              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="35" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS35</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE35</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE35 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE35 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE35 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE35 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE35</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE35 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE35 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE35 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE35 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE35 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE35 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="36" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS36</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE36</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE36 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE36 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE36 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE36 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE36</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE36 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE36 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE36 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE36 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE36 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE36 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="37" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS37</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE37</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE37 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE37 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE37 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE37 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE37</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE37 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE37 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE37 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE37 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE37 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE37 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="38" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS38</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE38</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE38 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE38 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE38 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE38 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE38</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE38 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE38 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE38 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE38 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE38 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE38 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="39" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS39</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE39</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE39 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE39 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE39 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE39 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE39</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE39 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE39 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE39 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE39 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE39 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE39 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="40" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS40</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE40</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE40 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE40 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE40 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE40 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE40</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE40 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE40 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE40 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE40 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE40 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE40 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="41" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS41</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE41</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE41 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE41 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE41 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE41 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE41</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE41 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE41 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE41 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE41 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE41 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE41 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="42" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS42</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE42</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE42 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE42 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE42 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE42 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE42</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE42 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE42 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE42 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE42 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE42 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE42 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="43" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS43</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE43</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE43 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE43 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE43 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE43 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE43</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE43 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE43 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE43 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE43 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE43 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE43 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="44" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS44</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE44</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE44 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE44 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE44 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE44 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE44</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE44 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE44 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE44 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE44 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE44 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE44 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="45" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS45</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE45</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE45 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE45 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE45 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE45 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE45</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE45 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE45 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE45 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE45 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE45 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE45 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="46" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS46</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE46</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE46 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE46 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE46 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE46 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE46</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE46 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE46 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE46 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE46 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE46 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
