              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE46 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="47" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS47</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE47</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE47 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE47 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE47 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE47 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE47</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE47 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE47 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE47 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE47 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE47 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE47 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="48" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS48</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE48</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE48 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE48 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE48 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE48 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE48</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE48 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE48 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE48 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE48 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE48 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE48 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="49" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS49</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE49</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE49 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE49 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE49 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE49 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE49</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE49 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE49 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE49 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE49 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE49 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE49 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="50" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS50</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE50</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE50 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE50 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE50 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE50 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE50</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE50 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE50 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE50 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE50 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE50 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE50 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="51" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS51</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE51</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE51 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE51 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE51 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE51 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE51</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE51 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE51 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE51 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE51 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE51 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE51 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="52" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS52</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE52</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE52 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE52 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE52 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE52 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE52</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE52 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE52 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE52 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE52 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE52 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE52 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="53" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS53</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE53</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE53 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE53 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE53 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE53 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE53</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE53 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE53 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE53 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE53 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE53 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE53 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="54" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS54</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE54</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE54 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE54 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE54 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE54 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE54</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE54 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE54 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE54 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE54 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE54 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE54 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="55" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS55</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE55</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE55 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE55 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE55 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE55 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE55</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE55 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE55 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE55 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE55 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE55 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE55 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="56" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS56</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE56</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE56 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE56 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE56 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE56 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE56</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE56 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE56 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE56 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE56 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE56 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE56 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="57" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS57</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE57</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE57 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE57 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE57 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE57 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE57</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE57 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE57 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE57 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE57 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE57 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE57 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="58" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS58</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE58</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE58 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE58 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE58 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE58 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE58</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE58 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE58 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE58 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE58 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE58 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE58 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
