              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="6" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 6, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="7" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 7, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="8" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 8, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="1" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 1, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="2" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 2, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="3" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 3, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="4" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 4, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="5" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 5, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="6" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 6, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="7" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 7, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="8" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 8, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="1" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 1, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 1 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="2" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 2, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 2 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="3" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 3, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 3 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="4" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 4, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 4 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="5" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 5, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 5 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="6" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 6, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 6 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="7" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 7, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 7 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_1" inst="8" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect Switch element 8, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SWITCH 8 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Prot">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_1" inst="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="Prot" lnClass="RBRF" fc="ST" lnInst="1" prefix="BkrFa" doName="OpEx" daName="general" />
              <FCDA ldInst="Prot" lnClass="RBRF" fc="ST" lnInst="1" prefix="BkrFa" doName="OpEx" daName="q" />
            </DataSet>
            <DataSet name="dataset2" desc="">
              <FCDA ldInst="Ctrl" lnClass="RREC" fc="ST" lnInst="1" prefix="Rec13p" doName="OpCls" daName="general" />
              <FCDA ldInst="Ctrl" lnClass="RREC" fc="ST" lnInst="1" prefix="Rec13p" doName="OpCls" daName="q" />
            </DataSet>
            <DataSet name="dataset3" desc="">
              <FCDA ldInst="Prot" lnClass="PSCH" fc="ST" lnInst="1" prefix="POTT_" doName="Op" daName="general" />
              <FCDA ldInst="Prot" lnClass="PSCH" fc="ST" lnInst="1" prefix="POTT_" doName="Op" daName="phsA" />
              <FCDA ldInst="Prot" lnClass="PSCH" fc="ST" lnInst="1" prefix="POTT_" doName="Op" daName="phsB" />
              <FCDA ldInst="Prot" lnClass="PSCH" fc="ST" lnInst="1" prefix="POTT_" doName="Op" daName="phsC" />
              <FCDA ldInst="Prot" lnClass="PSCH" fc="ST" lnInst="1" prefix="POTT_" doName="Op" daName="q" />
            </DataSet>
            <DataSet name="dataset4" desc="">
              <FCDA ldInst="Ctrl" lnClass="RSYN" fc="ST" lnInst="1" prefix="SynChk" doName="Rel" daName="stVal" />
              <FCDA ldInst="Ctrl" lnClass="RSYN" fc="ST" lnInst="1" prefix="SynChk" doName="Rel" daName="q" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
            <GSEControl name="gcb1" appID="L1_PU_GE_D60_BkrFail" type="GOOSE" datSet="dataset1" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="ETH_2" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="ETH_2" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="S1" ldInst="CFG" lnClass="LGOS" lnInst="1">TXB_MU1_BCU_SEL_401</IEDName>
              <IEDName apRef="P1" ldInst="CBSW" lnClass="GGIO" lnInst="1">RSS_BCU_OMI_SSC</IEDName>
            </GSEControl>
            <GSEControl name="gcb2" appID="L1_PU_GE_D60_Reclose" type="GOOSE" datSet="dataset2" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="2">L1_BCU_SIF_200E</IEDName>
            </GSEControl>
            <GSEControl name="gcb3" appID="L1_PU_GE_D60_Psch" type="GOOSE" datSet="dataset3" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="P1" ldInst="CBSW" lnClass="GGIO" lnInst="1">RSS_BCU_OMI_SSC</IEDName>
            </GSEControl>
            <GSEControl name="gcb4" appID="L1_PU_GE_D60_Rsyn" type="GOOSE" datSet="dataset4" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="3">L1_BCU_SIF_200E</IEDName>
            </GSEControl>
          </LN0>
          <LN lnClass="PTOV" lnType="PTOV_0" inst="1" prefix="PhsOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 DPO operand, which is the inverse of PHASE OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV1 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV1 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV1 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_0" inst="2" prefix="PhsOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 DPO operand, which is the inverse of PHASE OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV2 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV2 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV2 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_0" inst="3" prefix="PhsOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 DPO operand, which is the inverse of PHASE OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV3 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV3 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV3 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE OV 3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="1" prefix="NegOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative Sequence Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 DPO operand, which is the inverse of NEG SEQ OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="2" prefix="NegOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative Sequence Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 DPO operand, which is the inverse of NEG SEQ OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="3" prefix="NegOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative Sequence Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 DPO operand, which is the inverse of NEG SEQ OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ OV 3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="1" prefix="AuxOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Auxiliary Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 DPO operand, which is the inverse of AUX OV1 PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="2" prefix="AuxOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Auxiliary Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 DPO operand, which is the inverse of AUX OV2 PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="3" prefix="AuxOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Auxiliary Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 DPO operand, which is the inverse of AUX OV3 PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX OV3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="1" prefix="NeuOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 DPO operand, which is the inverse of NEUTRAL OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="2" prefix="NeuOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 DPO operand, which is the inverse of NEUTRAL OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="3" prefix="NeuOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 DPO operand, which is the inverse of NEUTRAL OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL OV3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_3" inst="1" prefix="CmpOv0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOv0PTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Compensated Overvoltage functions.</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV DPO operand, which is the inverse of COMP OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMPENSATED OV BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMPENSATED OV BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMPENSATED OV BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMPENSATED OV BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMPENSATED OV BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMPENSATED OV BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_8" inst="1" prefix="CmpOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Compensated Overvoltage stage 1.</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG1 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG1 DPO operand, which is the inverse of COMP OV STG1 PKP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_8" inst="2" prefix="CmpOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Compensated Overvoltage stage 2.</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG2 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG2 DPO operand, which is the inverse of COMP OV STG2 PKP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_8" inst="3" prefix="CmpOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Compensated Overvoltage stage 3.</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG3 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COMP OV STG3 DPO operand, which is the inverse of COMP OV STG3 PKP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_0" inst="1" prefix="PhsUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsUvPTUV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Undervoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 DPO operand, which is the inverse of PHASE UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_0" inst="2" prefix="PhsUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsUvPTUV2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Undervoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 DPO operand, which is the inverse of PHASE UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_0" inst="3" prefix="PhsUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsUvPTUV3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Undervoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 DPO operand, which is the inverse of PHASE UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE UV3 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_1" inst="1" prefix="AuxUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxUvPTUV1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Auxiliary Undervoltage element1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 DPO operand, which is the inverse of AUX UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_1" inst="2" prefix="AuxUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxUvPTUV2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Auxiliary Undervoltage element2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 DPO operand, which is the inverse of AUX UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_1" inst="3" prefix="AuxUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxUvPTUV3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Auxiliary Undervoltage element3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 DPO operand, which is the inverse of AUX UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUX UV3 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_0" inst="1" prefix="PhsDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Distance Z1 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 PKP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 OP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 PKP AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 PKP BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 PKP CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 DPO AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 DPO BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 DPO CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 OP AB operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 OP BC operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 OP CA operand</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 SUPN AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 SUPN BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 SUPN CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE SELF-POLAR setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE SELF-POLAR setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE SELF-POLAR setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE SELF-POLAR setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE SELF-POLAR setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE SELF-POLAR setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE MEM-POLAR setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE MEM-POLAR setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE MEM-POLAR setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE MEM-POLAR setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE MEM-POLAR setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FORCE MEM-POLAR setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_1" inst="1" prefix="GndDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Distance Z1 Settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 PKP operand in Phase - To - Ground</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 SUPN IN operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_2" inst="2" prefix="GndDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Distance Z2 Settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 PKP operand in Phase - To - Ground</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 SUPN IN operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="DirSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 DIR SUPN operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_2" inst="3" prefix="GndDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Distance Z3 Settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 PKP operand in Phase - To - Ground</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 SUPN IN operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="DirSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 DIR SUPN operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_2" inst="4" prefix="GndDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Distance Z4 Settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 PKP operand in Phase - To - Ground</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 SUPN IN operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="DirSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 DIR SUPN operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z4 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_2" inst="5" prefix="GndDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Distance Z5 Settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 PKP operand in Phase - To - Ground</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 SUPN IN operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="DirSupn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 DIR SUPN operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIST Z5 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_3" inst="2" prefix="PhsDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Distance Z2 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 PKP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 OP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 PKP AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 PKP BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 PKP CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 DPO AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 DPO BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 DPO CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 OP AB operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 OP BC operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 OP CA operand</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 SUPN AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 SUPN BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 SUPN CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_3" inst="3" prefix="PhsDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Distance Z3 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 PKP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 OP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 PKP AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 PKP BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 PKP CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 DPO AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 DPO BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 DPO CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 OP AB operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 OP BC operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 OP CA operand</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 SUPN AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 SUPN BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 SUPN CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_3" inst="4" prefix="PhsDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Distance Z4 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 PKP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 OP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 PKP AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 PKP BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 PKP CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 DPO AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 DPO BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 DPO CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 OP AB operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 OP BC operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 OP CA operand</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 SUPN AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 SUPN BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 SUPN CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z4 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_3" inst="5" prefix="PhsDis">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Distance Z5 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 PKP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 OP operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 PKP AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 PKP BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="StrPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 PKP CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 DPO AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 DPO BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 DPO CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 OP AB operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 OP BC operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 OP CA operand</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 SUPN AB operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 SUPN BC operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="ASupn3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 SUPN CA operand in Phase-To-Phase</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHS DIST Z5 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_4" inst="1" prefix="LodEnc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_LodEncPDIS1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCROACHMENT functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCHR PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCHR OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCHR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCRMNT BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCRMNT BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCRMNT BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCRMNT BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCRMNT BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOAD ENCRMNT BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSDE" lnType="PSDE_0" inst="1" prefix="Watt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Wattmetric Ground Fault 1 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1  PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Watt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSDE" lnType="PSDE_0" inst="2" prefix="Watt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Wattmetric Ground Fault 2 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2  PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Watt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_1" inst="1" prefix="Vtff">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>VT FUSE FAILURE 1 function</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC1 VT FF ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC1 VT FUSE FAIL OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC1 VT FUSE FAIL DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="VSigLos">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC1 VT FUSE FAIL VOL LOSS operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC1 VT NEU WIRE OPEN operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_1" inst="2" prefix="Vtff">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>VT FUSE FAILURE 2 function</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC2 VT FF ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC2 VT FUSE FAIL OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC2 VT FUSE FAIL DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="VSigLos">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC2 VT FUSE FAIL VOL LOSS operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC2 VT NEU WIRE OPEN operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_7" inst="1" prefix="PhSel">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhSelGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase select element</Val>
              </DAI>
            </DOI>
            <DOI name="FltAG">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT AG operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltBG">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT BG operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltCG">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT CG operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltSLG">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT SLG operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltAB">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT AB operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltBC">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT BC operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltCA">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT CA operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltABG">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT ABG operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltBCG">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT BCG operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltCAG">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT CAG operand</Val>
              </DAI>
            </DOI>
            <DOI name="Flt3Ph">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltMulti">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT MULTI-P operand</Val>
              </DAI>
            </DOI>
            <DOI name="FltVoid">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE SELECT VOID operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="1" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC1 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="2" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC2 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="3" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC3 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="4" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC4 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="5" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC5 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="6" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC6 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="7" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC7 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="8" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC8 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="9" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC9 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="10" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC10 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="11" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC11 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_0" inst="12" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Instantaneous Overcurrent element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE IOC12 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="1" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="2" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="3" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="4" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="5" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="6" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="7" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="8" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="9" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
