              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="10" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="11" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="12" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Instantaneous Overcurrent element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="1" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="2" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="3" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC3 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="4" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC4 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="5" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC5 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="6" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC6 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="7" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC7 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="8" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC8 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="9" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC9 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="10" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC10 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="11" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC11 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="12" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Instantaneous Overcurrent element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND IOC12 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="1" prefix="NegIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative sequence Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_2" inst="2" prefix="NegIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative sequence Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_5" inst="1" prefix="POTT_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_POTT_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Permissive Over-reaching Transfer Trip element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT TX1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT TX2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT TX3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT TX4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT ECHO COND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIR O/C FWD setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_4" inst="1" prefix="POTT1_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_POTT1_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Permissive Over-reaching Transfer Trip 1 element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 TX1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 TX2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 TX3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 TX4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 ECHO COND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR FWD1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef7">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR FWD2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef8">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR FWD3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POTT1 RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_3" inst="1" prefix="PUTT_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PUTT_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Permissive Under-reaching Transfer Trip element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT TX1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT TX2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT TX3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT TX4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUTT RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_3" inst="1" prefix="DUTT_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_DUTT_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Direct Under-reaching Transfer Trip element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT TX1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT TX2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT TX3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT TX4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DUTT RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_1" inst="1" prefix="DCB_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_DCB_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Directional Comparison Blocking element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxBlk">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK TX INIT operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK TX1 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK TX2 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK TX3 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK TX4 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCKING SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIR O/C FWD setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef7">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIR O/C REV setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK SCHEME RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK SCHEME RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK SCHEME RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK SCHEME RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_0" inst="1" prefix="DCB1_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_DCB1_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Directional Comparison Blocking1 element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK1  OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK1 TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxBlk">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK1 TX INIT operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK1 TX1 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK1 TX2 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK1 TX3 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR BLOCK1 TX4 STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK1  SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 SCHEME DIR FWD1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 SCHEME DIR FWD2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 SCHEME DIR FWD3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 SCHEME DIR REV1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 SCHEME DIR REV2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 SCHEME DIR REV3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 FORCE TX STOP1 setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLK1 FORCE TX STOP2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK1 SCHEME RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK1 SCHEME RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK1 SCHEME RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BLOCK1 SCHEME RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_2" inst="1" prefix="DCUB_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_DCUB_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Directional Comparison Unblocking element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB TX1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB TX2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB TX3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB TX4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB ECHO COND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIR O/C FWD setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIR O/C REV setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB LOG RX1 setting (Loss of Guard)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB LOG2 setting (Loss of Guard)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB LOG3 setting (Loss of Guard)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB LOG4 setting (Loss of Guard)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DCUB RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_4" inst="1" prefix="HPOTT_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_HPOTT_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Hybrid Permissive Over-reaching Transfer Trip element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYBRID POTT OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYBRID POTT TRIP 3P operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYBRID POTT TX1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYBRID POTT TX2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYBRID POTT TX3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tx4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYBRID POTT TX4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYB POTT SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYB POTT ECHO COND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef8">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYB POTT W/I COND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIR O/C FWD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef7">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GND DIR O/C REV setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYB POTT RX1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYB POTT RX2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYB POTT RX3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>HYB POTT RX4 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR_0" inst="1" prefix="PhsDir">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDirRDIR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Directional element 1 (ANSI 67P)</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PH DIR 1 BLK operand, which becomes On when phase current is flowing in the set direction</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR_0" inst="2" prefix="PhsDir">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDirRDIR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Directional element 2 (ANSI 67P)</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PH DIR 2 BLK operand, which becomes On when phase current is flowing in the set direction</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE DIR 2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR_1" inst="1" prefix="NeuDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Directional Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NTRL DIR OC1 FWD  or  NTRL DIR OC1 REV  operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NTRL DIR OC1 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NTRL DIR OC1 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR_1" inst="2" prefix="NeuDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Directional Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NTRL DIR OC2 FWD  or  NTRL DIR OC2 REV  operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NTRL DIR OC2 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NTRL DIR OC2 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR_1" inst="1" prefix="NegDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegDocRDIR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative sequence Directional Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG DIR OC1 FWD  or  NEG DIR OC1 REV  operands, which becomes On when Negative sequence directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR_1" inst="2" prefix="NegDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegDocRDIR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative sequence Directional Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG DIR OC2 FWD  or  NEG DIR OC2 REV  operands, which becomes On when Negative sequence directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF_0" inst="1" prefix="BkrFa">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Breaker failure element 1</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 1 TRIP OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 1 RETRIP operands</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 1 T1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 1 T2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 1 T3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef102">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 3-POLE INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef202">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 3-POLE INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef302">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 3-POLE INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef402">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 3-POLE INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef502">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 3-POLE INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef602">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 3-POLE INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BLOCK setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BLOCK setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BLOCK setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BLOCK setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BLOCK setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BLOCK setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef103">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef203">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef303">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef403">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef503">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef603">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef104">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef204">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef304">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef404">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef504">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef604">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef105">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef205">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef305">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef405">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef505">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef605">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef106">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef206">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef306">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef406">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef506">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef606">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS1 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef107">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef207">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef307">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef407">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef507">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef607">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef108">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef208">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef308">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef408">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef508">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef608">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 BKR POS2 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef109">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH A INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef209">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH A INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef309">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH A INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef409">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH A INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef509">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH A INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef609">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH A INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef110">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH B INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef210">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH B INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef310">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH B INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef410">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH B INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef510">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH B INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef610">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH B INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef111">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH C INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef211">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH C INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef311">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH C INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef411">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH C INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef511">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH C INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef611">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF1 PH C INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF_0" inst="2" prefix="BkrFa">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Breaker failure element 2</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 2 TRIP OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 2 RETRIP operands</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 2 T1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 2 T2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR FAIL 2 T3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef102">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 3-POLE INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef202">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 3-POLE INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef302">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 3-POLE INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef402">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 3-POLE INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef502">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 3-POLE INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef602">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 3-POLE INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BLOCK setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BLOCK setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BLOCK setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BLOCK setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BLOCK setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BLOCK setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef103">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef203">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef303">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef403">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef503">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef603">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef104">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef204">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef304">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef404">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef504">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef604">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef105">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef205">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef305">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef405">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef505">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef605">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef106">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef206">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef306">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef406">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef506">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef606">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS1 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef107">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef207">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef307">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef407">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef507">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef607">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef108">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef208">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef308">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef408">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef508">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef608">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 BKR POS2 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef109">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH A INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef209">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH A INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef309">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH A INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef409">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH A INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef509">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH A INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef609">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH A INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef110">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH B INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef210">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH B INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef310">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH B INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef410">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH B INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef510">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH B INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef610">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH B INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef111">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH C INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef211">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH C INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef311">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH C INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef411">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH C INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef511">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH C INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef611">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BF2 PH C INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_0" inst="1" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC1 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_0" inst="2" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC2 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_0" inst="3" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Time Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC3 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_0" inst="4" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Time Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC4 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_0" inst="5" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Time Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC5 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_0" inst="6" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Phase Time Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PHASE TOC6 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="1" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="2" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="3" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Time Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="4" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Time Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="5" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Time Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="6" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Neutral Time Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="1" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="2" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="3" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Time Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC3 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="4" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Time Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC4 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="5" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Time Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC5 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="6" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Ground Time Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUND TOC6 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="1" prefix="NegToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative sequence Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_1" inst="2" prefix="NegToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Negative sequence Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_0" inst="1" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Trip Bus element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_0" inst="2" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Trip Bus element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_0" inst="3" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Trip Bus element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_0" inst="4" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Trip Bus element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_0" inst="5" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Trip Bus element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_0" inst="6" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Trip Bus element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP BUS 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_1" inst="1" prefix="TrOut">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrOutPTRC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Trip Output element</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP OUTPUT OP (any trip) operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 3-POLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr1p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>general is TRIP 1-POLE operand, phsA is TRIP PHASE A operand, phsB is TRIP PHASE B operand and phsC is TRIP PHASE C operand</Val>
              </DAI>
            </DOI>
            <DOI name="StrRec3p">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP AR INIT 3-POLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="Tr3pFrcd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP FORCE 3-POLE operand (3-pole trip mode is being forced)</Val>
              </DAI>
            </DOI>
            <DOI name="StrZ2PhDl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP Z2PH TMR INIT operand</Val>
              </DAI>
            </DOI>
            <DOI name="StrZ2GndDl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP Z2GR TMR INIT operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 3-POLE INPUT-1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 3-POLE INPUT-2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 3-POLE INPUT-3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 3-POLE INPUT-4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 3-POLE INPUT-5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 3-POLE INPUT-6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 1-POLE INPUT-1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 1-POLE INPUT-2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 1-POLE INPUT-3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 1-POLE INPUT-4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 1-POLE INPUT-5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP 1-POLE INPUT-6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP RECLOSE INPUT-1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP RECLOSE INPUT-2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP RECLOSE INPUT-3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP RECLOSE INPUT-4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP RECLOSE INPUT-5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP RECLOSE INPUT-6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>START TMR Z2PH Inp1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>START TMR Z2PH Inp2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>START TMR Z2GR Inp1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>START TMR Z2GR Inp2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR Phase A OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR Phase B OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR Phase C OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP FORCE 3-POLE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>REVERSE FAULT setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_1" inst="1" prefix="LinPkp">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_LinPkpPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Line Pickup functions.</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP DPO operand, which is the inverse of LINE PICKUP PKP</Val>
              </DAI>
            </DOI>
            <DOI name="UnA1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP operand that activates on phase A current below 5% of nominal</Val>
              </DAI>
            </DOI>
            <DOI name="UnA2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP operand that activates on phase B current below 5% of nominal</Val>
              </DAI>
            </DOI>
            <DOI name="UnA3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP operand that activates on phase C current below 5% of nominal</Val>
              </DAI>
            </DOI>
            <DOI name="UnV">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP UV PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="LeoSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP LEO PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Zn2Tr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP RCL TRIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LINE PICKUP BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_0" inst="1" prefix="PwrSwg">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PwrSwgRPSB1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Power Swing Detect element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING INCOMING operand</Val>
              </DAI>
            </DOI>
            <DOI name="StrOutgoing">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING OUTGOING operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING TRIP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING BLOCK operand</Val>
              </DAI>
            </DOI>
            <DOI name="Z1Chr1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING OUTER operand</Val>
              </DAI>
            </DOI>
            <DOI name="Z1Chr2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING MIDDLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="Z1Chr3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING INNER operand</Val>
              </DAI>
            </DOI>
            <DOI name="TmStr2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING TMR2 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TmStr3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING TMR3 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TmStr4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING TMR4 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Blk">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING UN/BLOCK operand</Val>
              </DAI>
            </DOI>
            <DOI name="DistDet">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING 50DD operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SW I2 SUPV ENAB setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SW I2 SUPV ENAB setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SW I2 SUPV ENAB setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SW I2 SUPV ENAB setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SW I2 SUPV ENAB setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SW I2 SUPV ENAB setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
