                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>POWER SWING BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_0" inst="1" prefix="Sen">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sensitive Directional Power element 1 core functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 DPO operand, which is the inverse of DIR POWER OP</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIRECTIONAL POWER 1 3-PHASE, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_0" inst="2" prefix="Sen">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sensitive Directional Power element 2 core functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 DPO operand, which is the inverse of DIR POWER OP</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIRECTIONAL POWER 2 3-PHASE, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_1" inst="1" prefix="Sen1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sensitive Directional Power element 1 stage 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 STG1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_1" inst="2" prefix="Sen1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sensitive Directional Power element 2 stage 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 STG1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_1" inst="1" prefix="Sen2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sensitive Directional Power element 1 stage 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 STG2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 1 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_1" inst="2" prefix="Sen2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sensitive Directional Power element 2 stage 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 STG2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIR POWER 2 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF_0" inst="1" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Overfrequency element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 1 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF_0" inst="2" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Overfrequency element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 2 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF_0" inst="3" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Overfrequency element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 3 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF_0" inst="4" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Overfrequency element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 4 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OVERFREQ 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_0" inst="1" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Underfrequency element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 1 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_0" inst="2" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Underfrequency element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 2 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_0" inst="3" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Underfrequency element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 3 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_0" inst="4" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Underfrequency element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 4 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_0" inst="5" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Underfrequency element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 5 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_0" inst="6" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Underfrequency element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 6 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNDERFREQ 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PFRC" lnType="PFRC_0" inst="1" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Frequency Rate of Change element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 1 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQUENCY RATE OF CHANGE 1 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PFRC" lnType="PFRC_0" inst="2" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Frequency Rate of Change element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 2 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQUENCY RATE OF CHANGE 2 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PFRC" lnType="PFRC_0" inst="3" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Frequency Rate of Change element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 3 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQUENCY RATE OF CHANGE 3 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PFRC" lnType="PFRC_0" inst="4" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Frequency Rate of Change element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 4 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQUENCY RATE OF CHANGE 4 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FREQ RATE 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_2" inst="1" prefix="OpnPl0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl0SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Open Pole Detector element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Logical OR of status value of mapped  FlexLogic operands in TRIP PHASE A, TRIP PHASE B, TRIP PHASE C</Val>
              </DAI>
            </DOI>
            <DOI name="PlOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkPhDis">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE BLK N operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_3" inst="1" prefix="OpnPl1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl1SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Open Pole Detector element for phase A and phase AB </Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped settings TRIP phase A</Val>
              </DAI>
            </DOI>
            <DOI name="PlOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE OP phase A operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOpnPl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  BKR phase A OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkPhDis">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE BLK  Phase AB operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemUnA">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  REM OP  phase A operand</Val>
              </DAI>
            </DOI>
            <DOI name="UnA">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  I &lt;  phase A operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_3" inst="1" prefix="OpnPl2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl2SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Open Pole Detector element for phase B and phase BC </Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped settings TRIP phase B</Val>
              </DAI>
            </DOI>
            <DOI name="PlOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE OP phase B operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOpnPl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  BKR phase B OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkPhDis">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE BLK  Phase BC operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemUnA">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  REM OP  phase B operand</Val>
              </DAI>
            </DOI>
            <DOI name="UnA">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  I &lt;  phase B operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_3" inst="1" prefix="OpnPl3">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl3SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Open Pole Detector element for phase C and phase CA </Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped settings TRIP phase C</Val>
              </DAI>
            </DOI>
            <DOI name="PlOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE OP phase C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOpnPl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  BKR phase C OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkPhDis">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE BLK  Phase CA operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemUnA">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  REM OP  phase C operand</Val>
              </DAI>
            </DOI>
            <DOI name="UnA">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OPEN POLE  I &lt;  phase C operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_10" inst="1" prefix="FlshOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER FLASHOVER element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR PKP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 STATUS CLSD A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 STATUS CLSD B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 STATUS CLSD C setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR SPV A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR SPV B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR SPV C setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 FLSHOVR BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_10" inst="2" prefix="FlshOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER FLASHOVER element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR PKP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 STATUS CLSD A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 STATUS CLSD B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 STATUS CLSD C setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR SPV A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR SPV B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR SPV C setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 FLSHOVR BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Ctrl">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_1" inst="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="RREC" lnType="RREC_0" inst="1" prefix="Rec13p">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec13pRREC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Autoreclose element</Val>
              </DAI>
            </DOI>
            <DOI name="TrBeh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR FORCE 3-P TRIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AUTORECLOSE SHOT COUNT actual value</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Autoreclosing status</Val>
              </DAI>
            </DOI>
            <DOI name="Ena1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR ENABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="Disabled">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR DISABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArRip">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="P1Rip">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 1-P RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="P3Rip1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 3-P/1 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="P3Rip2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 3-P/2 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="P3Rip3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 3-P/3 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="P3Rip4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 3-P/4 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArLO">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR LO operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArBlk1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BKR1 BLK operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArBlk2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BKR2 BLK operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR CLOSE BKR1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Cls2ndBkr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR CLOSE BKR2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="P3Tr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR FORCE 3-P TRIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnyShotCnt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR SHOT CNT greater than zero operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR SHOT CNT=1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR SHOT CNT=2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR SHOT CNT=3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR SHOT CNT=4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArMod1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR MODE = 1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArMod2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR MODE = 2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArMod3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR MODE = 3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArMod4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR MODE = 4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="SwFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR MODE SWITCH FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="Zn1Extend">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR ZONE 1 EXTENT operand</Val>
              </DAI>
            </DOI>
            <DOI name="SeqTO">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR INCOMPLETE SEQ operand</Val>
              </DAI>
            </DOI>
            <DOI name="Rs">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR RESET operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mode 1 Activation setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mode 2 Activation setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mode 3 Activation setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mode 4 Activation setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BLOCK BKR1 setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BKR MAN CLOSE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 1P INIT setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 3P INIT setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR 3P TD INIT setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR MULTI-P FAULT setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ONE POLE OPEN setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 3 POLE OPEN setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR EXTEND DEAD T 1 setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR RESET setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BKR CLOSED setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BLOCK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR PAUSE setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BLOCK BKR2 setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AR BUS FLT INIT setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="1" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 1 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 1 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC1 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC1 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC1 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 1 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK1 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK1 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="2" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 2 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 2 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC2 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC2 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC2 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 2 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK2 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK2 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="3" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 3 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 3 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC3 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC3 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC3 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 3 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK3 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK3 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="4" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 4 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 4 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC4 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC4 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC4 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 4 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK4 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK4 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="5" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 5 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 5 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC5 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC5 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC5 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 5 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK5 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK5 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="6" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 6 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 6 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC6 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC6 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC6 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 6 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK6 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK6 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="7" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 7 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 7 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC7 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC7 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC7 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 7 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK7 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK7 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="8" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 8 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 8 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC8 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC8 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC8 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 8 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK8 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK8 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="9" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 9 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 9 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC9 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC9 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC9 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 9 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK9 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK9 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_0" inst="10" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Synchrocheck element 10 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC 10 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC10 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC10 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNC10 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHROCHECK 10 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK10 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYNCHK10 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_0" inst="1" prefix="FltRpt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRptRFLO1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT REPORT 1 settings</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="NumRcd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Number of Fault reports</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Clear all Fault Report Data files command</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT REPORT1 TRIG</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CLEAR FAULT REPORTS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="1" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 1</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT1 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT1 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="2" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 2</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT2 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT2 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="3" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 3</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT3 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT3 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="4" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 4</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT4 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT4 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="5" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 5</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT5 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT5 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="6" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 6</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT6 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT6 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="7" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 7</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT7 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT7 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="8" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 8</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT8 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT8 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="9" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 9</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT9 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT9 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="10" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 10</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT10 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT10 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="11" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 11</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT11 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT11 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="12" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 12</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT12 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT12 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="13" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO13</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 13</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT13 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT13 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="14" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO14</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 14</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT14 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT14 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_8" inst="15" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO15</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selected values from Fault Report Data file 15</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopRis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT15 LOOP RESIST converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoopReact">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT15 LOOP REACT converted to primary ohms</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR_0" inst="1" prefix="ThmOvl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL OVERLOAD PROTECTION 1 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 1 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 1 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR_0" inst="2" prefix="ThmOvl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL OVERLOAD PROTECTION 2 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 2 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 2 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THERMAL PROT 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_8" inst="1" prefix="CtFail">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT failure detector 1 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT FAIL 1 PKP operand, which indicated Op will operate when delay expires</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT FAIL 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT FAIL 1 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_8" inst="2" prefix="CtFail">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT failure detector 2 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT FAIL 2 PKP operand, which indicated Op will operate when delay expires</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT FAIL 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CT FAIL 2 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_8" inst="1" prefix="BknCnd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BknCndPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Broken Conductor element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BROKEN CONDUCT 1 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BROKEN CONDUCT 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BROKEN CONDCT 1 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_8" inst="2" prefix="BknCnd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BknCndPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Broken Conductor element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BROKEN CONDUCT 2 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BROKEN CONDUCT 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BROKEN CONDCT 2 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_11" inst="1" prefix="BkrRtk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER RESTRIKE element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BRK RESTIRKE  1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 1 BLOCK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 1 BKR OPEN setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 1 OPEN CMD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 1 CLS CMD setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC_11" inst="2" prefix="BkrRtk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER RESTRIKE element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BRK RESTIRKE  2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 2 BLOCK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 2 BKR OPEN setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 2 OPEN CMD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR RSTR 2 CLS CMD setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_0" inst="1" prefix="CBArc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Logical OR of status value of mapped  FlexLogic operands in BKR 1 ARC AMP INT- A, BKR 1 ARC AMP INT- B, BKR 1 ARC AMP INT- C</Val>
              </DAI>
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 OPERATING TIME in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CLEAR BREAKER 1 ARCING AMPS command</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 1 MAX OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlmDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 1 MAX DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 CLR ARC AMPS setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ARC AMP BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_0" inst="2" prefix="CBArc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Logical OR of status value of mapped  FlexLogic operands in BKR 2 ARC AMP INT- A, BKR 2 ARC AMP INT- B, BKR 2 ARC AMP INT- C</Val>
              </DAI>
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 OPERATING TIME in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CLEAR BREAKER 2 ARCING AMPS command</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 2 MAX OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlmDpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR ARC 2 MAX DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 CLR ARC AMPS setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ARC AMP BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_1" inst="1" prefix="CBArc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ACC ARCING AMP phase A in A2s</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ARCING AMP phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 OPERATING TIME phase A in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 AMP MAX phase A</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ARC AMP INT-A setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_1" inst="2" prefix="CBArc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ACC ARCING AMP phase A in A2s</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ARCING AMP phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 OPERATING TIME phase A in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 AMP MAX phase A</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ARC AMP INT-A setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_1" inst="1" prefix="CBArc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ACC ARCING AMP phase B in A2s</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ARCING AMP phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 OPERATING TIME phase B in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 AMP MAX phase B</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ARC AMP INT-B setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_1" inst="2" prefix="CBArc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ACC ARCING AMP phase B in A2s</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ARCING AMP phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 OPERATING TIME phase B in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 AMP MAX phase B</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ARC AMP INT-B setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_1" inst="1" prefix="CBArc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ACC ARCING AMP phase C in A2s</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ARCING AMP phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 OPERATING TIME phase C in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 AMP MAX phase C</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 1 ARC AMP INT-C setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR_1" inst="2" prefix="CBArc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ACC ARCING AMP phase C in A2s</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ARCING AMP phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 OPERATING TIME phase C in ms</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 AMP MAX phase C</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BKR 2 ARC AMP INT-C setting</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Meter">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_1" inst="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU_0" inst="1" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Source 1 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC1 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 1.</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Three Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Three Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Three Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
            <DOI name="PFSign">
              <DAI name="setVal" valKind="RO">
                <Val>EEI</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase AB Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase BC Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase CA Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase-to-phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VabRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase AB Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase BC Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase CA Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase AG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase BG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase CG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="phsToNeut" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase AG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase BG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase CG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase A Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase B Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase C Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Neutral Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase A Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase B Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase C Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AresRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Neutral Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="Adif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Differential Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase A Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase B Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase C Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase A Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase B Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase C Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase A Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase B Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase C Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase A Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase B Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Phase C Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_0" inst="2" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Source 2 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC2 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 2.</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Three Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Three Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Three Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
            <DOI name="PFSign">
              <DAI name="setVal" valKind="RO">
                <Val>EEI</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase AB Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase BC Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase CA Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase-to-phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VabRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase AB Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase BC Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase CA Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase AG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase BG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase CG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="phsToNeut" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase AG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase BG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase CG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase A Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase B Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase C Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Neutral Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase A Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase B Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase C Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AresRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Neutral Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="Adif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Differential Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase A Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase B Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase C Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase A Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase B Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase C Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase A Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase B Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase C Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase A Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase B Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Phase C Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN_3" inst="1" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Source 1 Ground current and Auxiliary voltage measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="Vaux">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Auxiliary Voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VauxRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Auxiliary Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="Agnd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AgndRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Ground Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN_3" inst="2" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Source 2 Ground current and Auxiliary voltage measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="Vaux">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Auxiliary Voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VauxRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Auxiliary Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="Agnd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AgndRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Ground Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI_0" inst="1" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Source 1 symmetrical component measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Positive Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Negative Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Zero Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Sequence Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Positive Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Negative Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 Zero Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Sequence Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI_0" inst="2" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Source 2 symmetrical component measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Positive Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Negative Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Zero Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Sequence Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Positive Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Negative Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 Zero Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Sequence Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="MMTR_0" inst="1" prefix="EnrMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Signal Source 1 Energy Metering</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Total Watt-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Total Watt-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Total VAr-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Total VAr-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mapped to command CLEAR ENERGY</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CLEAR ENERGY setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="MMTR_1" inst="2" prefix="EnrMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Signal Source 2 Energy Metering</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Total Watt-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Total Watt-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Total VAr-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Total VAr-hour in negative direction</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="MMTR_2" inst="1" prefix="DmdMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Signal Source  1 NAME Demand Metering</Val>
              </DAI>
            </DOI>
            <DOI name="AaDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD IA, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD IA MAX, in primary amperes with associated date, SRC 1 DMD IA DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AbDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD IB, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD IB MAX, in primary amperes with associated date, SRC 1 DMD IB DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AcDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD IC, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD IC MAX, in primary amperes with associated date, SRC 1 DMD IC DATE </Val>
              </DAI>
            </DOI>
            <DOI name="WDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD W, in primary watt</Val>
              </DAI>
            </DOI>
            <DOI name="WMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD W, in primary watt, with associated date, SRC 1 DMD W DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VArDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD VAR, in primary volt ampere reactive</Val>
              </DAI>
            </DOI>
            <DOI name="VArMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD VAR, in primary volt ampere reactive, with associated date, SRC 1 DMD VAR DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VADmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD VA, in primary volt ampere</Val>
              </DAI>
            </DOI>
            <DOI name="VAMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 DMD VA, in primary volt ampere, with associated date, SRC 1 DMD VA DATE</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mapped to command CLEAR DEMAND</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status information to indicate the calculation period has expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>UNSPECIFIED</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DEMAND TRIGGER setting for all sources.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="MMTR_3" inst="2" prefix="DmdMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Signal Source  2 NAME Demand Metering</Val>
              </DAI>
            </DOI>
            <DOI name="AaDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD IA, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD IA MAX, in primary amperes with associated date, SRC 2 DMD IA DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AbDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD IB, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD IB MAX, in primary amperes with associated date, SRC 2 DMD IB DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AcDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD IC, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD IC MAX, in primary amperes with associated date, SRC 2 DMD IC DATE </Val>
              </DAI>
            </DOI>
            <DOI name="WDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD W, in primary watt</Val>
              </DAI>
            </DOI>
            <DOI name="WMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD W, in primary watt, with associated date, SRC 2 DMD W DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VArDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD VAR, in primary volt ampere reactive</Val>
              </DAI>
            </DOI>
            <DOI name="VArMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD VAR, in primary volt ampere reactive, with associated date, SRC 2 DMD VAR DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VADmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD VA, in primary volt ampere</Val>
              </DAI>
            </DOI>
            <DOI name="VAMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 DMD VA, in primary volt ampere, with associated date, SRC 2 DMD VA DATE</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status information to indicate the calculation period has expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>UNSPECIFIED</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MHAI" lnType="MHAI_0" inst="1" prefix="HThd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Harmonics and THD metering</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <SDI name="phsAHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
