                  <Val>SRC 1 2ND Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 3RD Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 4TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 5TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 6TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 7TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 8TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 9TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 10TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 11TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 12TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 13TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 14TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 15TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 16TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 17TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 18TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 19TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 20TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 21TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 22TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 23TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 24TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 25TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 2ND Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 3RD Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 4TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 5TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 6TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 7TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 8TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 9TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 10TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 11TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 12TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 13TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 14TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 15TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 16TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 17TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 18TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 19TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 20TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 21TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 22TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 23TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 24TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 25TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 2ND Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 3RD Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 4TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 5TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 6TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 7TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 8TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 9TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 10TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 11TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 12TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 13TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 14TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 15TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 16TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 17TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 18TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 19TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 20TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 21TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 22TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 23TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 24TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 25TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Current harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <SDI name="phsAHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 2ND Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 3RD Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 4TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 5TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 6TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 7TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 8TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 9TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 10TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 11TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 12TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 13TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 14TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 15TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 16TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 17TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 18TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 19TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 20TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 21TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 22TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 23TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 24TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 25TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 2ND Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 3RD Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 4TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 5TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 6TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 7TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 8TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 9TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 10TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 11TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 12TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 13TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 14TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 15TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 16TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 17TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 18TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 19TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 20TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 21TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 22TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 23TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 24TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 25TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 2ND Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 3RD Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 4TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 5TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 6TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 7TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 8TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 9TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 10TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 11TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 12TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 13TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 14TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 15TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 16TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 17TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 18TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 19TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 20TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 21TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 22TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 23TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 24TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 25TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 1 Voltage harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 THD Ia in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 THD Ib in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 THD Ic in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Current THD in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 THD Va in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 THD Vb in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 1 THD Vc in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Voltage THD for phase A, B and C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MHAI" lnType="MHAI_0" inst="2" prefix="HThd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Harmonics and THD metering</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <SDI name="phsAHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 2ND Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 3RD Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 4TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 5TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 6TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 7TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 8TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 9TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 10TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 11TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 12TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 13TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 14TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 15TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 16TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 17TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 18TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 19TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 20TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 21TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 22TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 23TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 24TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 25TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 2ND Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 3RD Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 4TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 5TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 6TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 7TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 8TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 9TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 10TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 11TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 12TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 13TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 14TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 15TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 16TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 17TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 18TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 19TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 20TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 21TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 22TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 23TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 24TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 25TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 2ND Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 3RD Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 4TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 5TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 6TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 7TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 8TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 9TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 10TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 11TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 12TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 13TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 14TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 15TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 16TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 17TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 18TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 19TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 20TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 21TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 22TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 23TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 24TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 25TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Current harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <SDI name="phsAHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 2ND Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 3RD Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 4TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 5TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 6TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 7TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 8TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 9TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 10TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 11TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 12TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 13TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 14TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 15TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 16TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 17TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 18TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 19TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 20TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 21TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 22TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 23TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 24TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsAHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 25TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 2ND Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 3RD Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 4TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 5TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 6TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 7TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 8TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 9TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 10TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 11TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 12TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 13TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 14TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 15TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 16TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 17TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 18TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 19TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 20TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 21TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 22TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 23TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 24TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsBHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 25TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="0">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 2ND Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 3RD Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="4">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 4TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="5">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 5TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="6">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 6TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="7">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 7TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="8">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 8TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="9">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 9TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="10">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 10TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="11">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 11TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="12">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 12TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="13">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 13TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="14">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 14TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="15">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 15TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="16">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 16TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="17">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 17TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="18">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 18TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="19">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 19TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="20">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 20TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="21">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 21TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="22">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 22TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="23">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 23TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="24">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 24TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI name="phsCHar" ix="25">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 25TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SRC 2 Voltage harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 THD Ia in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 THD Ib in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 THD Ic in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Current THD in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 THD Va in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 THD Vb in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val />
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valKind="RO" valImport="true">
                  <Val>SRC 2 THD Vc in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Voltage THD for phase A, B and C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Gen">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_1" inst="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC_0" inst="1" prefix="SelSw">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selector Switch element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 POS 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 POS 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 POS 3 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 POS 4 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 POS 5 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 POS 6 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 POS 7 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 BIT 0 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 BIT 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 BIT 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 STP ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 BIT ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 PWR ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 STEP-UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 ACK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 3BIT A0 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 3BIT A1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 3BIT A2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 1 3BIT ACK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_0" inst="2" prefix="SelSw">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Selector Switch element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 POS 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 POS 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 POS 3 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 POS 4 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 POS 5 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 POS 6 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 POS 7 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 BIT 0 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 BIT 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 BIT 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 STP ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 BIT ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 PWR ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 STEP-UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 ACK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 3BIT A0 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 3BIT A1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 3BIT A2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SELECTOR 2 3BIT ACK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="1" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 1 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 1 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 1 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 1 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="2" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 2 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 2 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 2 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 2 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="3" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 3 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 3 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 3 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 3 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="4" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 4 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 4 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 4 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 4 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="5" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 5 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 5 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 5 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 5 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="6" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 6 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 6 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 6 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 6 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="7" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 7 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 7 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 7 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 7 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="8" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 8 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 8 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 8 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 8 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="9" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 9 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 9 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 9 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 9 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="10" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 10 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 10 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 10 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 10 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="11" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 11 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 11 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 11 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 11 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="12" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 12 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 12 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 12 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 12 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="13" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC13</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 13 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 13 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 13 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 13 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="14" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC14</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 14 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 14 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 14 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 14 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="15" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC15</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 15 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 15 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 15 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 15 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_2" inst="16" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC16</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latches element 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 16 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCH 16 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 16 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Non-Volatile Latch LATCH 16 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="1" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 1 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 1 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 1 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="2" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 2 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 2 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 2 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="3" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 3 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 3 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 3 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="4" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 4 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 4 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 4 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="5" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 5 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 5 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 5 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="6" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 6 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 6 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 6 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="7" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 7 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 7 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 7 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 7 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 7 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="8" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 8 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 8 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 8 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 8 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 8 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="9" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 9 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 9 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 9 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 9 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 9 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="10" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 10 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 10 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 10 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 10 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 10 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="11" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 11 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 11 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 11 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 11 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 11 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="12" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 12 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 12 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 12 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 12 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 12 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="13" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC13</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 13</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 13 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 13 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 13 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 13 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 13 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="14" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC14</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 14</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 14 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 14 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 14 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 14 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 14 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="15" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC15</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 15</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 15 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 15 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 15 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 15 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 15 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="16" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC16</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 16</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 16 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 16 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 16 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 16 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 16 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="17" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC17</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 17</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 17 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 17 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 17 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 17 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 17 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="18" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC18</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 18</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 18 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 18 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 18 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 18 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 18 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="19" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC19</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 19</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 19 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 19 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 19 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 19 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 19 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="20" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC20</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 20</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 20 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 20 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 20 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 20 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 20 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="21" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC21</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 21</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 21 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 21 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 21 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 21 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 21 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="22" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC22</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 22</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 22 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 22 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 22 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 22 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 22 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="23" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC23</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 23</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 23 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 23 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 23 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 23 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 23 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="24" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC24</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 24</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 24 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 24 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 24 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 24 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 24 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="25" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC25</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 25</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 25 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 25 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 25 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 25 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 25 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="26" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC26</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 26</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 26 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 26 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 26 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 26 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 26 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="27" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC27</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 27</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 27 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 27 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 27 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 27 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 27 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="28" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC28</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 28</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 28 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 28 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 28 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 28 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 28 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="29" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC29</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 29</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 29 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 29 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 29 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 29 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 29 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="30" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC30</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 30</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 30 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 30 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 30 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 30 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 30 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="31" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC31</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 31</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 31 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 31 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 31 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 31 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 31 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="32" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC32</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 32</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 32 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 32 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 32 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 32 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 32 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="33" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC33</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 33</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 33 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 33 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 33 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 33 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 33 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="34" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC34</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 34</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 34 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 34 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 34 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 34 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 34 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="35" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC35</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 35</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 35 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 35 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 35 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 35 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 35 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="36" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC36</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 36</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 36 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 36 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 36 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 36 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 36 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="37" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC37</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 37</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 37 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 37 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 37 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 37 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 37 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="38" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC38</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 38</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 38 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 38 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 38 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 38 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 38 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="39" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC39</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 39</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 39 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 39 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 39 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 39 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 39 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="40" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC40</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 40</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 40 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 40 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 40 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 40 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 40 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="41" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC41</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 41</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 41 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 41 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 41 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 41 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 41 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="42" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC42</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 42</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 42 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 42 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 42 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 42 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 42 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="43" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC43</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 43</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 43 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 43 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 43 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 43 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 43 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="44" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC44</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 44</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 44 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 44 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 44 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 44 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 44 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="45" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC45</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 45</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 45 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 45 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 45 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 45 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 45 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="46" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC46</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 46</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 46 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 46 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 46 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 46 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 46 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="47" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC47</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 47</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 47 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 47 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 47 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 47 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 47 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="48" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC48</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 48</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 48 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 48 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 48 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 48 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 48 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="49" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC49</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 49</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 49 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 49 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 49 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 49 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 49 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="50" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC50</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 50</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 50 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 50 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 50 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 50 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 50 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="51" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC51</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 51</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 51 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 51 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 51 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 51 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 51 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="52" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC52</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 52</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 52 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 52 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 52 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 52 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 52 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="53" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC53</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 53</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 53 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 53 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 53 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 53 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 53 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="54" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC54</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 54</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 54 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 54 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 54 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 54 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 54 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="55" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC55</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 55</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 55 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 55 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 55 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 55 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 55 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="56" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC56</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 56</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 56 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 56 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 56 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 56 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 56 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="57" prefix="DigEl">
