            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC57</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 57</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 57 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 57 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 57 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 57 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 57 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="58" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC58</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 58</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 58 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 58 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 58 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 58 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 58 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="59" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC59</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 59</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 59 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 59 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 59 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 59 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 59 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="60" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC60</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 60</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 60 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 60 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 60 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 60 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 60 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="61" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC61</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 61</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 61 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 61 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 61 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 61 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 61 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="62" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC62</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 62</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 62 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 62 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 62 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 62 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 62 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="63" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC63</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 63</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 63 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 63 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 63 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 63 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 63 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="64" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC64</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 64</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 64 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 64 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 64 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 64 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 64 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="65" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC65</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 65</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 65 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 65 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 65 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 65 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 65 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="66" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC66</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 66</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 66 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 66 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 66 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 66 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 66 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="67" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC67</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 67</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 67 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 67 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 67 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 67 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 67 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="68" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC68</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 68</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 68 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 68 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 68 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 68 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 68 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="69" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC69</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 69</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 69 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 69 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 69 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 69 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 69 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="70" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC70</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 70</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 70 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 70 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 70 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 70 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 70 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="71" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC71</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 71</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 71 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 71 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 71 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 71 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 71 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="72" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC72</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 72</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 72 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 72 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 72 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 72 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 72 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="73" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC73</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 73</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 73 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 73 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 73 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 73 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 73 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="74" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC74</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 74</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 74 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 74 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 74 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 74 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 74 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="75" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC75</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 75</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 75 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 75 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 75 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 75 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 75 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="76" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC76</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 76</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 76 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 76 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 76 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 76 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 76 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="77" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC77</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 77</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 77 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 77 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 77 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 77 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 77 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="78" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC78</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 78</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 78 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 78 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 78 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 78 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 78 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="79" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC79</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 79</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 79 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 79 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 79 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 79 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 79 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="80" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC80</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 80</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 80 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 80 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 80 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 80 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 80 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="81" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC81</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 81</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 81 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 81 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 81 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 81 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 81 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="82" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC82</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 82</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 82 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 82 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 82 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 82 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 82 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="83" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC83</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 83</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 83 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 83 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 83 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 83 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 83 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="84" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC84</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 84</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 84 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 84 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 84 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 84 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 84 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="85" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC85</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 85</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 85 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 85 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 85 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 85 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 85 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="86" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC86</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 86</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 86 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 86 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 86 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 86 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 86 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="87" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC87</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 87</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 87 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 87 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 87 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 87 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 87 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="88" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC88</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 88</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 88 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 88 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 88 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 88 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 88 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="89" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC89</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 89</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 89 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 89 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 89 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 89 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 89 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="90" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC90</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 90</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 90 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 90 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 90 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 90 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 90 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="91" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC91</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 91</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 91 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 91 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 91 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 91 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 91 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="92" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC92</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 92</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 92 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 92 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 92 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 92 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 92 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="93" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC93</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 93</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 93 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 93 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 93 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 93 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 93 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="94" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC94</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 94</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 94 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 94 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 94 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 94 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 94 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="95" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC95</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 95</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 95 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 95 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 95 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 95 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 95 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_3" inst="96" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC96</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Element 96</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 96 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 96 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Dig Element 96 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 96 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIG ELEM 96 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="1" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 1 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 1 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 1 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 1 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 1 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="2" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 2 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 2 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 2 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 2 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 2 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="3" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 3 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 3 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 3 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 3 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 3 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="4" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 4 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 4 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 4 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 4 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 4 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="5" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 5 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 5 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 5 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 5 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 5 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="6" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 6 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 6 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 6 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 6 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 6 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="7" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 7 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 7 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 7 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 7 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 7 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 7 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 7 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="8" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 8 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 8 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 8 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 8 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 8 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 8 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 8 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="9" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 9 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 9 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 9 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 9 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 9 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 9 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 9 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="10" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 10 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 10 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 10 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 10 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 10 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 10 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 10 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="11" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 11 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 11 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 11 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 11 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 11 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 11 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 11 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="12" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 12 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 12 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 12 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 12 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 12 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 12 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 12 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="13" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC13</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 13</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 13 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 13 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 13 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 13 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 13 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 13 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 13 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="14" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC14</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 14</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 14 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 14 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 14 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 14 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 14 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 14 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 14 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="15" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC15</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 15</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 15 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 15 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 15 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 15 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 15 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 15 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 15 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_4" inst="16" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC16</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexElement element 16</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 16 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 16 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FxE 16 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 16 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 16 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 16 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXELEMENT 16 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC_17" inst="1" prefix="FlxLgc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxLgcGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXLOGIC ERR TOKEN self-test</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexLogic</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 1 On (VO1) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind002">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 2 On (VO2) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind003">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 3 On (VO3) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind004">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 4 On (VO4) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind005">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 5 On (VO5) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind006">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 6 On (VO6) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind007">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 7 On (VO7) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind008">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 8 On (VO8) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind009">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 9 On (VO9) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind010">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 10 On (VO10) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind011">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 11 On (VO11) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind012">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 12 On (VO12) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind013">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 13 On (VO13) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind014">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 14 On (VO14) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind015">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 15 On (VO15) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind016">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 16 On (VO16) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind017">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 17 On (VO17) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind018">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 18 On (VO18) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind019">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 19 On (VO19) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind020">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 20 On (VO20) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind021">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 21 On (VO21) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind022">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 22 On (VO22) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind023">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 23 On (VO23) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind024">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 24 On (VO24) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind025">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 25 On (VO25) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind026">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 26 On (VO26) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind027">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 27 On (VO27) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind028">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 28 On (VO28) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind029">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 29 On (VO29) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind030">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 30 On (VO30) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind031">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 31 On (VO31) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind032">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 32 On (VO32) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind033">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 33 On (VO33) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind034">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 34 On (VO34) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind035">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 35 On (VO35) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind036">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 36 On (VO36) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind037">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 37 On (VO37) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind038">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 38 On (VO38) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind039">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 39 On (VO39) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind040">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 40 On (VO40) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind041">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 41 On (VO41) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind042">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 42 On (VO42) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind043">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 43 On (VO43) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind044">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 44 On (VO44) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind045">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 45 On (VO45) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind046">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 46 On (VO46) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind047">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 47 On (VO47) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind048">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 48 On (VO48) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind049">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 49 On (VO49) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind050">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 50 On (VO50) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind051">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 51 On (VO51) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind052">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 52 On (VO52) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind053">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 53 On (VO53) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind054">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 54 On (VO54) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind055">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 55 On (VO55) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind056">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 56 On (VO56) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind057">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 57 On (VO57) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind058">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 58 On (VO58) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind059">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 59 On (VO59) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind060">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 60 On (VO60) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind061">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 61 On (VO61) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind062">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 62 On (VO62) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind063">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 63 On (VO63) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind064">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 64 On (VO64) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind065">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 65 On (VO65) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind066">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 66 On (VO66) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind067">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 67 On (VO67) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind068">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 68 On (VO68) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind069">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 69 On (VO69) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind070">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 70 On (VO70) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind071">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 71 On (VO71) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind072">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 72 On (VO72) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind073">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 73 On (VO73) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind074">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 74 On (VO74) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind075">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 75 On (VO75) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind076">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 76 On (VO76) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind077">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 77 On (VO77) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind078">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 78 On (VO78) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind079">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 79 On (VO79) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind080">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 80 On (VO80) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind081">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 81 On (VO81) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind082">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 82 On (VO82) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind083">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 83 On (VO83) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind084">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 84 On (VO84) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind085">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 85 On (VO85) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind086">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 86 On (VO86) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind087">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 87 On (VO87) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind088">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 88 On (VO88) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind089">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 89 On (VO89) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind090">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 90 On (VO90) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind091">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 91 On (VO91) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind092">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 92 On (VO92) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind093">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 93 On (VO93) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind094">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 94 On (VO94) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind095">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 95 On (VO95) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind096">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 96 On (VO96) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind097">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 97 On (VO97) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind098">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 98 On (VO98) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind099">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 99 On (VO99) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind100">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 100 On (VO100) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind101">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 101 On (VO101) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind102">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 102 On (VO102) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind103">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 103 On (VO103) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind104">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 104 On (VO104) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind105">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 105 On (VO105) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind106">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 106 On (VO106) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind107">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 107 On (VO107) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind108">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 108 On (VO108) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind109">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 109 On (VO109) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind110">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 110 On (VO110) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind111">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 111 On (VO111) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind112">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 112 On (VO112) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind113">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 113 On (VO113) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind114">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 114 On (VO114) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind115">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 115 On (VO115) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind116">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 116 On (VO116) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind117">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 117 On (VO117) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind118">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 118 On (VO118) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind119">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 119 On (VO119) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind120">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 120 On (VO120) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind121">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 121 On (VO121) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind122">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 122 On (VO122) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind123">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 123 On (VO123) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind124">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 124 On (VO124) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind125">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 125 On (VO125) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind126">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 126 On (VO126) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind127">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 127 On (VO127) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind128">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Virt Op 128 On (VO128) operand value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE_0" inst="1" prefix="Osc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_OscRDRE1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Oscillography, core logical node</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>External command to trigger recorder</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Clear all oscillography records command</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Records are available</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>NUMBER OF TRIGGERS actual value</Val>
              </DAI>
            </DOI>
            <DOI name="NumRcd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AVAILABLE RECORDS actual value</Val>
              </DAI>
            </DOI>
            <DOI name="NumCycPer">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CYCLES PER RECORD actual value</Val>
              </DAI>
            </DOI>
            <DOI name="RsTms">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LAST CLEARED DATE actual value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE_1" inst="1" prefix="DatLog">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DatLogRDRE1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Data Logger</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Clear all data logger records command</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Recording started, timestamp mapped to NEWEST SAMPLE TIME actual</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Fault number</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DATA LOGGER TRIGGER setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_0" inst="1" prefix="CtlPsh">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour.</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CONTROL PUSH BUTTON 1 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CONTROL PUSH BUTTON 1 ON operand.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_0" inst="2" prefix="CtlPsh">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour.</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CONTROL PUSH BUTTON 2 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CONTROL PUSH BUTTON 2 ON operand.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_0" inst="3" prefix="CtlPsh">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour.</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CONTROL PUSH BUTTON 3 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CONTROL PUSH BUTTON 3 ON operand.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_1" inst="1" prefix="LEDs">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_LEDsIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Front Panel LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="InService">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED IN SERVICE operand</Val>
              </DAI>
            </DOI>
            <DOI name="Trouble">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TestMod">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED TEST MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TripInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED TRIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED ALARM operand</Val>
              </DAI>
            </DOI>
            <DOI name="StrInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED PICKUP operand</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED VOLTAGE operand</Val>
              </DAI>
            </DOI>
            <DOI name="AmpInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED CURRENT operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzLedInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED FREQUENCY operand</Val>
              </DAI>
            </DOI>
            <DOI name="OtherInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED OTHER operand</Val>
              </DAI>
            </DOI>
            <DOI name="PhsAInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED PHASE A operand</Val>
              </DAI>
            </DOI>
            <DOI name="PhsBInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED PHASE B operand</Val>
              </DAI>
            </DOI>
            <DOI name="PhsCInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED PHASE C operand</Val>
              </DAI>
            </DOI>
            <DOI name="GndNeutInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED NEUTRAL/GROUND operand</Val>
              </DAI>
            </DOI>
            <DOI name="TestPrgInd">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED TEST IN PROGRESS operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED01">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED02">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED03">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED04">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED05">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 5 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED06">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 6 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED07">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 7 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED08">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 8 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED09">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 9 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 10 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 11 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 12 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED13">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 13 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED14">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 14 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED15">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 15 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED16">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 16 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED17">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 17 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED18">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 18 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED19">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 19 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED20">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 20 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED21">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 21 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED22">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 22 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED23">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 23 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED24">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 24 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED25">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 25 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED26">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 26 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED27">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 27 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED28">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 28 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED29">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 29 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED30">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 30 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED31">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 31 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED32">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 32 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED33">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 33 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED34">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 34 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED35">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 35 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED36">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 36 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED37">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 37 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED38">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 38 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED39">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 39 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED40">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 40 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED41">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 41 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED42">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 42 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED43">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 43 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED44">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 44 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED45">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 45 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED46">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 46 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED47">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 47 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED48">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED USER 48 operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED TEST CONTROL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 1 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 2 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 3 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 4 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 5 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 6 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 7 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 8 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 9 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 10 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 11 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 12 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 13 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 14 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 15 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 16 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 17 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 18 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 19 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 20 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 21 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 22 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 23 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 24 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 25 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 26 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 27 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 28 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 29 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 30 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 31 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 32 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 33 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 34 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 35 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 36 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 37 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 38 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 39 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 40 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 41 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 42 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 43 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 44 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 45 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 46 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 47 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LED 48 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TRIP LED INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ALARM LED INPUT setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_2" inst="1" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 1 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 1 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 1 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="AnyPBOn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ANY PB ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 1 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 1 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 1 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 1 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 1 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="2" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 2 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 2 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 2 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 2 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 2 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 2 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 2 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 2 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="3" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 3 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 3 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 3 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 3 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 3 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 3 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 3 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 3 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="4" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 4 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 4 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 4 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 4 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 4 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 4 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 4 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 4 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="5" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 5 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 5 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 5 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 5 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 5 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 5 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 5 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 5 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="6" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 6 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 6 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 6 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 6 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 6 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 6 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 6 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 6 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="7" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 7 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 7 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 7 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 7 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 7 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 7 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 7 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 7 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="8" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 8 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 8 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 8 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 8 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 8 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 8 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 8 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 8 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="9" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 9 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 9 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 9 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 9 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 9 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 9 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 9 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 9 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="10" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 10 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 10 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 10 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 10 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 10 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 10 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 10 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 10 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="11" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI11</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 11 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 11 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 11 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 11 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 11 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 11 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 11 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 11 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="12" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI12</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 12 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 12 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 12 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 12 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 12 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 12 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 12 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 12 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="13" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI13</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 13 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 13 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 13 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 13 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 13 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 13 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 13 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 13 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="14" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI14</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 14 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 14 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 14 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 14 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 14 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 14 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 14 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 14 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="15" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI15</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 15 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 15 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 15 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 15 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 15 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 15 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 15 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 15 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_3" inst="16" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI16</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>USER PUSHBUTTON 16 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 16 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBUTTON 16 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 16 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 16 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 16 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 16 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PUSHBTN 16 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_4" inst="1" prefix="TgtRs">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_TgtRsIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Target Resetting</Val>
              </DAI>
            </DOI>
            <DOI name="RsOp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RESET OP operand value</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpRem">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RESET OP (COMMS) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpLoc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RESET OP (OPERAND) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpPB">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RESET OP (PUSHBUTTON) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RESET OPERAND setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="IHMI" lnType="IHMI_5" inst="1" prefix="UsrDs">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrDsIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>User definable displays</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>INVOKE AND SCROLL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="1" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 1</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  1 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  1(CNT1) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  1(CNT1) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  1(CNT1) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 1 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 1 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT1 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 1 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 1 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 1 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="2" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 2</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  2 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  2(CNT2) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  2(CNT2) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  2(CNT2) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 2 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 2 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT2 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 2 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 2 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 2 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="3" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 3</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  3 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  3(CNT3) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  3(CNT3) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  3(CNT3) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 3 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 3 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT3 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 3 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 3 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 3 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="4" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 4</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  4 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  4(CNT4) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  4(CNT4) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  4(CNT4) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 4 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 4 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT4 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 4 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 4 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 4 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="5" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 5</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  5 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  5(CNT5) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  5(CNT5) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  5(CNT5) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 5 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 5 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT5 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 5 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 5 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 5 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="6" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 6</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  6 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  6(CNT6) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  6(CNT6) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  6(CNT6) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 6 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 6 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT6 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 6 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 6 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 6 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="7" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 7</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  7 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  7(CNT7) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  7(CNT7) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  7(CNT7) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 7 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 7 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT7 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 7 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 7 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 7 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 7 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="FCNT" lnType="FCNT_0" inst="8" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Digital Counters 8</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>1970-01-01T00:00:00.0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  8 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  8(CNT8) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  8(CNT8) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter  8(CNT8) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 8 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 8 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CNT8 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 8 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 8 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 8 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>COUNTER 8 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GSAL" lnType="GSAL_0" inst="1" prefix="Sec">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_SecGSAL1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UR Basic Security  element</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Data object to clear all 5 security violation counters</Val>
              </DAI>
            </DOI>
            <DOI name="AuthFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Number of authorisation failures: an association to the client could not be established due to an authorisation failure (fixed at 0)</Val>
              </DAI>
            </DOI>
            <DOI name="AcsCtlFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter for Access control failures detection (fixed at 0)</Val>
              </DAI>
            </DOI>
            <DOI name="SvcViol">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter for Service Violations</Val>
              </DAI>
            </DOI>
            <DOI name="Ina">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Counter for number of associations terminated due to inactivity</Val>
              </DAI>
            </DOI>
            <DOI name="SecDataClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mapped to command Clear Security Data</Val>
              </DAI>
            </DOI>
            <DOI name="LocSetAcsOff">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS LOC STG OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="LocSetAcsOn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS LOC STG ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="LocCmdAcsOn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS LOC CMND ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="LocCmdAcsOff">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS LOC CMND OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemSetAcsOn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS REM STG ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemSetAcsOff">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS REM STG OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemCmdAcsOn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS REM CMND ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemCmdAcsOff">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCESS REM CMND OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LOCAL SETTING AUTH setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>REMOTE SETTING AUTH setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="LTMS_0" inst="1" prefix="TmClk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_TmClkLTMS1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>REAL TIME CLOCK feature except LOCAL TIME</Val>
              </DAI>
            </DOI>
            <DOI name="TmAcc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ACCURACY in number of significant bits in the Fraction Of Second</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RTC Sync Source</Val>
              </DAI>
            </DOI>
            <DOI name="TmChSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Time channel status</Val>
              </DAI>
            </DOI>
            <DOI name="TmSynSrc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RTC Sync Source actual value indicates time synchronizing source the device is using at present</Val>
              </DAI>
            </DOI>
            <DOI name="PTPChSt1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PTP Port 1 Status</Val>
              </DAI>
            </DOI>
            <DOI name="PTPChSt2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PTP Port 2 Status</Val>
              </DAI>
            </DOI>
            <DOI name="PTPChSt3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PTP Port 3 Status</Val>
              </DAI>
            </DOI>
            <DOI name="GrdMasterID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GrandMaster ID actual value</Val>
              </DAI>
            </DOI>
            <DOI name="TmnsDelta">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>n</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PTP-IRIG-B Delta in ns</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PBus">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_1" inst="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="1" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV1 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV1 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV1</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV1 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV1 Member 16</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="2" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV2 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV2 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV2</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV2 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV2 Member 16</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="3" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV3 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV3 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV3</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV3 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV3 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="4" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV4 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV4 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV4</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV4 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV4 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="5" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV5 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV5 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV5</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV5 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV5 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="6" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV6 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV6 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV6</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV6 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV6 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="7" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV7 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV7 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV7</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV7 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV7 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS_0" inst="8" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxSV8 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV8 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxSV8</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxSV8 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 02</Val>
              </DAI>
            </DOI>
