            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxSV8 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TBNK" lnType="TBNK_0" inst="1" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank B1</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 1 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TBNK" lnType="TBNK_0" inst="2" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank B2</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 2 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TBNK" lnType="TBNK_0" inst="3" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank B3</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 3 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TBNK" lnType="TBNK_0" inst="4" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank B4</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 4 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TBNK" lnType="TBNK_0" inst="5" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank B5</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 5 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TBNK" lnType="TBNK_0" inst="6" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank B6</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>AC Bank 6 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="LTMS_1" inst="1" prefix="PcClk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_PcClkLTMS1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PROCESS BUS MODULE REAL TIME CLOCK feature</Val>
              </DAI>
            </DOI>
            <DOI name="TmAcc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Process bus module time ACCURACY in number of significant bits in the Fraction Of Second</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RTC Sync Source</Val>
              </DAI>
            </DOI>
            <DOI name="TmSynSrc">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>The Sync Source actual value indicates time synchronizing source the UR process bus module is using at present</Val>
              </DAI>
            </DOI>
            <DOI name="PTPFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PROCESS BUS MODULE PTP FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClkMis">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Process bus module CLOCK MISMATCH operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBClkTrbl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Process bus module PB CLK UNSYNCHRONIZED operand</Val>
              </DAI>
            </DOI>
            <DOI name="GrdMasterID">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GrandMaster ID actual value</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services>
        <ClientServices goose="true">
          <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
        <DynAssociation max="5" />
        <SettingGroups>
          <SGEdit />
        </SettingGroups>
        <GetDirectory />
        <GetDataObjectDefinition />
        <DataObjectDirectory />
        <GetDataSetValue />
        <DataSetDirectory />
        <ReadWrite />
        <GetCBValues />
        <FileHandling />
      </Services>
    </AccessPoint>
    <AccessPoint name="S2">
      <ServerAt apName="S1" />
      <Services>
        <ClientServices goose="true">
          <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
        <DynAssociation max="5" />
        <SettingGroups>
          <SGEdit />
        </SettingGroups>
        <GetDirectory />
        <GetDataObjectDefinition />
        <DataObjectDirectory />
        <GetDataSetValue />
        <DataSetDirectory />
        <ReadWrite />
        <GetCBValues />
        <FileHandling />
      </Services>
    </AccessPoint>
    <AccessPoint name="S3">
      <ServerAt apName="S1" />
      <Services>
        <ClientServices goose="true">
          <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
        <DynAssociation max="5" />
        <SettingGroups>
          <SGEdit />
        </SettingGroups>
        <GetDirectory />
        <GetDataObjectDefinition />
        <DataObjectDirectory />
        <GetDataSetValue />
        <DataSetDirectory />
        <ReadWrite />
        <GetCBValues />
        <FileHandling />
      </Services>
    </AccessPoint>
    <AccessPoint name="P1">
      <ServerAt apName="S1" />
      <Services>
        <ClientServices goose="true" sv="true" maxSMV="8">
          <TimeSyncProt sntp="true" c37_238="false" iec61850_9_3="false" other="false" />
        </ClientServices>
      </Services>
    </AccessPoint>
    <AccessPoint name="P2">
      <ServerAt apName="S1" />
      <Services>
        <ClientServices goose="true" sv="true" maxSMV="8">
          <TimeSyncProt sntp="true" c37_238="false" iec61850_9_3="false" other="false" />
        </ClientServices>
      </Services>
    </AccessPoint>
  </IED>
  <IED name="L2_BCU_OMI_SSC" type="" manufacturer="OMICRON">
    <Services>
      <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="false" unbufReport="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="false" c37_238="false" iec61850_9_3="false" other="false" />
      </ClientServices>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="5" modify="true" />
      <DynDataSet max="42" />
      <ReadWrite />
      <ConfReportControl max="4" bufConf="true" />
      <GetCBValues />
      <ReportSettings datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <GOOSE max="16" />
      <GSSE max="0" />
      <FileHandling />
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" lnType="AA1D1Q03Q1LD0.LLN0" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="AA1D1Q03Q1LD0.LPHD1" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>OMICRON</Val>
              </DAI>
              <DAI name="model">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Control">
          <LN0 lnClass="LLN0" lnType="AA1D1Q03Q1LD0.LLN0" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="AA1D1Q03Q1LD0.LPHD1" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>OMICRON</Val>
              </DAI>
              <DAI name="model">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="AA1D1Q03Q1Control.CILO1" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="AA1D1Q03Q1Control.CILO1" inst="2" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="AA1D1Q03Q1Control.CILO1" inst="3" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="AA1D1Q03Q1Control.CILO1" inst="4" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="AA1D1Q03Q1Control.CILO1" inst="5" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="AA1D1Q03Q1Control.CILO1" inst="7" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="AA1D1Q03Q1Control.CSWI1" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="AA1D1Q03Q1Control.CSWI1" inst="2" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="AA1D1Q03Q1Control.CSWI1" inst="3" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="AA1D1Q03Q1Control.CSWI1" inst="4" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="AA1D1Q03Q1Control.CSWI1" inst="5" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="AA1D1Q03Q1Control.CSWI1" inst="7" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="PosA">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="PosC">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RREC" lnType="AA1D1Q03Q1Control.RREC1" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="AA1D1Q03Q1Control.RSYN1" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="AA1D1Q03Q1Control.XCBR2" inst="2" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="AutoSynChk1" lnClass="RSYN" lnInst="1" prefix="Asc" doName="Rel" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb04" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="AutoSynChk1" lnClass="RSYN" lnInst="1" prefix="Asc" doName="Rel" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb04" />
            </Inputs>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q03Q1Control.XSWI2" inst="2" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q03Q1Control.XSWI2" inst="3" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q03Q1Control.XSWI2" inst="4" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q03Q1Control.XSWI2" inst="6" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Measurement">
          <LN0 lnClass="LLN0" lnType="AA1D1Q03Q1LD0.LLN0" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="AA1D1Q03Q1LD0.LPHD1" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>OMICRON</Val>
              </DAI>
              <DAI name="model">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="AA1D1Q03Q1Measurement.MMXU1" inst="1" prefix="" />
          <LN lnClass="TVTR" lnType="AA1D1Q03Q1Measurement.ATVTR1" inst="1" prefix="A" />
          <LN lnClass="TVTR" lnType="AA1D1Q03Q1Measurement.ATVTR1" inst="2" prefix="B" />
          <LN lnClass="TVTR" lnType="AA1D1Q03Q1Measurement.ATVTR1" inst="3" prefix="C" />
          <LN lnClass="TCTR" lnType="AA1D1Q03Q1Measurement.BTCTR1" inst="1" prefix="B" />
          <LN lnClass="TCTR" lnType="AA1D1Q03Q1Measurement.BTCTR1" inst="2" prefix="C" />
          <LN lnClass="TCTR" lnType="AA1D1Q03Q1Measurement.BTCTR1" inst="5" prefix="A" />
        </LDevice>
        <LDevice inst="Control2">
          <LN0 lnClass="LLN0" lnType="AA1D1Q03Q1LD0.LLN0" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="AA1D1Q03Q1LD0.LPHD1" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>OMICRON</Val>
              </DAI>
              <DAI name="model">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q03Q1Control.XSWI2" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Protection">
          <LN0 lnClass="LLN0" lnType="AA1D1Q03Q1LD0.LLN0" inst="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="AA1D1Q03Q1LD0.LPHD1" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>OMICRON</Val>
              </DAI>
              <DAI name="model">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="AA1D1Q03Q1Protection.Z1PDIS1" inst="1" prefix="Z1" />
          <LN lnClass="PDIS" lnType="AA1D1Q03Q1Protection.Z1PDIS1" inst="2" prefix="Z2" />
          <LN lnClass="PDIS" lnType="AA1D1Q03Q1Protection.Z1PDIS1" inst="3" prefix="Z3" />
          <LN lnClass="PDIF" lnType="AA1D1Q03Q1Protection.PDIF1" inst="1" prefix="" />
          <LN lnClass="PTOC" lnType="AA1D1Q03Q1Protection.PTOC1" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="AA1D1Q03Q1Protection.PTRC1" inst="1" prefix="" />
          <LN lnClass="RBRF" lnType="AA1D1Q03Q1Protection.RBRF1" inst="1" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="AA1D1Q03Q1Protection.RDIR1" inst="1" prefix="" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="L2_MU_SCU_VIZ_MGU" desc="Vizimax Phasor measurement unit MGU010000" type="MGU010000--------" manufacturer="Vizimax" configVersion="1.4-alpha5" originalSclRevision="B" originalSclVersion="2007">
    <Services nameLength="64">
      <ConfDataSet max="3" maxAttributes="200" modify="false" />
      <GSESettings appID="Conf" />
      <SMVSettings svID="Conf">
        <SmpRate>80</SmpRate>
        <SmpRate>256</SmpRate>
        <SamplesPerSec>14400</SamplesPerSec>
        <SamplesPerSec>4800</SamplesPerSec>
      </SMVSettings>
      <GOOSE max="2" />
      <SMVsc max="4" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ClientServices goose="true" />
    </Services>
    <AccessPoint name="ETH_1" desc="Ethernet 1 Port, WARNING: If PRP redundancy is used this access point is unavailable">
      <Server>
        <Authentication />
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" lnType="LN0" inst="">
            <DataSet name="TxGOOSE_PhysIOs" desc="Dataset of the device physical IOs">
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Beh" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Beh" daName="q" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Health" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Health" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="t" />
            </DataSet>
            <DataSet name="TxGOOSE_CB1" desc="Dataset of the circuit breaker #1">
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Beh" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Beh" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Health" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Health" daName="q" />
              <FCDA ldInst="SYS" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="origin.orCat" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="origin.orIdent" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="ctlNum" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="stSeld" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="opRcvd" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="opOk" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="tOpOk" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Loc" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Loc" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Dsc" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Dsc" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkOpn" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkOpn" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkCls" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkCls" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkOpn" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkOpn" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkCls" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkCls" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="OpCnt" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas1" desc="9-2LE compatible dataset for SV streams">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="11" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="11" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="12" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="12" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="13" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="13" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="14" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="14" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="11" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="11" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="12" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="12" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="13" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="13" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="14" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="14" doName="VolSv" daName="q" />
            </DataSet>
            <GSEControl name="gcb01" appID="xxMU01_PhysIOs" desc="Physical IOs GOOSE Control Block" type="GOOSE" datSet="TxGOOSE_PhysIOs" confRev="3" />
            <GSEControl name="gcb02" appID="L2_MU_SCU_VIZ_MGU_CBPos" desc="Circuit Breaker #1 GOOSE Control Block" type="GOOSE" datSet="TxGOOSE_CB1" confRev="3">
              <IEDName apRef="P1" ldInst="Control" lnClass="XCBR" lnInst="2">L2_BCU_OMI_SSC</IEDName>
              <IEDName apRef="AP1" ldInst="System" lnClass="LGOS" lnInst="1">L2_PU_GE_P443</IEDName>
              <IEDName apRef="S1" ldInst="CFG" lnClass="LGOS" lnInst="2">BUS_PU_SEL_487B</IEDName>
            </GSEControl>
            <SampledValueControl name="MSVCB01" smvID="L2_MU_SCU_VIZ_MGU_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="10001" desc="Only 2 Streams can be enabled simultaneously">
              <IEDName apRef="S1" ldInst="CFG" lnClass="LSVS" lnInst="2">BUS_PU_SEL_487B</IEDName>
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB02" smvID="4001" smpRate="256" nofASDU="8" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB03" smvID="4002" smpRate="4800" nofASDU="2" securityEnable="None" smpMod="SmpPerSec" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB04" smvID="4003" smpRate="14400" nofASDU="6" securityEnable="None" smpMod="SmpPerSec" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="LPHD" lnType="PHD_With_Sim" inst="1" prefix="" />
          <LN lnClass="GGIO" lnType="GGIO" inst="10" prefix="" />
        </LDevice>
        <LDevice inst="MU01">
          <LN0 lnClass="LLN0" lnType="LN0" inst="" />
          <LN lnClass="LPHD" lnType="PHD" inst="1" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="11" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="12" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="13" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="14" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="11" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="12" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="13" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="14" prefix="" />
        </LDevice>
        <LDevice inst="CTRL_CB1">
          <LN0 lnClass="LLN0" lnType="LN0" inst="" />
          <LN lnClass="LPHD" lnType="PHD" inst="1" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR_CTRL" inst="10" prefix="">
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="11" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="12" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="13" prefix="" />
          <LN lnClass="CSWI" lnType="CSWI_SBOES" inst="10" prefix="">
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_XCBR_CTRL" inst="10" prefix="">
            <Inputs>
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$stVal" desc="(CSWI1/SelOpn.stVal) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$q" desc="(CSWI1/SelOpn.q) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$t" desc="(CSWI1/SelOpn.t) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$general" desc="(CSWI1/OpOpn.general) Remote Open Operate Input #1" iedName="L1_BCU_SIF_200E" ldInst="PIGO" lnClass="CSWI" lnInst="1" prefix="go" doName="OpCls" daName="general" srcCBName="GoCB1" srcLDInst="PIGO" srcPrefix="" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsA" desc="(CSWI1/OpOpn.phsA) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsB" desc="(CSWI1/OpOpn.phsB) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsC" desc="(CSWI1/OpOpn.phsC) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$q" desc="(CSWI1/OpOpn.q) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$t" desc="(CSWI1/OpOpn.t) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$originSrc.orCat" desc="(CSWI1/OpOpn.originSrc.orCat) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$originSrc.orIdent" desc="(CSWI1/OpOpn.originSrc.orIdent) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$stVal" desc="(CSWI1/SelCls.stVal) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$q" desc="(CSWI1/SelCls.q) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$t" desc="(CSWI1/SelCls.t) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$general" desc="(CSWI1/OpCls.general) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsA" desc="(CSWI1/OpCls.phsA) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsB" desc="(CSWI1/OpCls.phsB) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsC" desc="(CSWI1/OpCls.phsC) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$q" desc="(CSWI1/OpCls.q) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$t" desc="(CSWI1/OpCls.t) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$originSrc.orCat" desc="(CSWI1/OpCls.originSrc.orCat) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$originSrc.orIdent" desc="(CSWI1/OpCls.originSrc.orIdent) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$stVal" desc="(CSWI2/SelOpn.stVal) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$q" desc="(CSWI2/SelOpn.q) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$t" desc="(CSWI2/SelOpn.t) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$general" desc="(CSWI2/OpOpn.general) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsA" desc="(CSWI2/OpOpn.phsA) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsB" desc="(CSWI2/OpOpn.phsB) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsC" desc="(CSWI2/OpOpn.phsC) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$q" desc="(CSWI2/OpOpn.q) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$t" desc="(CSWI2/OpOpn.t) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$originSrc.orCat" desc="(CSWI2/OpOpn.originSrc.orCat) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$originSrc.orIdent" desc="(CSWI2/OpOpn.originSrc.orIdent) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$stVal" desc="(CSWI2/SelCls.stVal) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$q" desc="(CSWI2/SelCls.q) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$t" desc="(CSWI2/SelCls.t) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$general" desc="(CSWI2/OpCls.general) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsA" desc="(CSWI2/OpCls.phsA) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsB" desc="(CSWI2/OpCls.phsB) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsC" desc="(CSWI2/OpCls.phsC) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$q" desc="(CSWI2/OpCls.q) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$t" desc="(CSWI2/OpCls.t) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$originSrc.orCat" desc="(CSWI2/OpCls.originSrc.orCat) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$originSrc.orIdent" desc="(CSWI2/OpCls.originSrc.orIdent) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$general" desc="(PTRC1/Tr.general) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsA" desc="(PTRC1/Tr.phsA) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsB" desc="(PTRC1/Tr.phsB) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsC" desc="(PTRC1/Tr.phsC) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$q" desc="(PTRC1/Tr.q) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$t" desc="(PTRC1/Tr.t) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$originSrc.orCat" desc="(PTRC1/Tr.originSrc.orCat) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$originSrc.orIdent" desc="(PTRC1/Tr.originSrc.orIdent) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$general" desc="(PTRC2/Tr.general) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsA" desc="(PTRC2/Tr.phsA) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsB" desc="(PTRC2/Tr.phsB) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsC" desc="(PTRC2/Tr.phsC) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$q" desc="(PTRC2/Tr.q) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$t" desc="(PTRC2/Tr.t) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$originSrc.orCat" desc="(PTRC2/Tr.originSrc.orCat) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$originSrc.orIdent" desc="(PTRC2/Tr.originSrc.orIdent) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$general" desc="(PTRC3/Tr.general) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsA" desc="(PTRC3/Tr.phsA) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsB" desc="(PTRC3/Tr.phsB) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsC" desc="(PTRC3/Tr.phsC) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$q" desc="(PTRC3/Tr.q) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$t" desc="(PTRC3/Tr.t) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$originSrc.orCat" desc="(PTRC3/Tr.originSrc.orCat) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$originSrc.orIdent" desc="(PTRC3/Tr.originSrc.orIdent) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$general" desc="(PTRC4/Tr.general) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsA" desc="(PTRC4/Tr.phsA) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsB" desc="(PTRC4/Tr.phsB) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsC" desc="(PTRC4/Tr.phsC) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$q" desc="(PTRC4/Tr.q) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$t" desc="(PTRC4/Tr.t) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$originSrc.orCat" desc="(PTRC4/Tr.originSrc.orCat) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$originSrc.orIdent" desc="(PTRC4/Tr.originSrc.orIdent) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$general" desc="(PTRC5/Tr.general) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsA" desc="(PTRC5/Tr.phsA) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsB" desc="(PTRC5/Tr.phsB) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsC" desc="(PTRC5/Tr.phsC) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$q" desc="(PTRC5/Tr.q) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$t" desc="(PTRC5/Tr.t) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$originSrc.orCat" desc="(PTRC5/Tr.originSrc.orCat) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$originSrc.orIdent" desc="(PTRC5/Tr.originSrc.orIdent) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$general" desc="(PTRC6/Tr.general) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsA" desc="(PTRC6/Tr.phsA) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsB" desc="(PTRC6/Tr.phsB) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsC" desc="(PTRC6/Tr.phsC) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$q" desc="(PTRC6/Tr.q) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$t" desc="(PTRC6/Tr.t) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$originSrc.orCat" desc="(PTRC6/Tr.originSrc.orCat) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$originSrc.orIdent" desc="(PTRC6/Tr.originSrc.orIdent) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$general" desc="(PTRC7/Tr.general) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsA" desc="(PTRC7/Tr.phsA) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsB" desc="(PTRC7/Tr.phsB) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsC" desc="(PTRC7/Tr.phsC) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$q" desc="(PTRC7/Tr.q) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$t" desc="(PTRC7/Tr.t) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$originSrc.orCat" desc="(PTRC7/Tr.originSrc.orCat) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$originSrc.orIdent" desc="(PTRC7/Tr.originSrc.orIdent) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$general" desc="(PTRC8/Tr.general) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsA" desc="(PTRC8/Tr.phsA) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsB" desc="(PTRC8/Tr.phsB) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsC" desc="(PTRC8/Tr.phsC) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$q" desc="(PTRC8/Tr.q) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$t" desc="(PTRC8/Tr.t) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$originSrc.orCat" desc="(PTRC8/Tr.originSrc.orCat) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$originSrc.orIdent" desc="(PTRC8/Tr.originSrc.orIdent) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$general" desc="(PTRC9/Tr.general) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsA" desc="(PTRC9/Tr.phsA) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsB" desc="(PTRC9/Tr.phsB) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsC" desc="(PTRC9/Tr.phsC) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$q" desc="(PTRC9/Tr.q) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$t" desc="(PTRC9/Tr.t) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$originSrc.orCat" desc="(PTRC9/Tr.originSrc.orCat) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$originSrc.orIdent" desc="(PTRC9/Tr.originSrc.orIdent) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$general" desc="(PTRC10/Tr.general) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsA" desc="(PTRC10/Tr.phsA) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsB" desc="(PTRC10/Tr.phsB) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsC" desc="(PTRC10/Tr.phsC) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$q" desc="(PTRC10/Tr.q) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$t" desc="(PTRC10/Tr.t) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$originSrc.orCat" desc="(PTRC10/Tr.originSrc.orCat) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$originSrc.orIdent" desc="(PTRC10/Tr.originSrc.orIdent) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$general" desc="(PTRC11/Tr.general) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsA" desc="(PTRC11/Tr.phsA) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsB" desc="(PTRC11/Tr.phsB) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsC" desc="(PTRC11/Tr.phsC) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$q" desc="(PTRC11/Tr.q) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$t" desc="(PTRC11/Tr.t) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$originSrc.orCat" desc="(PTRC11/Tr.originSrc.orCat) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$originSrc.orIdent" desc="(PTRC11/Tr.originSrc.orIdent) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$general" desc="(PTRC12/Tr.general) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsA" desc="(PTRC12/Tr.phsA) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsB" desc="(PTRC12/Tr.phsB) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsC" desc="(PTRC12/Tr.phsC) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$q" desc="(PTRC12/Tr.q) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$t" desc="(PTRC12/Tr.t) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$originSrc.orCat" desc="(PTRC12/Tr.originSrc.orCat) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$originSrc.orIdent" desc="(PTRC12/Tr.originSrc.orIdent) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$general" desc="(PTRC13/Tr.general) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsA" desc="(PTRC13/Tr.phsA) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsB" desc="(PTRC13/Tr.phsB) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsC" desc="(PTRC13/Tr.phsC) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$q" desc="(PTRC13/Tr.q) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$t" desc="(PTRC13/Tr.t) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$originSrc.orCat" desc="(PTRC13/Tr.originSrc.orCat) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$originSrc.orIdent" desc="(PTRC13/Tr.originSrc.orIdent) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$general" desc="(PTRC14/Tr.general) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsA" desc="(PTRC14/Tr.phsA) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsB" desc="(PTRC14/Tr.phsB) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsC" desc="(PTRC14/Tr.phsC) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$q" desc="(PTRC14/Tr.q) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$t" desc="(PTRC14/Tr.t) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$originSrc.orCat" desc="(PTRC14/Tr.originSrc.orCat) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$originSrc.orIdent" desc="(PTRC14/Tr.originSrc.orIdent) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$general" desc="(PTRC15/Tr.general) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsA" desc="(PTRC15/Tr.phsA) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsB" desc="(PTRC15/Tr.phsB) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsC" desc="(PTRC15/Tr.phsC) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$q" desc="(PTRC15/Tr.q) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$t" desc="(PTRC15/Tr.t) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$originSrc.orCat" desc="(PTRC15/Tr.originSrc.orCat) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$originSrc.orIdent" desc="(PTRC15/Tr.originSrc.orIdent) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$general" desc="(PTRC16/Tr.general) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsA" desc="(PTRC16/Tr.phsA) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsB" desc="(PTRC16/Tr.phsB) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsC" desc="(PTRC16/Tr.phsC) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$q" desc="(PTRC16/Tr.q) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$t" desc="(PTRC16/Tr.t) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$originSrc.orCat" desc="(PTRC16/Tr.originSrc.orCat) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$originSrc.orIdent" desc="(PTRC16/Tr.originSrc.orIdent) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$stVal" desc="(CILO.EnaOpn.stVal) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$q" desc="(CILO.EnaOpn.q) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$t" desc="(CILO.EnaOpn.t) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$stVal" desc="(CILO.EnaCls.stVal) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$q" desc="(CILO.EnaCls.q) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$t" desc="(CILO.EnaCls.t) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$stVal" desc="(RSYN.Rel.stVal) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$q" desc="(RSYN.Rel.q) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$t" desc="(RSYN.Rel.t) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$stVal" desc="(BlkOpn1.stVal) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$q" desc="(BlkOpn1.q) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$t" desc="(BlkOpn1.t) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$stVal" desc="(BlkOpn2.stVal) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$q" desc="(BlkOpn2.q) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$t" desc="(BlkOpn2.t) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$stVal" desc="(BlkCls1.stVal) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$q" desc="(BlkCls1.q) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$t" desc="(BlkCls1.t) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$stVal" desc="(BlkCls2.stVal) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$q" desc="(BlkCls2.q) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$t" desc="(BlkCls2.t) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$stVal" desc="(BlkCls3.stVal) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$q" desc="(BlkCls3.q) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$t" desc="(BlkCls3.t) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$stVal" desc="(BlkCls4.stVal) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$q" desc="(BlkCls4.q) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$t" desc="(BlkCls4.t) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$general" desc="(RREC1/OpCls.general) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsA" desc="(RREC1/OpCls.phsA) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsB" desc="(RREC1/OpCls.phsB) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsC" desc="(RREC1/OpCls.phsC) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$q" desc="(RREC1/OpCls.q) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$t" desc="(RREC1/OpCls.t) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$originSrc.orCat" desc="(RREC1/OpCls.originSrc.orCat) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$originSrc.orIdent" desc="(RREC1/OpCls.originSrc.orIdent) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$general" desc="(RREC2/OpCls.general) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsA" desc="(RREC2/OpCls.phsA) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsB" desc="(RREC2/OpCls.phsB) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsC" desc="(RREC2/OpCls.phsC) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$q" desc="(RREC2/OpCls.q) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$t" desc="(RREC2/OpCls.t) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$originSrc.orCat" desc="(RREC2/OpCls.originSrc.orCat) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$originSrc.orIdent" desc="(RREC2/OpCls.originSrc.orIdent) Remote Recloser Input #2" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="AutoRec1" lnClass="PTRC" lnInst="16" prefix="Arc" doName="Op" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="AutoRec1" lnClass="PTRC" lnInst="16" prefix="Arc" doName="Op" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="AutoRec1" lnClass="RREC" lnInst="1" prefix="Arc" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="RBRF" lnInst="1" prefix="BFRS" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="RBRF" lnInst="1" prefix="BFRS" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXB_PU2_ABB_670" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="CC" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU2_ABB_670" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="CC" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="neut" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="ETH_2" desc="Ethernet 2 Port, WARNING: If PRP redundancy is used this access point is unavailable">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
    <AccessPoint name="RED_1" desc="Redundant 1 Port, WARNING: When used, Ethernet 1 and Ethernet 2 access points are unavailable">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
    <AccessPoint name="ETH_SERVICE" desc="Ethernet Service Port, WARNING: PTP/IEEE-1588 is not available on this port">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
  </IED>
  <IED name="L2_PU_GE_P443" manufacturer="GE" type="P443" desc="P443 Standard Distance Protection" configVersion="P443v91A">
    <Private type="MiCOM-ModellingToolID">GE IEC61850 Px40 Modelling Tool</Private>
    <Private type="MiCOM-ModellingToolVersion">3.17</Private>
    <Private type="MiCOM-ModelNumber">P443???????910* (A-C)</Private>
    <Private type="MiCOM-SNTPServers">2</Private>
    <Private type="MiCOM-TimeServer" />
    <Private type="MiCOM-MCLVersion">V4.0</Private>
    <Private type="MiCOM-UniqueID">43003374-610807213.212-36863</Private>
    <Services nameLength="64">
      <ClientServices goose="true">
        <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="true" />
      </ClientServices>
      <DynAssociation max="16" />
      <SettingGroups />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="100" modify="true" />
      <ReadWrite />
      <GetCBValues />
      <ConfReportControl max="192" />
      <ReportSettings cbName="Fix" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="false" owner="true" />
      <GSESettings cbName="Fix" datSet="Conf" appID="Conf" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="8" />
      <FileHandling mms="true" />
      <SupSubscription maxGo="64" maxSv="0" />
      <ConfSigRef max="96" />
    </Services>
    <AccessPoint name="AP1" router="false" clock="false" desc="IEC61850 Interface">
      <Server timeout="900" desc="IEC61850 Compliant data model">
        <Authentication none="true" />
        <LDevice inst="AutoControl" desc="Commands and controls used for Automatical Control">
          <Private type="MiCOM-RAWLD">AutoControl</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD" inst="" desc="AutoControl Logical Device">
            <Private type="MiCOM-RAWLN">AutoControl/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_STANDARD" inst="1" prefix="" desc="Px40 Physical Device Information">
            <Private type="MiCOM-RAWLN">AutoControl/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="PhyNam">
              <DAI name="hwRev" valKind="RO" desc="Returns the Hardware Revision of the Physical Device." />
              <DAI name="location" valKind="RO" desc="[00 05] - Plant Reference" />
              <DAI name="model" valKind="RO" desc="[00 06] - Model Number" />
              <DAI name="serNum" valKind="RO" desc="[00 08] - Serial Number" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Server</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="AutoRec1" desc="Auto Reclose Control Domain for CB">
          <Private type="MiCOM-RAWLD">AutoRec1</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Auto Reclose Control in CB1">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">AutoRec1/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6A] - AutoRec beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@AutoControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 24] - Auto-Reclose" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 24] - Auto-Reclose" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Auto Reclose Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="16" prefix="Arc" desc="Protection Trip for CB 1 Auto Reclose">
            <Private type="MiCOM-RAWLN">AutoRec1/ArcPTRC16</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6A] - AutoRec beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 24] - Auto-Reclose" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>CB1 Auto Reclose Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 858" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RREC" lnType="RREC_NO_SEG" inst="1" prefix="Arc" desc="Auto Reclose Control Domain for CB 1">
            <Private type="MiCOM-RAWLN">AutoRec1/ArcRREC1</Private>
            <DOI name="AutoRecSt">
              <DAI name="stVal" valKind="RO" desc="Reads the Autoreclose (CB1) Status with respect to the 'AutoRecSt' Attribute in the RREC Logical Node." />
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 62] - ArcRREC1.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 24] - Auto-Reclose" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Auto-Reclose CB1</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 854" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="AutoSynChk1" desc="Automatically Synchronism Check Control Domain for CB">
          <Private type="MiCOM-RAWLD">AutoSynChk1</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for CB1 Automatical Synchronism Check Control">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">AutoSynChk1/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 69] - AutoSynChk beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@AutoControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 23] - System Checks" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 23] - System Checks" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Automatical Synchronism Check Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="RSYN" lnType="RSYN_DIFCLC_ENH" inst="1" prefix="Asc" desc="System Checks (CB 1) - Check Sync 1">
            <Private type="MiCOM-ConfigurableAttributes">DifVClc.units.multiplier,DifVClc.db,DifVClc.rangeC.min.f,DifVClc.rangeC.max.f,DifHzClc.units.multiplier,DifHzClc.db,DifHzClc.rangeC.min.f,DifHzClc.rangeC.max.f,DifAngClc.units.multiplier,DifAngClc.db,DifAngClc.rangeC.min.f,DifAngClc.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">AutoSynChk1/AscRSYN1</Private>
            <DOI name="AngInd">
              <DAI name="stVal" valKind="RO" desc="Returns Status of Angle Difference Indicator for Circuit Breaker 1 Check Sync Threshold 1" />
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 05] - AscRSYN1.ST.Beh.stVal" />
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 30] - C/S Bus-Line Ang" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>6.283</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 30] - C/S Bus-Line Ang" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 31] - Slip Frequency" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 31] - Slip Frequency" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 3A] - C/S Volt Diff" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>220</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 3A] - C/S Volt Diff" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="HzInd">
              <DAI name="stVal" valKind="RO" desc="Returns Status of Frequency Difference Indicator for Circuit Breaker 1 Check Sync Threshold 1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[48 8F] - CS1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[48 8F] - CS1 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 883" />
            </DOI>
            <DOI name="VInd">
              <DAI name="stVal" valKind="RO" desc="Returns Status of Voltage Difference Indicator for Circuit Breaker 1 Check Sync Threshold 1" />
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN_DIFCLC_ENH" inst="2" prefix="Asc" desc="System Checks (CB 1) - Check Sync 2">
            <Private type="MiCOM-ConfigurableAttributes">DifVClc.units.multiplier,DifVClc.db,DifVClc.rangeC.min.f,DifVClc.rangeC.max.f,DifHzClc.units.multiplier,DifHzClc.db,DifHzClc.rangeC.min.f,DifHzClc.rangeC.max.f,DifAngClc.units.multiplier,DifAngClc.db,DifAngClc.rangeC.min.f,DifAngClc.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">AutoSynChk1/AscRSYN2</Private>
            <DOI name="AngInd">
              <DAI name="stVal" valKind="RO" desc="Returns Status of Angle Difference Indicator for Circuit Breaker 1 Check Sync Threshold 2" />
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 06] - AscRSYN2.ST.Beh.stVal" />
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 30] - C/S Bus-Line Ang" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>6.283</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 30] - C/S Bus-Line Ang" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 31] - Slip Frequency" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 31] - Slip Frequency" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 3A] - C/S Volt Diff" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>220</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 3A] - C/S Volt Diff" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="HzInd">
              <DAI name="stVal" valKind="RO" desc="Returns Status of Frequency Difference Indicator for Circuit Breaker 1 Check Sync Threshold 2" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[48 94] - CS2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[48 94] - CS2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 884" />
            </DOI>
            <DOI name="VInd">
              <DAI name="stVal" valKind="RO" desc="Returns Status of Voltage Difference Indicator for Circuit Breaker 1 Check Sync Threshold 2" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CBControl" desc="Commands and controls for CB">
          <Private type="MiCOM-RAWLD">CBControl</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD" inst="" desc="CBControl Logical Device">
            <Private type="MiCOM-RAWLN">CBControl/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_STANDARD" inst="1" prefix="" desc="Px40 Physical Device Information">
            <Private type="MiCOM-RAWLN">CBControl/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="PhyNam">
              <DAI name="hwRev" valKind="RO" desc="Returns the Hardware Revision of the Physical Device." />
              <DAI name="location" valKind="RO" desc="[00 05] - Plant Reference" />
              <DAI name="model" valKind="RO" desc="[00 06] - Model Number" />
              <DAI name="serNum" valKind="RO" desc="[00 08] - Serial Number" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Server</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CtlCB1" desc="Control CB">
          <Private type="MiCOM-RAWLD">CtlCB1</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD" inst="" desc="Logical Device For CB 1 Control">
            <Private type="MiCOM-RAWLN">CtlCB1/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@CBControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CILO" lnType="CILO_INTERLOCK" inst="1" prefix="CB1" desc="Circuit Breaker Interlocking for CB1">
            <Private type="MiCOM-RAWLN">CtlCB1/CB1CILO1</Private>
            <Private type="GroupLogicalNode">CB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1717" />
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1718" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>CB (1) Condition</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI_BASIC" inst="1" prefix="CB1" desc="Switch Controller for CB1">
            <Private type="MiCOM-ConfigurableAttributes">Pos.ctlModel,Pos.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlCB1/CB1CSWI1</Private>
            <Private type="GroupLogicalNode">CB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" valKind="RO" desc="[07 01] - CB Control by" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch controller for Circuit Breaker 1</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 839" />
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 77] - CB1 3 phase oper count" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 838" />
            </DOI>
            <DOI name="Pos">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the CB with respect to XCBR.Pos." />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_GLOBAL" inst="1" prefix="CB1" desc="Protection trip for CB 1 Control">
            <Private type="MiCOM-RAWLN">CtlCB1/CB1PTRC1</Private>
            <Private type="MiCOM-OPGOOSESignals">Tr.general,Tr.q,Tr.phsA,Tr.q,Tr.phsB,Tr.q,Tr.phsC,Tr.q,Op.general,Op.q,Op.phsA,Op.q,Op.phsB,Op.q,Op.phsC,Op.q,Op.neut,Op.q,Str.general,Str.q,Str.phsA,Str.q,Str.phsB,Str.q,Str.phsC,Str.q,Str.neut,Str.q</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>CB1 Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 951" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 955" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 530" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 531" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 532" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 736" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 959" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 956" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 957" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 958" />
            </DOI>
            <DOI name="Tr">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 522" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 523" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 524" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 525" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_BASIC" inst="4" prefix="CB1" desc="Circuit Breaker 1 Monitoring for 3-pole">
            <Private type="MiCOM-RAWLN">CtlCB1/CB1XCBR4</Private>
            <Private type="GroupLogicalNode">CB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" valKind="RO" desc="Returns circuit breaker 1 operating capability" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the CB with respect to XCBR.EEHealth." />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" valKind="RO" desc="[07 01] - CB Control by" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Pole All Circuit Breaker 1 (3 Phases)</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" valKind="RO" desc="[FE 77] - CB1 3 phase oper count" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the CB with respect to XCBR.Pos." />
            </DOI>
            <DOI name="SumSwARs">
              <DAI name="actVal" valKind="RO" desc="[FE D2] - CB1XCBR4.SumSwARs.actVal" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_BASIC" inst="3" prefix="CB1" desc="Circuit Breaker 1 Monitoring (Pole 3)">
            <Private type="MiCOM-RAWLN">CtlCB1/CB1XCBR3</Private>
            <Private type="GroupLogicalNode">CB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" valKind="RO" desc="Returns circuit breaker 1 Pole &quot;C&quot; operating capability." />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the CB with respect to XCBR.EEHealth." />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" valKind="RO" desc="[07 01] - CB Control by" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Pole 3 Circuit Breaker 1 (Phase C)</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" valKind="RO" desc="[06 04] - CB C Operations" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of C-Phase CB with respect to XCBR.Pos." />
            </DOI>
            <DOI name="SumSwARs">
              <DAI name="actVal" valKind="RO" desc="[06 07] - Total IC Broken" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_BASIC" inst="2" prefix="CB1" desc="Circuit Breaker 1 Monitoring (Pole 2)">
            <Private type="MiCOM-RAWLN">CtlCB1/CB1XCBR2</Private>
            <Private type="GroupLogicalNode">CB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" valKind="RO" desc="Returns circuit breaker 1 Pole &quot;B&quot; operating capability" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the CB with respect to XCBR.EEHealth." />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" valKind="RO" desc="[07 01] - CB Control by" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Pole 2 Circuit Breaker 1 (Phase B)</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" valKind="RO" desc="[06 03] - CB B Operations" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of B-Phase CB with respect to XCBR.Pos." />
            </DOI>
            <DOI name="SumSwARs">
              <DAI name="actVal" valKind="RO" desc="[06 06] - Total IB Broken" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_BASIC" inst="1" prefix="CB1" desc="Circuit Breaker 1 Monitoring (Pole 1)">
            <Private type="MiCOM-RAWLN">CtlCB1/CB1XCBR1</Private>
            <Private type="GroupLogicalNode">CB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal" valKind="RO" desc="Returns circuit breaker 1 Pole &quot;A&quot; operating capability." />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the CB with respect to XCBR.EEHealth." />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" valKind="RO" desc="[07 01] - CB Control by" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Pole 1 Circuit Breaker 1 (Phase A)</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" valKind="RO" desc="[06 02] - CB A Operations" />
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of A-Phase CB with respect to XCBR.Pos." />
            </DOI>
            <DOI name="SumSwARs">
              <DAI name="actVal" valKind="RO" desc="[06 05] - Total IA Broken" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CtlCB1Fail" desc="CBFail Control Domain for CB">
          <Private type="MiCOM-RAWLD">CtlCB1Fail</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for CB1 Fail Control">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">CtlCB1Fail/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6C] - CBFail beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@CBControl</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 20] - CB Fail" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 20] - CB Fail" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>CB Fail Controls Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="18" prefix="Cb1f" desc="Protection trip for CB1 Fail">
            <Private type="MiCOM-RAWLN">CtlCB1Fail/Cb1fPTRC18</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6C] - CBFail beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 20] - CB Fail" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>CB1 Fail Control Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE C9] - CB1fPTRC18.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF_EXTTRP_SEG" inst="1" prefix="Cbf" desc="CB1 Fail 1 (Phase Segregated)">
            <Private type="MiCOM-RAWLN">CtlCB1Fail/CbfRBRF1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 09] - CbfRBRF1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[45 02] - CB Fail 1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[45 02] - CB Fail 1 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 834" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1672" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1673" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1674" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF_EXTTRP_SEG" inst="2" prefix="Cbf" desc="CB1 Fail 2 (Phase Segregated)">
            <Private type="MiCOM-RAWLN">CtlCB1Fail/CbfRBRF2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 0A] - CbfRBRF2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[45 04] - CB Fail 2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[45 04] - CB Fail 2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 835" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1675" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1676" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1677" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Measurements" desc="Measurements Domain">
          <Private type="MiCOM-RAWLD">Measurements</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_MEA" inst="" desc="Measurements Logical Device">
            <Private type="MiCOM-RAWLN">Measurements/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_STANDARD" inst="1" prefix="" desc="Physical Device Information">
            <Private type="MiCOM-RAWLN">Measurements/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="PhyNam">
              <DAI name="hwRev" valKind="RO" desc="Returns the Hardware Revision of the Physical Device." />
              <DAI name="location" valKind="RO" desc="[00 05] - Plant Reference" />
              <DAI name="model" valKind="RO" desc="[00 06] - Model Number" />
              <DAI name="serNum" valKind="RO" desc="[00 08] - Serial Number" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Server</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_METER_AV" inst="1" prefix="PriAvg" desc="Primary Average Value of Fixed Measurements">
            <Private type="MiCOM-ConfigurableAttributes">AvWPhs.units.multiplier,AvWPhs.db,AvWPhs.rangeC.min.f,AvWPhs.rangeC.max.f,AvVArPhs.units.multiplier,AvVArPhs.db,AvVArPhs.rangeC.min.f,AvVArPhs.rangeC.max.f,AvAPhsA.units.multiplier,AvAPhsA.db,AvAPhsA.rangeC.min.f,AvAPhsA.rangeC.max.f,AvAPhsB.units.multiplier,AvAPhsB.db,AvAPhsB.rangeC.min.f,AvAPhsB.rangeC.max.f,AvAPhsC.units.multiplier,AvAPhsC.db,AvAPhsC.rangeC.min.f,AvAPhsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriAvgMMXU1</Private>
            <DOI name="AvAPhsA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 18] - IA Fixed Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 18] - IA Fixed Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 18] - IA Fixed Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsB">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 19] - IB Fixed Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 19] - IB Fixed Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 19] - IB Fixed Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsC">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1A] - IC Fixed Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1A] - IC Fixed Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1A] - IC Fixed Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvVArPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 17] - 3Ph VArs Fix Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 17] - 3Ph VArs Fix Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 17] - 3Ph VArs Fix Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvWPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 16] - 3Ph W Fix Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 16] - 3Ph W Fix Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 16] - 3Ph W Fix Demand" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcExp">
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvPer">
              <DAI name="setVal" valKind="RO" desc="[0D 06] - Fix Dem Period" />
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="setVal" valKind="RO">
                <Val>MS</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="setVal" valKind="RO">
                <Val>PERIOD</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fixed Average Value of Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_METER_AV" inst="2" prefix="PriAvg" desc="Primary Average Value of Rolled Measurements">
            <Private type="MiCOM-ConfigurableAttributes">AvWPhs.units.multiplier,AvWPhs.db,AvWPhs.rangeC.min.f,AvWPhs.rangeC.max.f,AvVArPhs.units.multiplier,AvVArPhs.db,AvVArPhs.rangeC.min.f,AvVArPhs.rangeC.max.f,AvAPhsA.units.multiplier,AvAPhsA.db,AvAPhsA.rangeC.min.f,AvAPhsA.rangeC.max.f,AvAPhsB.units.multiplier,AvAPhsB.db,AvAPhsB.rangeC.min.f,AvAPhsB.rangeC.max.f,AvAPhsC.units.multiplier,AvAPhsC.db,AvAPhsC.rangeC.min.f,AvAPhsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriAvgMMXU2</Private>
            <DOI name="AvAPhsA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1D] - IA Roll Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1D] - IA Roll Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1D] - IA Roll Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsB">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1E] - IB Roll Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1E] - IB Roll Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1E] - IB Roll Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsC">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1F] - IC Roll Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1F] - IC Roll Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1F] - IC Roll Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvVArPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1C] - 3Ph VArs RollDem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1C] - 3Ph VArs RollDem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1C] - 3Ph VArs RollDem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvWPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1B] - 3Ph W Roll Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1B] - 3Ph W Roll Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1B] - 3Ph W Roll Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcExp">
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvPer">
              <DAI name="setVal" valKind="RO" desc="[0D 07] - Roll Sub Period" />
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="setVal" valKind="RO">
                <Val>MS</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="setVal" valKind="RO">
                <Val>SLIDING</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Rolled Average Value of Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MLFR" lnType="MLFR_FAULT_RECORD_NODIF_CB1" inst="1" prefix="PriFlt" desc="Measurements during the Latest Fault Record without Differetial Protection for one CB">
            <Private type="MiCOM-ConfigurableAttributes">AmFlt.units.multiplier,AmFlt.db,AmFlt.rangeC.min.f,AmFlt.rangeC.max.f,CB1OpTim.units.multiplier,CB1OpTim.db,CB1OpTim.rangeC.min.f,CB1OpTim.rangeC.max.f,FltDur.units.multiplier,FltDur.db,FltDur.rangeC.min.f,FltDur.rangeC.max.f,RlyTrTim.units.multiplier,RlyTrTim.db,RlyTrTim.rangeC.min.f,RlyTrTim.rangeC.max.f,V1Rem.units.multiplier,V1Rem.db,V1Rem.rangeC.min.f,V1Rem.rangeC.max.f,AFlt.phsA.units.multiplier,AFlt.phsA.db,AFlt.phsA.rangeC.min.f,AFlt.phsA.rangeC.max.f,AFlt.phsB.units.multiplier,AFlt.phsB.db,AFlt.phsB.rangeC.min.f,AFlt.phsB.rangeC.max.f,AFlt.phsC.units.multiplier,AFlt.phsC.db,AFlt.phsC.rangeC.min.f,AFlt.phsC.rangeC.max.f,AFlt.res.units.multiplier,AFlt.res.db,AFlt.res.rangeC.min.f,AFlt.res.rangeC.max.f,PhVFlt.phsA.units.multiplier,PhVFlt.phsA.db,PhVFlt.phsA.rangeC.min.f,PhVFlt.phsA.rangeC.max.f,PhVFlt.phsB.units.multiplier,PhVFlt.phsB.db,PhVFlt.phsB.rangeC.min.f,PhVFlt.phsB.rangeC.max.f,PhVFlt.phsC.units.multiplier,PhVFlt.phsC.db,PhVFlt.phsC.rangeC.min.f,PhVFlt.phsC.rangeC.max.f,PhVFlt.res.units.multiplier,PhVFlt.res.db,PhVFlt.res.rangeC.min.f,PhVFlt.res.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriFltMLFR1</Private>
            <DOI name="AFlt">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 41] - IA Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 40] - IA Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 40] - IA Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 43] - IB Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 42] - IB Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 42] - IB Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 45] - IC Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 44] - IC Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 44] - IC Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 47] - IN Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 46] - IN Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 46] - IN Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Last Fault Record Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="AmFlt">
              <SDI name="cVal">
                <SDI name="ang">
                  <DAI name="f" valKind="RO" desc="[01 49] - IM Fault Ang" />
                </SDI>
                <SDI name="mag">
                  <DAI name="f" valKind="RO" desc="[01 48] - IM Fault Mag" />
                </SDI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 48] - IM Fault Mag" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="CB1OpTim">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[01 11] - CB Operate Time" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>600</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 11] - CB Operate Time" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="FltDur">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[01 10] - Fault Duration" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 10] - Fault Duration" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Last Fault Record Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhVFlt">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 51] - VA Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 50] - VA Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 50] - VA Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 53] - VB Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 52] - VB Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 52] - VB Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 55] - VC Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 54] - VC Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 54] - VC Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 57] - VN Fault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 56] - VN Fault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 56] - VN Fault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Last Fault Record Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="RlyTrTim">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[01 12] - Relay Trip Time" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>600</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 12] - Relay Trip Time" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1Rem">
              <SDI name="cVal">
                <SDI name="ang">
                  <DAI name="f" valKind="RO" desc="[01 99] - V1 Rem Phase Ang" />
                </SDI>
                <SDI name="mag">
                  <DAI name="f" valKind="RO" desc="[01 98] - V1 Rem Magnitude" />
                </SDI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>220</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 98] - V1 Rem Magnitude" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_FOURIER_EXTZONE" inst="1" prefix="PriFou" desc="Primary Fourier Measurements including Df/Dt and extra zone measurements">
            <Private type="MiCOM-ConfigurableAttributes">TotW.units.multiplier,TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.units.multiplier,TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.units.multiplier,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.units.multiplier,TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.units.multiplier,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,PPV.phsAB.units.multiplier,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.units.multiplier,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.units.multiplier,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.units.multiplier,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.units.multiplier,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,W.phsA.units.multiplier,W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.units.multiplier,W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.units.multiplier,W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.units.multiplier,VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.units.multiplier,VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.units.multiplier,VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.units.multiplier,VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.units.multiplier,VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.units.multiplier,VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.units.multiplier,PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.units.multiplier,PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.units.multiplier,PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,DfDt.units.multiplier,DfDt.db,DfDt.rangeC.min.f,DfDt.rangeC.max.f,V1.res.units.multiplier,V1.res.db,V1.res.rangeC.min.f,V1.res.rangeC.max.f,V2.neut.units.multiplier,V2.neut.db,V2.neut.rangeC.min.f,V2.neut.rangeC.max.f,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.res.units.multiplier,A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,ASef.neut.units.multiplier,ASef.neut.db,ASef.neut.rangeC.min.f,ASef.neut.rangeC.max.f,AMut.neut.units.multiplier,AMut.neut.db,AMut.neut.rangeC.min.f,AMut.neut.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriFouMMXU1</Private>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 02] - IA Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 01] - IA Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 01] - IA Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 04] - IB Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 03] - IB Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 03] - IB Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 06] - IC Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 05] - IC Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 05] - IC Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 0A] - IN Derived Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 09] - IN Derived Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 09] - IN Derived Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="AMut">
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 33] - IM Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 32] - IM Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 32] - IM Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Mutual Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="ASef">
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 0C] - ISEF Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 0B] - ISEF Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 0B] - ISEF Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>ISEF Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="DfDt">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 29] - df/dt" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 29] - df/dt" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 2D] - Frequency" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 2D] - Frequency" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 0F] - APh Power Factor" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 0F] - APh Power Factor" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 10] - BPh Power Factor" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 10] - BPh Power Factor" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 11] - CPh Power Factor" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 11] - CPh Power Factor" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 1B] - VAN Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 1A] - VAN Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 1A] - VAN Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 1D] - VBN Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 1C] - VBN Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 1C] - VBN Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 1F] - VCN Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 1E] - VCN Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 1E] - VCN Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Derived Voltage Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 15] - VAB Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 14] - VAB Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 14] - VAB Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 17] - VBC Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 16] - VBC Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 16] - VBC Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 19] - VCA Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 18] - VCA Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 18] - VCA Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0E] - 3Ph Power Factor" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0C] - 3 Phase VA" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 0C] - 3 Phase VA" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0B] - 3 Phase VArs" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 0B] - 3 Phase VArs" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0A] - 3 Phase Watts" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 0A] - 3 Phase Watts" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 23] - VN Derived Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 22] - VN Derived Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 22] - VN Derived Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" desc="[02 22] - VN Derived Mag" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="V2">
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 21] - VN Measured Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 20] - VN Measured Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 20] - VN Measured Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" desc="[02 20] - VN Measured Mag" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 07] - A Phase VA" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 07] - A Phase VA" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 08] - B Phase VA" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 08] - B Phase VA" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 09] - C Phase VA" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 09] - C Phase VA" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 04] - A Phase VArs" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 04] - A Phase VArs" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 05] - B Phase VArs" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 05] - B Phase VArs" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 06] - C Phase VArs" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 06] - C Phase VArs" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 01] - A Phase Watts" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 01] - A Phase Watts" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 02] - B Phase Watts" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 02] - B Phase Watts" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 03] - C Phase Watts" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 03] - C Phase Watts" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_METER_MAX" inst="1" prefix="PriMax" desc="Primary Maximum Value of Measurement">
            <Private type="MiCOM-ConfigurableAttributes">MaxWPhs.units.multiplier,MaxWPhs.db,MaxWPhs.rangeC.min.f,MaxWPhs.rangeC.max.f,MaxVArPhs.units.multiplier,MaxVArPhs.db,MaxVArPhs.rangeC.min.f,MaxVArPhs.rangeC.max.f,MaxAPhsA.units.multiplier,MaxAPhsA.db,MaxAPhsA.rangeC.min.f,MaxAPhsA.rangeC.max.f,MaxAPhsB.units.multiplier,MaxAPhsB.db,MaxAPhsB.rangeC.min.f,MaxAPhsB.rangeC.max.f,MaxAPhsC.units.multiplier,MaxAPhsC.db,MaxAPhsC.rangeC.min.f,MaxAPhsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriMaxMMXU1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcExp">
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="setVal" valKind="RO">
                <Val>TOTAL</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAPhsA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 22] - IA Peak Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 22] - IA Peak Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 22] - IA Peak Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAPhsB">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 23] - IB Peak Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 23] - IB Peak Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 23] - IB Peak Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAPhsC">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 24] - IC Peak Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 24] - IC Peak Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 24] - IC Peak Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVArPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 21] - 3Ph VAr Peak Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 21] - 3Ph VAr Peak Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 21] - 3Ph VAr Peak Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 20] - 3Ph W Peak Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 20] - 3Ph W Peak Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 20] - 3Ph W Peak Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Min and Max Value of Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="MMTR_PRIV" inst="1" prefix="Pri" desc="Primary based metering quantities">
            <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriMMTR1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="DmdVArh">
              <DAI name="actVal" valKind="RO" desc="[03 15] - 3Ph VArHours Rev" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI name="actVal" valKind="RO" desc="[03 13] - 3Ph WHours Rev" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="MTRRs">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[03 25] - Reset Demand" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI name="actVal" valKind="RO" desc="[03 14] - 3Ph VArHours Fwd" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI name="actVal" valKind="RO" desc="[03 12] - 3Ph WHours Fwd" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVArh">
              <DAI name="actVal" valKind="RO" desc="[FE D5] - Measurement.PriMMTR.TotVArh" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotWh">
              <DAI name="actVal" valKind="RO" desc="[FE D4] - Measurement.PriMMTR.TotWh" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI_ALL" inst="1" prefix="Pri" desc="Primary Sequence Measurements">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.units.multiplier,SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.units.multiplier,SeqA.c2.db,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c3.units.multiplier,SeqA.c3.db,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c1.units.multiplier,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.units.multiplier,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.units.multiplier,SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriMSQI1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Sequence and Imbalance Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 41] - I1 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 40] - I1 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 40] - I1 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 43] - I2 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 42] - I2 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 42] - I2 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 45] - I0 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 44] - I0 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 44] - I0 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 47] - V1 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 46] - V1 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 46] - V1 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 49] - V2 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 48] - V2 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 48] - V2 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 4B] - V0 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 4A] - V0 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 4A] - V0 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MLFR" lnType="MLFR_PRE_FAULT" inst="1" prefix="PriPre" desc="Fault Record before fault">
            <Private type="MiCOM-ConfigurableAttributes">Hz.units.multiplier,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,AmPreFlt.units.multiplier,AmPreFlt.db,AmPreFlt.rangeC.min.f,AmPreFlt.rangeC.max.f,APreFlt.phsA.units.multiplier,APreFlt.phsA.db,APreFlt.phsA.rangeC.min.f,APreFlt.phsA.rangeC.max.f,APreFlt.phsB.units.multiplier,APreFlt.phsB.db,APreFlt.phsB.rangeC.min.f,APreFlt.phsB.rangeC.max.f,APreFlt.phsC.units.multiplier,APreFlt.phsC.db,APreFlt.phsC.rangeC.min.f,APreFlt.phsC.rangeC.max.f,APreFlt.res.units.multiplier,APreFlt.res.db,APreFlt.res.rangeC.min.f,APreFlt.res.rangeC.max.f,PhVPreFlt.phsA.units.multiplier,PhVPreFlt.phsA.db,PhVPreFlt.phsA.rangeC.min.f,PhVPreFlt.phsA.rangeC.max.f,PhVPreFlt.phsB.units.multiplier,PhVPreFlt.phsB.db,PhVPreFlt.phsB.rangeC.min.f,PhVPreFlt.phsB.rangeC.max.f,PhVPreFlt.phsC.units.multiplier,PhVPreFlt.phsC.db,PhVPreFlt.phsC.rangeC.min.f,PhVPreFlt.phsC.rangeC.max.f,PhVPreFlt.res.units.multiplier,PhVPreFlt.res.db,PhVPreFlt.res.rangeC.min.f,PhVPreFlt.res.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriPreMLFR1</Private>
            <DOI name="AmPreFlt">
              <SDI name="cVal">
                <SDI name="ang">
                  <DAI name="f" valKind="RO" desc="[01 29] - IM Prefault Ang" />
                </SDI>
                <SDI name="mag">
                  <DAI name="f" valKind="RO" desc="[01 28] - IM Prefault Mag" />
                </SDI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 28] - IM Prefault Mag" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="APreFlt">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 21] - IA Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 20] - IA Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 20] - IA Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 23] - IB Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 22] - IB Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 22] - IB Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 25] - IC Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 24] - IC Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 24] - IC Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 27] - IN Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 26] - IN Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 26] - IN Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Last Fault Record Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[01 0F] - System Frequency" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 0F] - System Frequency" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Last Fault Record Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhVPreFlt">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 31] - VA Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 30] - VA Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 30] - VA Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 33] - VB Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 32] - VB Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 32] - VB Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 35] - VC Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 34] - VC Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 34] - VC Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[01 37] - VN Prefault Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[01 36] - VN Prefault Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[01 36] - VN Prefault Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Last Fault Record Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_RMS" inst="1" prefix="PriRms" desc="Primary RMS Measurements">
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.units.multiplier,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.units.multiplier,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.units.multiplier,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriRmsMMXU1</Private>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 10] - IA RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 10] - IA RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 11] - IB RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 11] - IB RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 12] - IC RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 12] - IC RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 27] - VAN RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 27] - VAN RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 28] - VBN RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 28] - VBN RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 29] - VCN RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 29] - VCN RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI_VOLTAGE" inst="1" prefix="PriVcp" desc="Primary Compensated Overvoltage Measurements">
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c1.units.multiplier,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.units.multiplier,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.units.multiplier,SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/PriVcpMSQI1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Compensated Overvoltage Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 51] - V1 Rem Phase Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 50] - V1 Rem Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 50] - V1 Rem Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_METER_AV" inst="1" prefix="SecAvg" desc="Secondary Average Value of Fixed Measurements">
            <Private type="MiCOM-ConfigurableAttributes">AvWPhs.units.multiplier,AvWPhs.db,AvWPhs.rangeC.min.f,AvWPhs.rangeC.max.f,AvVArPhs.units.multiplier,AvVArPhs.db,AvVArPhs.rangeC.min.f,AvVArPhs.rangeC.max.f,AvAPhsA.units.multiplier,AvAPhsA.db,AvAPhsA.rangeC.min.f,AvAPhsA.rangeC.max.f,AvAPhsB.units.multiplier,AvAPhsB.db,AvAPhsB.rangeC.min.f,AvAPhsB.rangeC.max.f,AvAPhsC.units.multiplier,AvAPhsC.db,AvAPhsC.rangeC.min.f,AvAPhsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecAvgMMXU1</Private>
            <DOI name="AvAPhsA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 18] - IA Fixed Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 18] - IA Fixed Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 18] - IA Fixed Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsB">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 19] - IB Fixed Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 19] - IB Fixed Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 19] - IB Fixed Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsC">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1A] - IC Fixed Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1A] - IC Fixed Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1A] - IC Fixed Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvVArPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 17] - 3Ph VArs Fix Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 17] - 3Ph VArs Fix Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 17] - 3Ph VArs Fix Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvWPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 16] - 3Ph W Fix Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 16] - 3Ph W Fix Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 16] - 3Ph W Fix Demand" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcExp">
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvPer">
              <DAI name="setVal" valKind="RO" desc="[0D 06] - Fix Dem Period" />
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="setVal" valKind="RO">
                <Val>MS</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="setVal" valKind="RO">
                <Val>PERIOD</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fixed Average Value of Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_METER_AV" inst="2" prefix="SecAvg" desc="Secondary Average Value of Rolled Measurements">
            <Private type="MiCOM-ConfigurableAttributes">AvWPhs.units.multiplier,AvWPhs.db,AvWPhs.rangeC.min.f,AvWPhs.rangeC.max.f,AvVArPhs.units.multiplier,AvVArPhs.db,AvVArPhs.rangeC.min.f,AvVArPhs.rangeC.max.f,AvAPhsA.units.multiplier,AvAPhsA.db,AvAPhsA.rangeC.min.f,AvAPhsA.rangeC.max.f,AvAPhsB.units.multiplier,AvAPhsB.db,AvAPhsB.rangeC.min.f,AvAPhsB.rangeC.max.f,AvAPhsC.units.multiplier,AvAPhsC.db,AvAPhsC.rangeC.min.f,AvAPhsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecAvgMMXU2</Private>
            <DOI name="AvAPhsA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1D] - IA Roll Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1D] - IA Roll Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1D] - IA Roll Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsB">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1E] - IB Roll Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1E] - IB Roll Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1E] - IB Roll Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhsC">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1F] - IC Roll Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1F] - IC Roll Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1F] - IC Roll Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvVArPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1C] - 3Ph VArs RollDem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1C] - 3Ph VArs RollDem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1C] - 3Ph VArs RollDem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AvWPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 1B] - 3Ph W Roll Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 1B] - 3Ph W Roll Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 1B] - 3Ph W Roll Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcExp">
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="ClcIntvPer">
              <DAI name="setVal" valKind="RO" desc="[0D 07] - Roll Sub Period" />
            </DOI>
            <DOI name="ClcIntvTyp">
              <DAI name="setVal" valKind="RO">
                <Val>MS</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="setVal" valKind="RO">
                <Val>PERIOD</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>AVG</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Rolled Average Value of Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_FOURIER_EXTZONE" inst="1" prefix="SecFou" desc="Secondary Fourier Measurements including Df/Dt and extra zone measurements">
            <Private type="MiCOM-ConfigurableAttributes">TotW.units.multiplier,TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotVAr.units.multiplier,TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVA.units.multiplier,TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotPF.units.multiplier,TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,Hz.units.multiplier,Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,PPV.phsAB.units.multiplier,PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsBC.units.multiplier,PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsCA.units.multiplier,PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PhV.phsA.units.multiplier,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.units.multiplier,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.units.multiplier,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,W.phsA.units.multiplier,W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsB.units.multiplier,W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsC.units.multiplier,W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,VAr.phsA.units.multiplier,VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsB.units.multiplier,VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsC.units.multiplier,VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VA.phsA.units.multiplier,VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsB.units.multiplier,VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsC.units.multiplier,VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,PF.phsA.units.multiplier,PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsB.units.multiplier,PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsC.units.multiplier,PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,DfDt.units.multiplier,DfDt.db,DfDt.rangeC.min.f,DfDt.rangeC.max.f,V1.res.units.multiplier,V1.res.db,V1.res.rangeC.min.f,V1.res.rangeC.max.f,V2.neut.units.multiplier,V2.neut.db,V2.neut.rangeC.min.f,V2.neut.rangeC.max.f,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.res.units.multiplier,A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,ASef.neut.units.multiplier,ASef.neut.db,ASef.neut.rangeC.min.f,ASef.neut.rangeC.max.f,AMut.neut.units.multiplier,AMut.neut.db,AMut.neut.rangeC.min.f,AMut.neut.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecFouMMXU1</Private>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 02] - IA Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 01] - IA Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 01] - IA Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 04] - IB Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 03] - IB Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
