                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 03] - IB Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 06] - IC Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 05] - IC Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 05] - IC Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 0A] - IN Derived Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 09] - IN Derived Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 09] - IN Derived Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="AMut">
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 33] - IM Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 32] - IM Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 32] - IM Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Mutual Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="ASef">
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 0C] - ISEF Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 0B] - ISEF Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>2</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 0B] - ISEF Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>ISEF Measurements</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="DfDt">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 29] - df/dt" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 29] - df/dt" />
              </SDI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[02 2D] - Frequency" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>70</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>40</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 2D] - Frequency" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 0F] - APh Power Factor" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 0F] - APh Power Factor" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 10] - BPh Power Factor" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 10] - BPh Power Factor" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 11] - CPh Power Factor" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 11] - CPh Power Factor" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 1B] - VAN Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 1A] - VAN Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 1A] - VAN Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 1D] - VBN Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 1C] - VBN Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 1C] - VBN Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 1F] - VCN Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 1E] - VCN Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 1E] - VCN Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Derived Voltage Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 15] - VAB Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 14] - VAB Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 14] - VAB Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 17] - VBC Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 16] - VBC Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 16] - VBC Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 19] - VCA Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 18] - VCA Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>380</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 18] - VCA Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0E] - 3Ph Power Factor" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0C] - 3 Phase VA" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 0C] - 3 Phase VA" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0B] - 3 Phase VArs" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 0B] - 3 Phase VArs" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 0A] - 3 Phase Watts" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 0A] - 3 Phase Watts" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1">
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 23] - VN Derived Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 22] - VN Derived Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 22] - VN Derived Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" desc="[02 22] - VN Derived Mag" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="V2">
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 21] - VN Measured Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 20] - VN Measured Mag" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 20] - VN Measured Mag" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" desc="[02 20] - VN Measured Mag" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 07] - A Phase VA" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 07] - A Phase VA" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 08] - B Phase VA" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 08] - B Phase VA" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 09] - C Phase VA" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 09] - C Phase VA" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 04] - A Phase VArs" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 04] - A Phase VArs" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 05] - B Phase VArs" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 05] - B Phase VArs" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 06] - C Phase VArs" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 06] - C Phase VArs" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 01] - A Phase Watts" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 01] - A Phase Watts" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 02] - B Phase Watts" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 02] - B Phase Watts" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[03 03] - C Phase Watts" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>660</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[03 03] - C Phase Watts" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_METER_MAX" inst="1" prefix="SecMax" desc="Secondary Maximum Value of Measurement">
            <Private type="MiCOM-ConfigurableAttributes">MaxWPhs.units.multiplier,MaxWPhs.db,MaxWPhs.rangeC.min.f,MaxWPhs.rangeC.max.f,MaxVArPhs.units.multiplier,MaxVArPhs.db,MaxVArPhs.rangeC.min.f,MaxVArPhs.rangeC.max.f,MaxAPhsA.units.multiplier,MaxAPhsA.db,MaxAPhsA.rangeC.min.f,MaxAPhsA.rangeC.max.f,MaxAPhsB.units.multiplier,MaxAPhsB.db,MaxAPhsB.rangeC.min.f,MaxAPhsB.rangeC.max.f,MaxAPhsC.units.multiplier,MaxAPhsC.db,MaxAPhsC.rangeC.min.f,MaxAPhsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecMaxMMXU1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcExp">
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMod">
              <DAI name="setVal" valKind="RO">
                <Val>TOTAL</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>MAX</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAPhsA">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 22] - IA Peak Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 22] - IA Peak Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 22] - IA Peak Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAPhsB">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 23] - IB Peak Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 23] - IB Peak Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 23] - IB Peak Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAPhsC">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 24] - IC Peak Demand" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 24] - IC Peak Demand" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 24] - IC Peak Demand" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVArPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 21] - 3Ph VAr Peak Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 21] - 3Ph VAr Peak Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 21] - 3Ph VAr Peak Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWPhs">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 20] - 3Ph W Peak Dem" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>660</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 20] - 3Ph W Peak Dem" />
              </SDI>
              <DAI name="d" valKind="RO" desc="[03 20] - 3Ph W Peak Dem" />
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Min and Max Value of Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="MMTR_PRIV" inst="1" prefix="Sec" desc="Secondary based metering quantities">
            <Private type="MiCOM-ConfigurableAttributes">MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecMMTR1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="DmdVArh">
              <DAI name="actVal" valKind="RO" desc="[03 15] - 3Ph VArHours Rev" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI name="actVal" valKind="RO" desc="[03 13] - 3Ph WHours Rev" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="MTRRs">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[03 25] - Reset Demand" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fourier Based Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI name="actVal" valKind="RO" desc="[03 14] - 3Ph VArHours Fwd" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI name="actVal" valKind="RO" desc="[03 12] - 3Ph WHours Fwd" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVArh">
              <DAI name="actVal" valKind="RO" desc="[FE D7] - Measurement.SecMMTR.TotVArh" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="TotWh">
              <DAI name="actVal" valKind="RO" desc="[FE D6] - Measurement.SecMMTR.TotWh" />
              <DAI name="pulsQty" valKind="RO">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI_ALL" inst="1" prefix="Sec" desc="Secondary Sequence Measurements">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.units.multiplier,SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c2.units.multiplier,SeqA.c2.db,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c3.units.multiplier,SeqA.c3.db,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqV.c1.units.multiplier,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.units.multiplier,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.units.multiplier,SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecMSQI1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Sequence and Imbalance Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 41] - I1 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 40] - I1 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 40] - I1 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 43] - I2 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 42] - I2 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 42] - I2 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 45] - I0 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 44] - I0 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 44] - I0 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 47] - V1 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 46] - V1 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 46] - V1 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 49] - V2 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 48] - V2 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 48] - V2 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 4B] - V0 Phase Angle" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 4A] - V0 Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 4A] - V0 Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU_RMS" inst="1" prefix="SecRms" desc="Secondary RMS Measurements">
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.units.multiplier,PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsB.units.multiplier,PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsC.units.multiplier,PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,A.phsA.units.multiplier,A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsB.units.multiplier,A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsC.units.multiplier,A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecRmsMMXU1</Private>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 10] - IA RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 10] - IA RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 11] - IB RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 11] - IB RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 12] - IC RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>3</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 12] - IC RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 27] - VAN RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 27] - VAN RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 28] - VBN RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 28] - VBN RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 29] - VCN RMS" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 29] - VCN RMS" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>RMS Measurements</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI_VOLTAGE" inst="1" prefix="SecVcp" desc="Secondary Compensated Overvoltage Measurements">
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c1.units.multiplier,SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c2.units.multiplier,SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c3.units.multiplier,SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Measurements/SecVcpMSQI1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Compensated Overvoltage Measurements</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO" desc="[02 51] - V1 Rem Phase Ang" />
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO" desc="[02 50] - V1 Rem Magnitude" />
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO" desc="[02 50] - V1 Rem Magnitude" />
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="ang">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="mag">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>220</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO" valImport="true">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO" valImport="true">
                    <Val />
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="Set" valImport="true">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtDis" desc="Distance Protection Domain">
          <Private type="MiCOM-RAWLD">ProtDis</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Distance Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtDis/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6F] - ProtDis beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 0B] - Distance" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 0B] - Distance" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Distance Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PDIS" lnType="PDIS_BASIC" inst="1" prefix="Dis" desc="Zone 1 Ph/Gnd Distance">
            <Private type="MiCOM-RAWLN">ProtDis/DisPDIS1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 1C] - DisPDIS1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 1B] - DisPDIS1.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 1 Ph/Gnd Distance</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 608" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 612" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 609" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 610" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 611" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE EB] - Dis Zone 1 Direction" />
              <DAI name="dirNeut" valKind="RO" desc="[FE EB] - Dis Zone 1 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[FE EB] - Dis Zone 1 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[FE EB] - Dis Zone 1 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[FE EB] - Dis Zone 1 Direction" />
              <DAI name="general" valKind="RO" desc="[FE CB] - DisPDIS1.Str.general" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 744" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 741" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 742" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 743" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_BASIC" inst="2" prefix="Dis" desc="Zone 2 Ph/Gnd Distance">
            <Private type="MiCOM-RAWLN">ProtDis/DisPDIS2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 1E] - DisPDIS2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 1D] - DisPDIS2.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 2 Ph/Gnd Distance</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 613" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 617" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 614" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 615" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 616" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE EC] - Dis Zone 2 Direction" />
              <DAI name="dirNeut" valKind="RO" desc="[FE EC] - Dis Zone 2 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[FE EC] - Dis Zone 2 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[FE EC] - Dis Zone 2 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[FE EC] - Dis Zone 2 Direction" />
              <DAI name="general" valKind="RO" desc="[FE CC] - DisPDIS2.Str.general" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 748" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 745" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 746" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 747" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_BASIC" inst="3" prefix="Dis" desc="Zone 3 Ph/Gnd Distance">
            <Private type="MiCOM-RAWLN">ProtDis/DisPDIS3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 20] - DisPDIS3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 1F] - DisPDIS3.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 3 Ph/Gnd Distance</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 618" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 622" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 619" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 620" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 621" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE 25] - DisPDIS3.ST.Directions" />
              <DAI name="dirNeut" valKind="RO" desc="[FE 25] - DisPDIS3.ST.Directions" />
              <DAI name="dirPhsA" valKind="RO" desc="[FE 25] - DisPDIS3.ST.Directions" />
              <DAI name="dirPhsB" valKind="RO" desc="[FE 25] - DisPDIS3.ST.Directions" />
              <DAI name="dirPhsC" valKind="RO" desc="[FE 25] - DisPDIS3.ST.Directions" />
              <DAI name="general" valKind="RO" desc="[FE CD] - DisPDIS3.Str.general" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 752" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 749" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 750" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 751" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_BASIC" inst="4" prefix="Dis" desc="Zone 4 Ph/Gnd Distance">
            <Private type="MiCOM-RAWLN">ProtDis/DisPDIS4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 22] - DisPDIS4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 21] - DisPDIS4.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 4 Ph/Gnd Distance</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 628" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 632" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 629" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 630" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 631" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE ED] - Dis Zone 4 Direction" />
              <DAI name="dirNeut" valKind="RO" desc="[FE ED] - Dis Zone 4 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[FE ED] - Dis Zone 4 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[FE ED] - Dis Zone 4 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[FE ED] - Dis Zone 4 Direction" />
              <DAI name="general" valKind="RO" desc="[FE CE] - DisPDIS4.Str.general" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 760" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 757" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 758" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 759" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_BASIC" inst="5" prefix="Dis" desc="Zone P Ph/Gnd Distance">
            <Private type="MiCOM-RAWLN">ProtDis/DisPDIS5</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 24] - DisPDIS5.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 23] - DisPDIS5.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone P Ph/Gnd Distance</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 623" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 627" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 624" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 625" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 626" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE 26] - DisPDIS5.ST.Directions" />
              <DAI name="dirNeut" valKind="RO" desc="[FE 26] - DisPDIS5.ST.Directions" />
              <DAI name="dirPhsA" valKind="RO" desc="[FE 26] - DisPDIS5.ST.Directions" />
              <DAI name="dirPhsB" valKind="RO" desc="[FE 26] - DisPDIS5.ST.Directions" />
              <DAI name="dirPhsC" valKind="RO" desc="[FE 26] - DisPDIS5.ST.Directions" />
              <DAI name="general" valKind="RO" desc="[FE CF] - DisPDIS5.Str.general" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 756" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 753" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 754" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 755" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS_BASIC" inst="6" prefix="Dis" desc="Zone Q Ph/Gnd Distance">
            <Private type="MiCOM-RAWLN">ProtDis/DisPDIS6</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E1] - DisPDIS6.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE E0] - DisPDIS6.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone Q Ph/Gnd Distance</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1956" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 1960" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1957" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1958" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1959" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE E2] - DisPDIS6.ST.Directions" />
              <DAI name="dirNeut" valKind="RO" desc="[FE E2] - DisPDIS6.ST.Directions" />
              <DAI name="dirPhsA" valKind="RO" desc="[FE E2] - DisPDIS6.ST.Directions" />
              <DAI name="dirPhsB" valKind="RO" desc="[FE E2] - DisPDIS6.ST.Directions" />
              <DAI name="dirPhsC" valKind="RO" desc="[FE E2] - DisPDIS6.ST.Directions" />
              <DAI name="general" valKind="RO" desc="[FE E4] - DisPDIS6.Str.general" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 1955" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1952" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1953" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1954" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="3" prefix="Dis" desc="Protection trip for Distance Protection">
            <Private type="MiCOM-RAWLN">ProtDis/DisPTRC3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6F] - ProtDis beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 0B] - Distance" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Distance Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE 85] - DisPTRC3.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE 8F] - DisPTRC3.Str.dirGeneral" />
              <DAI name="general" valKind="RO" desc="[FE 8A] - DisPTRC3.Str.General" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Protection" desc="Protection Domain">
          <Private type="MiCOM-RAWLD">Protection</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD" inst="" desc="Protection Logical Device with Standard Template">
            <Private type="MiCOM-RAWLN">Protection/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_STANDARD" inst="1" prefix="" desc="Physical Device Information">
            <Private type="MiCOM-RAWLN">Protection/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="PhyNam">
              <DAI name="hwRev" valKind="RO" desc="Returns the Hardware Revision of the Physical Device." />
              <DAI name="location" valKind="RO" desc="[00 05] - Plant Reference" />
              <DAI name="model" valKind="RO" desc="[00 06] - Model Number" />
              <DAI name="serNum" valKind="RO" desc="[00 08] - Serial Number" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Server</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtEfd" desc="Derived Earth Fault Protection Domain">
          <Private type="MiCOM-RAWLD">ProtEfd</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Efd Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtEfd/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 70] - ProtEfd beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 13] - Earth Fault" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 13] - Earth Fault" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Derived Earth Fault Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTOC" lnType="PTOC_NEU" inst="1" prefix="Efd" desc="IN1&gt; 1 Earth Fault (Derived)">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 0B] - EfdPTOC1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[38 01] - IN&gt;1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[38 25] - IN&gt;1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 671" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 671" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[38 26] - IN&gt;1 Directional" />
              <DAI name="dirNeut" valKind="RO" desc="[38 26] - IN&gt;1 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 777" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 777" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_NEU" inst="2" prefix="Efd" desc="IN1&gt; 2 Earth Fault (Derived)">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 0C] - EfdPTOC2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[38 35] - IN&gt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[38 36] - IN&gt;2 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 672" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 672" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[38 37] - IN&gt;2 Directional" />
              <DAI name="dirNeut" valKind="RO" desc="[38 37] - IN&gt;2 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 778" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 778" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_NEU" inst="3" prefix="Efd" desc="IN1&gt; 3 Earth Fault (Derived)">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 0D] - EfdPTOC3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[38 46] - IN&gt;3 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[38 46] - IN&gt;3 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 673" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 673" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[38 47] - IN&gt;3 Directional" />
              <DAI name="dirNeut" valKind="RO" desc="[38 47] - IN&gt;3 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 779" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 779" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_NEU" inst="4" prefix="Efd" desc="IN1&gt; 4 Earth Fault (Derived)">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTOC4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 0E] - EfdPTOC4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[38 4D] - IN&gt;4 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[38 4D] - IN&gt;4 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 674" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 674" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[38 4E] - IN&gt;4 Directional" />
              <DAI name="dirNeut" valKind="RO" desc="[38 4E] - IN&gt;4 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 780" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 780" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="9" prefix="Efd" desc="Protection trip for  Earth Fault (Derived) protection">
            <Private type="MiCOM-RAWLN">ProtEfd/EfdPTRC9</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 70] - ProtEfd beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 13] - Earth Fault" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Earth Fault (Derived) protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE B2] - EfdPTRC9.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE B4] - EfdPTRC9.Str.dirGeneral" />
              <DAI name="general" valKind="RO" desc="[FE B3] - EfdPTRC9.Str.General" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtEft" desc="Transient Ground Fault Detection">
          <Private type="MiCOM-RAWLD">ProtEft</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Node for Eft Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtEft/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E3] -  TgfPTOC1.beh.STVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 30] - TGF Detection" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 30] - TGF Detection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Transient Earth Fault Detection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTEF" lnType="PTEF_NEU" inst="1" prefix="Eft" desc="Transient Earth Fault Alarm">
            <Private type="MiCOM-RAWLN">ProtEft/EftPTEF1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E3] -  TgfPTOC1.beh.STVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 30] - TGF Detection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[09 30] - TGF Detection" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1802" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 1802" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1794" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 1794" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="21" prefix="Eft" desc="Transient Earth Fault Alarm">
            <Private type="MiCOM-RAWLN">ProtEft/EftPTRC21</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E3] -  TgfPTOC1.beh.STVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 30] - TGF Detection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Transient Ground Fault Alarm Condition</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1802" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1794" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtFrq" desc="Frequency Protection Domain">
          <Private type="MiCOM-RAWLD">ProtFrq</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Frequence Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtFrq/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 71] - ProtFrq beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 1E] - Freq Protection" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1E] - Freq Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Frequency Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTOF" lnType="PTOF_NO_SEG" inst="1" prefix="Frq" desc="F&gt; 1 Overfrequency">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTOF1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 54] - FrqPTOF1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[43 10] - F&gt;1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[43 10] - F&gt;1 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1165" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1159" />
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF_NO_SEG" inst="2" prefix="Frq" desc="F&gt; 2 Overfrequency">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTOF2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 55] - FrqPTOF2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[43 13] - F&gt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[43 13] - F&gt;2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1166" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1160" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="10" prefix="Frq" desc="Protection trip for Frequency Protection">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTRC10</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 71] - ProtFrq beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1E] - Freq Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Frequency Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE B5] - FrqPTRC10.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="[FE B6] - FrqPTRC10.Str.General" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_NO_SEG" inst="1" prefix="Frq" desc="F&lt; 1 Underfrequency">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 56] - FrqPTUF1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[43 02] - F&lt;1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[43 02] - F&lt;1 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1161" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1155" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_NO_SEG" inst="2" prefix="Frq" desc="F&lt; 2 Underfrequency">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 57] - FrqPTUF2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[43 05] - F&lt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[43 05] - F&lt;2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1162" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1156" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_NO_SEG" inst="3" prefix="Frq" desc="F&lt; 3 Underfrequency">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 58] - FrqPTUF3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[43 08] - F&lt;3 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[43 08] - F&lt;3 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1163" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1157" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF_NO_SEG" inst="4" prefix="Frq" desc="F&lt; 4 Underfrequency">
            <Private type="MiCOM-RAWLN">ProtFrq/FrqPTUF4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 59] - FrqPTUF4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[43 0B] - F&lt;4 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[43 0B] - F&lt;4 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1164" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1158" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtNegSeq" desc="Negative Sequence Protection Domain">
          <Private type="MiCOM-RAWLD">ProtNegSeq</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Negative Sequence Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtNegSeq/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 72] - ProtNegSeq beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 11] - Neg Sequence O/C" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 11] - Neg Sequence O/C" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Negative Sequency Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTOC" lnType="PTOC_NO_SEG" inst="1" prefix="Ngc" desc="I2&gt; 1 Negative Sequence">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 0F] - NgcPTOC1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[36 10] - I2&gt;1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[36 10] - I2&gt;1 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 571" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[36 12] - I2&gt;1 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 567" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_NO_SEG" inst="2" prefix="Ngc" desc="I2&gt; 2 Negative Sequence">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 32] - NgcPTOC2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[36 20] - I2&gt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[36 20] - I2&gt;2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 572" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[36 22] - I2&gt;2 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 568" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_NO_SEG" inst="3" prefix="Ngc" desc="I2&gt; 3 Negative Sequence">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 33] - NgcPTOC3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[36 30] - I2&gt;3 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[36 30] - I2&gt;3 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 573" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[36 32] - I2&gt;3 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 569" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_NO_SEG" inst="4" prefix="Ngc" desc="I2&gt; 4 Negative Sequence">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTOC4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 34] - NgcPTOC4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[36 40] - I2&gt;4 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[36 40] - I2&gt;4 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 574" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[36 42] - I2&gt;4 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 570" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="11" prefix="Ngc" desc="Protection trip for Negative Sequence Protection">
            <Private type="MiCOM-RAWLN">ProtNegSeq/NgcPTRC11</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 72] - ProtNegSeq beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 11] - Neg Sequence O/C" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Negative Sequence Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE B7] - NgcPTRC11.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE B9] - NgcPTRC11.Str.dirGeneral" />
              <DAI name="general" valKind="RO" desc="[FE B8] - NgcPTRC11.Str.General" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtNvd" desc="Residual Voltage Protection Domain">
          <Private type="MiCOM-RAWLD">ProtNvd</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Nvd Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtNvd/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 73] - ProtNvd beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 16] - Residual O/V NVD" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 16] - Residual O/V NVD" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Residual Voltage Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTOV" lnType="PTOV_NEU" inst="1" prefix="VtpRes" desc="VN&gt; 1 Residual Overvoltage">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTOV1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 14] - NvdPTOV1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[3B 02] - VN&gt;1 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[3B 02] - VN&gt;1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 700" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 700" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 804" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 804" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_NEU" inst="2" prefix="VtpRes" desc="VN&gt; 2 Residual Overvoltage">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTOV2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 15] - NvdPTOV2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[3B 07] - VN&gt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[3B 07] - VN&gt;2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 701" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 701" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirNeut" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 805" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 805" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="14" prefix="VtpRes" desc="Protection trip for Nvd protection">
            <Private type="MiCOM-RAWLN">ProtNvd/VtpResPTRC14</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 73] - ProtNvd beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 16] - Residual O/V NVD" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Nvd Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE C5] - VtpResPTRC14.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="[FE C6] - VtpResPTRC14.Str.General" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtOST" desc="Out of Step Tripping Protection Domain">
          <Private type="MiCOM-RAWLD">ProtOST</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for OST Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtOST/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 18] - PowerSwing Block" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Out of Step Tripping Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="15" prefix="Ost" desc="Protection trip for OST protection">
            <Private type="MiCOM-RAWLN">ProtOST/OstPTRC15</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Out of Step Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE C7] - OstPTRC15.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="[FE C8] - OstPTRC15.Str.General" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_OST" inst="1" prefix="Ost" desc="Out of Step Tripping (main trip)">
            <Private type="MiCOM-RAWLN">ProtOST/OstRPSB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 35] - OstRPSB1.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[3D 23] - OST Mode" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Out of Step tripping (Main)</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 553" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_OST" inst="2" prefix="Ost" desc="Out of Step Tripping (predictive )">
            <Private type="MiCOM-RAWLN">ProtOST/OstRPSB2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 36] - OstRPSB2.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[3D 23] - OST Mode" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Out of Step tripping (Main)</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 551" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtOvCur" desc="Overcurrent Protection Domain">
          <Private type="MiCOM-RAWLD">ProtOvCur</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Overcurrent Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtOvCur/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 74] - ProtOvCur beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 10] - Overcurrent" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 10] - Overcurrent" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Overcurrent Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTOC" lnType="PTOC_SEG" inst="1" prefix="Ocp" desc="I&gt; 1 Overcurrent">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 01] - OcpPTOC1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[35 01] - I&gt;1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[35 02] - I&gt;1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 655" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 656" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 657" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 658" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[35 03] - I&gt;1 Directional" />
              <DAI name="dirPhsA" valKind="RO" desc="[35 03] - I&gt;1 Directional" />
              <DAI name="dirPhsB" valKind="RO" desc="[35 03] - I&gt;1 Directional" />
              <DAI name="dirPhsC" valKind="RO" desc="[35 03] - I&gt;1 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 761" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 762" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 763" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 764" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_SEG" inst="2" prefix="Ocp" desc="I&gt; 2 Overcurrent">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 02] - OcpPTOC2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[35 0A] - I&gt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[35 0B] - I&gt;2 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 659" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 660" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 661" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 662" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[35 0C] - I&gt;2 Directional" />
              <DAI name="dirPhsA" valKind="RO" desc="[35 0C] - I&gt;2 Directional" />
              <DAI name="dirPhsB" valKind="RO" desc="[35 0C] - I&gt;2 Directional" />
              <DAI name="dirPhsC" valKind="RO" desc="[35 0C] - I&gt;2 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 765" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 766" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 767" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 768" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_SEG" inst="3" prefix="Ocp" desc="I&gt; 3 Overcurrent">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 03] - OcpPTOC3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[35 13] - I&gt;3 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[35 13] - I&gt;3 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 663" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 664" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 665" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 666" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[35 14] - I&gt;3 Directional" />
              <DAI name="dirPhsA" valKind="RO" desc="[35 14] - I&gt;3 Directional" />
              <DAI name="dirPhsB" valKind="RO" desc="[35 14] - I&gt;3 Directional" />
              <DAI name="dirPhsC" valKind="RO" desc="[35 14] - I&gt;3 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 769" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 770" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 771" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 772" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC_SEG" inst="4" prefix="Ocp" desc="I&gt; 4 Overcurrent">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTOC4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 04] - OcpPTOC4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[35 18] - I&gt;4 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[35 18] - I&gt;4 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 667" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 668" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 669" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 670" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[35 19] - I&gt;4 Directional" />
              <DAI name="dirPhsA" valKind="RO" desc="[35 19] - I&gt;4 Directional" />
              <DAI name="dirPhsB" valKind="RO" desc="[35 19] - I&gt;4 Directional" />
              <DAI name="dirPhsC" valKind="RO" desc="[35 19] - I&gt;4 Directional" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 773" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 774" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 775" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 776" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="7" prefix="Ocp" desc="Protection trip for Overcurrent Protection">
            <Private type="MiCOM-RAWLN">ProtOvCur/OcpPTRC7</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 74] - ProtOvCur beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 10] - Overcurrent" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Overcurrent Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE A4] - OcpPTRC7.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE AC] - OcpPTRC7.Str.dirGeneral" />
              <DAI name="general" valKind="RO" desc="[FE A8] - OcpPTRC7.Str.General" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtOvThm" desc="Over Thermal Protection Domain">
          <Private type="MiCOM-RAWLD">ProtOvThm</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Thermal Overload Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtOvThm/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 76] - ProtOvThm beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 17] - Thermal Overload" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 17] - Thermal Overload" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Over Thermal Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="20" prefix="Thm" desc="Protection trip for thermal Overload">
            <Private type="MiCOM-RAWLN">ProtOvThm/ThmPTRC20</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 76] - ProtOvThm beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 17] - Thermal Overload" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Thermal Overload Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 680" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 785" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR_NO_SEG" inst="1" prefix="Thm" desc="Thermal Overload">
            <Private type="MiCOM-ConfigurableAttributes">Amp.units.multiplier,Amp.db,Amp.rangeC.min.f,Amp.rangeC.max.f,TmpRl.units.multiplier,TmpRl.db,TmpRl.rangeC.min.f,TmpRl.rangeC.max.f,MTRRs.ctlModel,MTRRs.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtOvThm/ThmPTTR1</Private>
            <DOI name="AlmThm">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 785" />
            </DOI>
            <DOI name="Amp">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[FE 08] - ThmPTTR1.MX.Amp.f" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[02 0D] - I1 Magnitude" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 07] - ThmPTTR1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[3C 01] - Characteristic" />
            </DOI>
            <DOI name="MTRRs">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[03 27] - Reset Thermal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[09 17] - Thermal Overload" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 680" />
            </DOI>
            <DOI name="TmpRl">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[03 26] - Thermal State" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[03 26] - Thermal State" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtPsof" desc="Switch onto Fault Protection">
          <Private type="MiCOM-RAWLD">ProtPsof</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD" inst="" desc="Logical Device for Switch onto Fault Protection">
            <Private type="MiCOM-RAWLN">ProtPsof/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE F1] - ProtPsof.beh.stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F2] - ProtPsof.mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Switch onto Fault Protection</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="6" prefix="Psof" desc="Protection trip for Switch onto Fault Protection">
            <Private type="MiCOM-RAWLN">ProtPsof/PsofPTRC6</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE F1] - ProtPsof.beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F2] - ProtPsof.mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Switch onto Fault Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE A2] - PsofPTRC6.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="[FE A3] - PsofPTRC6.Str.General" />
            </DOI>
          </LN>
          <LN lnClass="PSOF" lnType="PSOF_SOTF_OP" inst="1" prefix="Sof" desc="Switch onto Fault protection">
            <Private type="MiCOM-RAWLN">ProtPsof/SofPSOF1</Private>
            <DOI name="Beh">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 29] - SofPSOF.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[34 81] - SOTF Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[34 81] - SOTF Status" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SofOp1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 709" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 709" />
            </DOI>
            <DOI name="SofOp2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 710" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 710" />
            </DOI>
            <DOI name="SofOp3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 711" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 711" />
            </DOI>
            <DOI name="SofOp4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 712" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 712" />
            </DOI>
            <DOI name="SofOp5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 713" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 713" />
            </DOI>
            <DOI name="SofOp6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1970" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1970" />
            </DOI>
            <DOI name="SofOp7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 558" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 558" />
            </DOI>
            <DOI name="Str">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 879" />
            </DOI>
          </LN>
          <LN lnClass="PSOF" lnType="PSOF_TOR_OP" inst="1" prefix="Tor" desc="Trip on Reclose Protection">
            <Private type="MiCOM-RAWLN">ProtPsof/TorPSOF1</Private>
            <DOI name="Beh">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE 27] - TorPSOF.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[34 84] - TOR Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[34 84] - TOR Status" />
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="dataNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 878" />
            </DOI>
            <DOI name="TorOp1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 704" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 704" />
            </DOI>
            <DOI name="TorOp2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 705" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 705" />
            </DOI>
            <DOI name="TorOp3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 706" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 706" />
            </DOI>
            <DOI name="TorOp4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 707" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 707" />
            </DOI>
            <DOI name="TorOp5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 708" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 708" />
            </DOI>
            <DOI name="TorOp6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1969" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1969" />
            </DOI>
            <DOI name="TorOp7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 557" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 557" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtPwr" desc="Directional Power Protection Domain">
          <Private type="MiCOM-RAWLD">ProtPwr</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logic device for directional power protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtPwr/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE EA] - ProtPwr/LLN0.beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 1C] - Power Protection" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1C] - Power Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Directional Power Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PDOP" lnType="PDOP_BASIC" inst="1" prefix="Pdp" desc="Directional overpower stage 1">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDOP1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E6] - PdpPDOP1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 02] - Power1 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 02] - Power1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1823" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1824" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1825" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1826" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1807" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1808" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1809" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1810" />
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_BASIC" inst="2" prefix="Pdp" desc="Directional overpower stage 2">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDOP2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E7] - PdpPDOP2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 0C] - Power2 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 0C] - Power2 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1827" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1828" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1829" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1830" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1811" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1812" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1813" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1814" />
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_BASIC" inst="3" prefix="Pdp" desc="Directional overpower stage 3">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDOP3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E8] - PdpPDOP3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 16] - Power3 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 16] - Power3 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1831" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1832" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1833" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1834" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1815" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1816" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1817" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1818" />
            </DOI>
          </LN>
          <LN lnClass="PDOP" lnType="PDOP_BASIC" inst="4" prefix="Pdp" desc="Directional overpower stage 4">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDOP4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE E9] - PdpPDOP4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 20] - Power4 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 20] - Power4 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1835" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1836" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1837" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1838" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1819" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1820" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1821" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1822" />
            </DOI>
          </LN>
          <LN lnClass="PDUP" lnType="PDUP_BASIC" inst="1" prefix="Pdp" desc="Directional underpower stage 1">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDUP1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 5C] - PdpPDUP1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 02] - Power1 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 02] - Power1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1823" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1824" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1825" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1826" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 03] - Power1 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1807" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1808" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1809" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1810" />
            </DOI>
          </LN>
          <LN lnClass="PDUP" lnType="PDUP_BASIC" inst="2" prefix="Pdp" desc="Directional underpower stage 2">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDUP2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 5D] - PdpPDUP2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 0C] - Power2 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 0C] - Power2 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1827" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1828" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1829" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1830" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 0D] - Power2 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1811" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1812" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1813" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1814" />
            </DOI>
          </LN>
          <LN lnClass="PDUP" lnType="PDUP_BASIC" inst="3" prefix="Pdp" desc="Directional underpower stage 3">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDUP3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 5E] - PdpPDUP3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 16] - Power3 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 16] - Power3 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1831" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1832" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1833" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1834" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 17] - Power3 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1815" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1816" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1817" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1818" />
            </DOI>
          </LN>
          <LN lnClass="PDUP" lnType="PDUP_BASIC" inst="4" prefix="Pdp" desc="Directional underpower stage 4">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPDUP4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 5F] - PdpPDUP4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[41 20] - Power4 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[41 20] - Power4 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1835" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1836" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1837" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1838" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="dirPhsA" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="dirPhsB" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="dirPhsC" valKind="RO" desc="[41 21] - Power4 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 1819" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 1820" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 1821" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 1822" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="22" prefix="Pdp" desc="Protection trip for directional power">
            <Private type="MiCOM-RAWLN">ProtPwr/PdpPTRC22</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE EA] - ProtPwr/LLN0.beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1C] - Power Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Directional Power Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE DC] - PdpPTRC20.Op.general" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE DE] - PdpPTRC20.Str.dirGeneral" />
              <DAI name="general" valKind="RO" desc="[FE DD] - PdpPTRC20.Str.general" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtPwrSwgBlk" desc="Power Swing Block Protection Domain">
          <Private type="MiCOM-RAWLD">ProtPwrSwgBlk</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Power Swing">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtPwrSwgBlk/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 18] - PowerSwing Block" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Power Swing Block Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="RPSB" lnType="RPSB_PSB_MULTI" inst="1" prefix="Psb" desc="Zone 1 Ph/Gnd Power Swing">
            <Private type="MiCOM-RAWLN">ProtPwrSwgBlk/PsbRPSB1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1349" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 1 Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 297" />
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 297" />
            </DOI>
            <DOI name="SwgAlm">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 607" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 607" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_PSB_MULTI" inst="2" prefix="Psb" desc="Zone 2 Ph/Gnd Power Swing">
            <Private type="MiCOM-RAWLN">ProtPwrSwgBlk/PsbRPSB2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1350" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 2 Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 297" />
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 297" />
            </DOI>
            <DOI name="SwgAlm">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 607" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 607" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_PSB_MULTI" inst="3" prefix="Psb" desc="Zone 3 Ph/Gnd Power Swing">
            <Private type="MiCOM-RAWLN">ProtPwrSwgBlk/PsbRPSB3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1351" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 3 Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 297" />
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 297" />
            </DOI>
            <DOI name="SwgAlm">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 607" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 607" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_PSB_MULTI" inst="4" prefix="Psb" desc="Zone 4 Ph/Gnd Power Swing">
            <Private type="MiCOM-RAWLN">ProtPwrSwgBlk/PsbRPSB4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1353" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone 4 Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 297" />
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 297" />
            </DOI>
            <DOI name="SwgAlm">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 607" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 607" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_PSB_MULTI" inst="5" prefix="Psb" desc="Zone 5 Ph/Gnd Power Swing">
            <Private type="MiCOM-RAWLN">ProtPwrSwgBlk/PsbRPSB5</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1352" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone P Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 297" />
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 297" />
            </DOI>
            <DOI name="SwgAlm">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 607" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 607" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB_PSB_MULTI" inst="6" prefix="Psb" desc="Zone Q Ph/Gnd Power Swing">
            <Private type="MiCOM-RAWLN">ProtPwrSwgBlk/PsbRPSB6</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 65] - PsbRPSB beh" />
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1977" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 18] - PowerSwing Block" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Zone Q Ph/Gnd Power Swing Blocking Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 297" />
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 297" />
            </DOI>
            <DOI name="SwgAlm">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 607" />
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 607" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtRteChgFrq" desc="Frequency Change Ratio Protection Domain">
          <Private type="MiCOM-RAWLD">ProtRteChgFrq</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Frequency Rate Change Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6D] - ProtRteChgFrq beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 1F] - df/dt Protection" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1F] - df/dt Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Frequency Change Ratio Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PFRC" lnType="PFRC_NO_SEG" inst="1" prefix="Dfp" desc="df/dt&gt; 1 Frequency Rate of Change">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 50] - DfpPFRC1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[44 04] - df/dt&gt;1 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[44 04] - df/dt&gt;1 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 601" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 597" />
            </DOI>
          </LN>
          <LN lnClass="PFRC" lnType="PFRC_NO_SEG" inst="2" prefix="Dfp" desc="df/dt&gt; 2 Frequency Rate of Change">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 51] - DfpPFRC2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[44 0B] - df/dt&gt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[44 0B] - df/dt&gt;2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 602" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 598" />
            </DOI>
          </LN>
          <LN lnClass="PFRC" lnType="PFRC_NO_SEG" inst="3" prefix="Dfp" desc="df/dt&gt; 3 Frequency Rate of Change">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 52] - DfpPFRC3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[44 12] - df/dt&gt;3 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[44 12] - df/dt&gt;3 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 603" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 599" />
            </DOI>
          </LN>
          <LN lnClass="PFRC" lnType="PFRC_NO_SEG" inst="4" prefix="Dfp" desc="df/dt&gt; 4 Frequency Rate of Change">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPFRC4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 53] - DfpPFRC4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[44 19] - df/dt&gt;4 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[44 19] - df/dt&gt;4 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 604" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 600" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="8" prefix="Dfp" desc="Protection trip for Frequency Rate Change Protection">
            <Private type="MiCOM-RAWLN">ProtRteChgFrq/DfpPTRC8</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6D] - ProtRteChgFrq beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1F] - df/dt Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Frequency Rate Change Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE B0] - DfpPTRC8.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="[FE B1] - DfpPTRC8.Str.General" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtSchem" desc="Distance Protection Scheme Domain">
          <Private type="MiCOM-RAWLD">ProtSchem</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD" inst="" desc="Logical Device for Distance Protection Scheme">
            <Private type="MiCOM-RAWLN">ProtSchem/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE EF] - ProtSchem.beh.stVal" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F0] - ProtSchem.mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Distance Protection Schem Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PSCH" lnType="PSCH_EXTENSION" inst="1" prefix="Dis" desc="Distance Protection Scheme 1">
            <Private type="MiCOM-RAWLN">ProtSchem/DisPSCH1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 66] - DisPSCH1 beh" />
            </DOI>
            <DOI name="EchoWei">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1721" />
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI name="stVal" valKind="RO" desc="[FE 7E] - DisPsch1.EchoWeiOpSPS" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[34 41] - Aid. 1 Selection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[34 40] - AIDED SCHEME 1" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE 7D] - DisPsch1.Op.General" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 636" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 633" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 634" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 635" />
            </DOI>
            <DOI name="RxBlk1">
              <DAI name="general" valKind="RO" desc="[FE 7C] - DisPsch1.RxBlk" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI name="general" valKind="RO" desc="[FE 7B] - DisPsch1.RxPrm" />
            </DOI>
            <DOI name="TxBlk">
              <DAI name="general" valKind="RO" desc="[FE 7A] - DisPsch1.TxBlk" />
            </DOI>
            <DOI name="TxPrm">
              <DAI name="general" valKind="RO" desc="[FE 79] - DisPsch1.TxPrm" />
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH_EXTENSION" inst="2" prefix="Dis" desc="Distance Protection Scheme 2">
            <Private type="MiCOM-RAWLN">ProtSchem/DisPSCH2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 67] - DisPSCH2 beh" />
            </DOI>
            <DOI name="EchoWei">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1722" />
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI name="stVal" valKind="RO" desc="[FE 84] - DisPsch2.EchoWeiOpSPS" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[34 61] - Aid. 2 Selection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[34 60] - AIDED SCHEME 2" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE 83] - DisPsch2.Op.General" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 646" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 643" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 644" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 645" />
            </DOI>
            <DOI name="RxBlk1">
              <DAI name="general" valKind="RO" desc="[FE 82] - DisPsch2.RxBlk" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI name="general" valKind="RO" desc="[FE 81] - DisPsch2.RxPrm" />
            </DOI>
            <DOI name="TxBlk">
              <DAI name="general" valKind="RO" desc="[FE 80] - DisPsch2.TxBlk" />
            </DOI>
            <DOI name="TxPrm">
              <DAI name="general" valKind="RO" desc="[FE 7F] - DisPsch2.TxPrm" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="5" prefix="DisSch" desc="Protection trip for Distance Protection Scheme">
            <Private type="MiCOM-RAWLN">ProtSchem/DisSchPTRC5</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE EF] - ProtSchem.beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F0] - ProtSchem.mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Distance Protection Scheme Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE 98] - DisSchPTRC5.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="[FE 9D] - DisSchPTRC5.Str.General" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtSenEF" desc="LD for Sensitive Earth Fault Protection">
          <Private type="MiCOM-RAWLD">ProtSenEF</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical device for Sensitive Earth Fault protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtSenEF/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 75] - ProtSef beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 15] - SEF/REF Prot'n" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 15] - SEF/REF Prot'n" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Sensitive Earth Fault Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PSDE" lnType="PSDE_NEU" inst="1" prefix="SenEft" desc="ISEF&gt;1 Sensitive Earth fault">
            <Private type="MiCOM-RAWLN">ProtSenEF/SenEftPSDE1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 16] - SenEftPSDE1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F3] - SenEftPSDE1.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[3A 2A] - ISEF&gt;1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 675" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 675" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[3A 2B] - ISEF&gt;1 Direction" />
              <DAI name="dirNeut" valKind="RO" desc="[3A 2B] - ISEF&gt;1 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 781" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 781" />
            </DOI>
          </LN>
          <LN lnClass="PSDE" lnType="PSDE_NEU" inst="2" prefix="SenEft" desc="ISEF&gt;2 Sensitive Earth fault">
            <Private type="MiCOM-RAWLN">ProtSenEF/SenEftPSDE2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 17] - SenEftPSDE2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F4] - SenEftPSDE2.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[3A 3A] - ISEF&gt;2 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 676" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 676" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[3A 3B] - ISEF&gt;2 Direction" />
              <DAI name="dirNeut" valKind="RO" desc="[3A 3B] - ISEF&gt;2 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 782" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 782" />
            </DOI>
          </LN>
          <LN lnClass="PSDE" lnType="PSDE_NEU" inst="3" prefix="SenEft" desc="ISEF&gt;3 Sensitive Earth fault">
            <Private type="MiCOM-RAWLN">ProtSenEF/SenEftPSDE3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 18] - SenEftPSDE3.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F5] - SenEftPSDE3.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[3A 49] - ISEF&gt;3 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 677" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 677" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[3A 4A] - ISEF&gt;3 Direction" />
              <DAI name="dirNeut" valKind="RO" desc="[3A 4A] - ISEF&gt;3 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 783" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 783" />
            </DOI>
          </LN>
          <LN lnClass="PSDE" lnType="PSDE_NEU" inst="4" prefix="SenEft" desc="ISEF&gt;4 Sensitive Earth fault">
            <Private type="MiCOM-RAWLN">ProtSenEF/SenEftPSDE4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 19] - SenEftPSDE4.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[FE F6] - SenEftPSDE4.ST.Mod.stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[3A 50] - ISEF&gt;4 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 678" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 678" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[3A 51] - ISEF&gt;4 Direction" />
              <DAI name="dirNeut" valKind="RO" desc="[3A 51] - ISEF&gt;4 Direction" />
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 784" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 784" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="13" prefix="SenEft" desc="Protection trip for Sensitive Earth Fault">
            <Private type="MiCOM-RAWLN">ProtSenEF/SenEftPTRC13</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 75] - ProtSef beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 15] - SEF/REF Prot'n" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Sensitive Earth Fault Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE C2] - SenEftPTRC13.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO" desc="[FE C4] - SenEftPTRC13.Str.dirGeneral" />
              <DAI name="general" valKind="RO" desc="[FE C3] - SenEftPTRC13.Str.General" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF_NEU" inst="1" prefix="SenRef" desc="IREF&gt; 1 Restricted Earth Fault">
            <Private type="MiCOM-RAWLN">ProtSenEF/SenRefPDIF1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 30] - SenRefPDIF1.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[3A 01] - SEF/REF Options" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[3A 60] - RESTRICTED E/F" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 682" />
              <DAI name="neut" valKind="RO" desc="DDB Ordinal: 682" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ProtVtp" desc="Time-voltage Protection Domain">
          <Private type="MiCOM-RAWLD">ProtVtp</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD_WITH_CTRLMOD" inst="" desc="Logical Device for Vtp Protection">
            <Private type="MiCOM-ConfigurableAttributes">Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">ProtVtp/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6B] - ProtVtp beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Protection</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[09 1D] - Volt Protection" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1D] - Volt Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Time-voltage Protection Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTOV" lnType="PTOV_NO_SEG" inst="1" prefix="VtpCmp" desc="Compensated V1&gt; 1 Overvoltage">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpCmpPTOV1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 5A] - VtpCmpPTOV1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[42 52] - V1&gt;1 Cmp Funct" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[42 52] - V1&gt;1 Cmp Funct" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 925" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 923" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_NO_SEG" inst="2" prefix="VtpCmp" desc="Compensated V1&gt; 2 Overvoltage">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpCmpPTOV2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 5B] - VtpCmpPTOV2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[42 56] - V1&gt;2 Cmp Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[42 56] - V1&gt;2 Cmp Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 926" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 924" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_SEG" inst="1" prefix="VtpPhs" desc="V&gt; 1 Overvoltage">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 10] - VtpPTOV1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[42 34] - V&gt;1 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[42 34] - V&gt;1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 691" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 692" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 693" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 694" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 796" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 797" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 798" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 799" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV_SEG" inst="2" prefix="VtpPhs" desc="V&gt; 2 Overvoltage">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTOV2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 11] - VtpPTOV2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[42 38] - V&gt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[42 38] - V&gt;2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 695" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 696" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 697" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 698" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 800" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 801" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 802" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 803" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC_INDIVID_NO_SEG" inst="12" prefix="VtpPhs" desc="Protection trip for Vtp Protection">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTRC12</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 6B] - ProtVtp beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 1D] - Volt Protection" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Vtp Protection Trip Conditioning</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="[FE BA] - VtpPhsPTRC12.Op.General" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="[FE BE] - VtpPhsPTRC12.Str.General" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_SEG" inst="1" prefix="VtpPhs" desc="V&lt; 1 Undervoltage">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTUV1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 12] - VtpPTUV1.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[42 65] - V&lt;1 Function" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[42 65] - V&lt;1 Function" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 683" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 684" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 685" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 686" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 788" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 789" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 790" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 791" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV_SEG" inst="2" prefix="VtpPhs" desc="V&lt; 2 Undervoltage">
            <Private type="MiCOM-RAWLN">ProtVtp/VtpPhsPTUV2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 13] - VtpPTUV2.ST.Beh.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[42 70] - V&lt;2 Status" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[42 70] - V&lt;2 Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 687" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 688" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 689" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 690" />
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsA" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsB" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="dirPhsC" valKind="RO">
                <Val>unknown</Val>
              </DAI>
              <DAI name="general" valKind="RO" desc="DDB Ordinal: 792" />
              <DAI name="phsA" valKind="RO" desc="DDB Ordinal: 793" />
              <DAI name="phsB" valKind="RO" desc="DDB Ordinal: 794" />
              <DAI name="phsC" valKind="RO" desc="DDB Ordinal: 795" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Records" desc="Records Domain">
          <Private type="MiCOM-RAWLD">Records</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_STANDARD" inst="" desc="Records Logical Device">
            <Private type="MiCOM-RAWLN">Records/LLN0</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@System</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>Records Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_STANDARD" inst="1" prefix="" desc="Physical Device Information">
            <Private type="MiCOM-RAWLN">Records/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="PhyNam">
              <DAI name="hwRev" valKind="RO" desc="Returns the Hardware Revision of the Physical Device." />
              <DAI name="location" valKind="RO" desc="[00 05] - Plant Reference" />
              <DAI name="model" valKind="RO" desc="[00 06] - Model Number" />
              <DAI name="serNum" valKind="RO" desc="[00 08] - Serial Number" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Server</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE_BASIC" inst="1" prefix="" desc="Disturbance Recorder">
            <Private type="MiCOM-RAWLN">Records/RDRE1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" valKind="RO" desc="[FE E5] - RDRE1.FltNum.stVal" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Disturbance Recorder Function</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="stVal" valKind="RO" desc="Returns if a Disturbance Record is available for Extraction." />
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO_BASIC" inst="1" prefix="" desc="Fault Locator">
            <Private type="MiCOM-ConfigurableAttributes">FltZ.units.multiplier,FltZ.db,FltZ.rangeC.min.f,FltZ.rangeC.max.f,FltDiskm.units.multiplier,FltDiskm.db,FltDiskm.rangeC.min.f,FltDiskm.rangeC.max.f,</Private>
            <Private type="MiCOM-RAWLN">Records/RFLO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="mag">
                <DAI name="f" valKind="RO" desc="[01 13] - Fault Location (metres)" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val>k</Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 13] - Fault Location (metres)" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI name="f" valKind="RO" desc="[01 15] - Fault Location (impedance)" />
                </SDI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO" valImport="true">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO" valImport="true">
                  <Val />
                </DAI>
                <DAI name="SIUnit" valKind="RO" desc="[01 15] - Fault Location (impedance)" />
              </SDI>
              <DAI name="db" valKind="Set" valImport="true">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Fault Locator Function</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="System" desc="System Domain">
          <Private type="MiCOM-RAWLD">System</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_SYSTEM" inst="" desc="System Logical Device">
            <Private type="MiCOM-ConfigurableAttributes">LEDRs.ctlModel,LEDRs.sboTimeout,Mod.ctlModel,Mod.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">System/LLN0</Private>
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="CtlCB1Fail" lnClass="RBRF" fc="ST" lnInst="1" prefix="Cbf" doName="OpEx" daName="general" />
              <FCDA ldInst="CtlCB1Fail" lnClass="RBRF" fc="ST" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsA" />
              <FCDA ldInst="CtlCB1Fail" lnClass="RBRF" fc="ST" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsB" />
              <FCDA ldInst="CtlCB1Fail" lnClass="RBRF" fc="ST" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsC" />
              <FCDA ldInst="CtlCB1Fail" lnClass="RBRF" fc="ST" lnInst="1" prefix="Cbf" doName="OpEx" daName="q" />
            </DataSet>
            <DataSet name="dataset2" desc="">
              <FCDA ldInst="AutoRec1" lnClass="PTRC" fc="ST" lnInst="16" prefix="Arc" doName="Op" daName="general" />
              <FCDA ldInst="AutoRec1" lnClass="PTRC" fc="ST" lnInst="16" prefix="Arc" doName="Op" daName="q" />
              <FCDA ldInst="AutoRec1" lnClass="RREC" fc="ST" lnInst="1" prefix="Arc" doName="OpCls" daName="general" />
            </DataSet>
            <DataSet name="dataset3" desc="">
              <FCDA ldInst="ProtSchem" lnClass="PSCH" fc="ST" lnInst="1" prefix="Dis" doName="Op" daName="general" />
              <FCDA ldInst="ProtSchem" lnClass="PSCH" fc="ST" lnInst="1" prefix="Dis" doName="Op" daName="phsA" />
              <FCDA ldInst="ProtSchem" lnClass="PSCH" fc="ST" lnInst="1" prefix="Dis" doName="Op" daName="phsB" />
              <FCDA ldInst="ProtSchem" lnClass="PSCH" fc="ST" lnInst="1" prefix="Dis" doName="Op" daName="phsC" />
              <FCDA ldInst="ProtSchem" lnClass="PSCH" fc="ST" lnInst="1" prefix="Dis" doName="Op" daName="neut" />
              <FCDA ldInst="ProtSchem" lnClass="PSCH" fc="ST" lnInst="1" prefix="Dis" doName="Op" daName="q" />
            </DataSet>
            <DataSet name="dataset4" desc="">
              <FCDA ldInst="AutoSynChk1" lnClass="RSYN" fc="ST" lnInst="1" prefix="Asc" doName="Rel" daName="stVal" />
              <FCDA ldInst="AutoSynChk1" lnClass="RSYN" fc="ST" lnInst="1" prefix="Asc" doName="Rel" daName="q" />
            </DataSet>
            <ReportControl name="urcbA" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbA" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbB" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbB" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbC" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbC" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbD" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbD" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbE" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbE" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbF" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbF" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbG" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbG" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbH" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbH" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbI" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbI" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbJ" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbJ" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbK" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbK" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbL" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbL" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbM" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbM" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbN" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbN" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbO" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbO" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="urcbP" confRev="0" rptID="TEMPLATESystem/LLN0$RP$urcbP" buffered="false" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbA" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbA" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbB" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbB" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbC" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbC" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbD" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbD" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbE" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbE" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbF" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbF" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbG" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbG" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <ReportControl name="brcbH" confRev="0" rptID="TEMPLATESystem/LLN0$BR$brcbH" buffered="true" desc="System Logical Device Report Control Block">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
              <RptEnabled max="8" />
            </ReportControl>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="LEDRs">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[01 FF] - Reset Indication" />
            </DOI>
            <DOI name="Mod">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="configRev" valKind="RO" desc="Returns config revision" />
              <DAI name="d" valKind="RO">
                <Val>System Logical Device</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OrdRun">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Order Running indication" />
            </DOI>
            <DOI name="SyncSt">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="IED time synchronisation state" />
            </DOI>
            <GSEControl name="gcb01" appID="L2_PU_GE_P443_BkrFail" type="GOOSE" confRev="10000" desc="System Logical Device GOOSE Control Block 1" datSet="dataset1">
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="3">L1_BCU_SIF_200E</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="S1" ldInst="CFG" lnClass="LGOS" lnInst="2">TXB_MU1_BCU_SEL_401</IEDName>
              <IEDName apRef="P1" ldInst="CBSW" lnClass="GGIO" lnInst="1">RSS_BCU_OMI_SSC</IEDName>
            </GSEControl>
            <GSEControl name="gcb02" appID="L2_PU_GE_P443_TripReclose" type="GOOSE" confRev="10000" desc="System Logical Device GOOSE Control Block 2" datSet="dataset2">
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
            </GSEControl>
            <GSEControl name="gcb03" appID="L2_PU_GE_P443_PSCH" type="GOOSE" confRev="10000" desc="System Logical Device GOOSE Control Block 3" datSet="dataset3">
              <IEDName apRef="P1" ldInst="CBSW" lnClass="GGIO" lnInst="1">RSS_BCU_OMI_SSC</IEDName>
            </GSEControl>
            <GSEControl name="gcb04" appID="L2_PU_GE_P443_RSYN" type="GOOSE" confRev="10000" desc="System Logical Device GOOSE Control Block 4" datSet="dataset4">
              <IEDName apRef="P1" ldInst="Control" lnClass="XCBR" lnInst="2">L2_BCU_OMI_SSC</IEDName>
            </GSEControl>
            <GSEControl name="gcb05" appID="TEMPLATESystem/LLN0$GO$gcb05" type="GOOSE" confRev="0" desc="System Logical Device GOOSE Control Block 5" />
            <GSEControl name="gcb06" appID="TEMPLATESystem/LLN0$GO$gcb06" type="GOOSE" confRev="0" desc="System Logical Device GOOSE Control Block 6" />
            <GSEControl name="gcb07" appID="TEMPLATESystem/LLN0$GO$gcb07" type="GOOSE" confRev="0" desc="System Logical Device GOOSE Control Block 7" />
            <GSEControl name="gcb08" appID="TEMPLATESystem/LLN0$GO$gcb08" type="GOOSE" confRev="0" desc="System Logical Device GOOSE Control Block 8" />
            <SettingControl numOfSGs="4" />
          </LN0>
          <LN lnClass="GGIO" lnType="GGIO_ALM_96" inst="1" prefix="Alm" desc="Alarms">
            <Private type="MiCOM-RAWLN">System/AlmGGIO1</Private>
            <DOI name="Alm1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 288" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 288" />
            </DOI>
            <DOI name="Alm10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 297" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 297" />
            </DOI>
            <DOI name="Alm11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 298" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 298" />
            </DOI>
            <DOI name="Alm12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 299" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 299" />
            </DOI>
            <DOI name="Alm13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 300" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 300" />
            </DOI>
            <DOI name="Alm14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 301" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 301" />
            </DOI>
            <DOI name="Alm15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 302" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 302" />
            </DOI>
            <DOI name="Alm16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 303" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 303" />
            </DOI>
            <DOI name="Alm17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 304" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 304" />
            </DOI>
            <DOI name="Alm18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 305" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 305" />
            </DOI>
            <DOI name="Alm19">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 306" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 306" />
            </DOI>
            <DOI name="Alm2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 289" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 289" />
            </DOI>
            <DOI name="Alm20">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 307" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 307" />
            </DOI>
            <DOI name="Alm21">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 308" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 308" />
            </DOI>
            <DOI name="Alm22">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 309" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 309" />
            </DOI>
            <DOI name="Alm23">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 310" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 310" />
            </DOI>
            <DOI name="Alm24">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 311" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 311" />
            </DOI>
            <DOI name="Alm25">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 312" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 312" />
            </DOI>
            <DOI name="Alm26">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 313" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 313" />
            </DOI>
            <DOI name="Alm27">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 314" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 314" />
            </DOI>
            <DOI name="Alm28">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 315" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 315" />
            </DOI>
            <DOI name="Alm29">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 316" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 316" />
            </DOI>
            <DOI name="Alm3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 290" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 290" />
            </DOI>
            <DOI name="Alm30">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 317" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 317" />
            </DOI>
            <DOI name="Alm31">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 318" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 318" />
            </DOI>
            <DOI name="Alm32">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 319" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 319" />
            </DOI>
            <DOI name="Alm33">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 320" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 320" />
            </DOI>
            <DOI name="Alm34">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 321" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 321" />
            </DOI>
            <DOI name="Alm35">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 322" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 322" />
            </DOI>
            <DOI name="Alm36">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 323" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 323" />
            </DOI>
            <DOI name="Alm37">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 324" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 324" />
            </DOI>
            <DOI name="Alm38">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 325" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 325" />
            </DOI>
            <DOI name="Alm39">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 326" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 326" />
            </DOI>
            <DOI name="Alm4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 291" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 291" />
            </DOI>
            <DOI name="Alm40">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 327" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 327" />
            </DOI>
            <DOI name="Alm41">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 328" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 328" />
            </DOI>
            <DOI name="Alm42">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 329" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 329" />
            </DOI>
            <DOI name="Alm43">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 330" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 330" />
            </DOI>
            <DOI name="Alm44">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 331" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 331" />
            </DOI>
            <DOI name="Alm45">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 332" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 332" />
            </DOI>
            <DOI name="Alm46">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 333" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 333" />
            </DOI>
            <DOI name="Alm47">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 334" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 334" />
            </DOI>
            <DOI name="Alm48">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 335" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 335" />
            </DOI>
            <DOI name="Alm49">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 336" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 336" />
            </DOI>
            <DOI name="Alm5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 292" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 292" />
            </DOI>
            <DOI name="Alm50">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 337" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 337" />
            </DOI>
            <DOI name="Alm51">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 338" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 338" />
            </DOI>
            <DOI name="Alm52">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 339" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 339" />
            </DOI>
            <DOI name="Alm53">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 340" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 340" />
            </DOI>
            <DOI name="Alm54">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 341" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 341" />
            </DOI>
            <DOI name="Alm55">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 342" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 342" />
            </DOI>
            <DOI name="Alm56">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 343" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 343" />
            </DOI>
            <DOI name="Alm57">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 344" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 344" />
            </DOI>
            <DOI name="Alm58">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 345" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 345" />
            </DOI>
            <DOI name="Alm59">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 346" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 346" />
            </DOI>
            <DOI name="Alm6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 293" />
              <DAI name="stVal" valKind="RO" desc="Returns the status of the VTS alarm indication DDB" />
            </DOI>
            <DOI name="Alm60">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 347" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 347" />
            </DOI>
            <DOI name="Alm61">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 348" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 348" />
            </DOI>
            <DOI name="Alm62">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 349" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 349" />
            </DOI>
            <DOI name="Alm63">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 350" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 350" />
            </DOI>
            <DOI name="Alm64">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 351" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 351" />
            </DOI>
            <DOI name="Alm65">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 352" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 352" />
            </DOI>
            <DOI name="Alm66">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 353" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 353" />
            </DOI>
            <DOI name="Alm67">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 354" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 354" />
            </DOI>
            <DOI name="Alm68">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 355" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 355" />
            </DOI>
            <DOI name="Alm69">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 356" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 356" />
            </DOI>
            <DOI name="Alm7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 294" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 294" />
            </DOI>
            <DOI name="Alm70">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 357" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 357" />
            </DOI>
            <DOI name="Alm71">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 358" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 358" />
            </DOI>
            <DOI name="Alm72">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 359" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 359" />
            </DOI>
            <DOI name="Alm73">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 360" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 360" />
            </DOI>
            <DOI name="Alm74">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 361" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 361" />
            </DOI>
            <DOI name="Alm75">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 362" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 362" />
            </DOI>
            <DOI name="Alm76">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 363" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 363" />
            </DOI>
            <DOI name="Alm77">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 364" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 364" />
            </DOI>
            <DOI name="Alm78">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 365" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 365" />
            </DOI>
            <DOI name="Alm79">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 366" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 366" />
            </DOI>
            <DOI name="Alm8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 295" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 295" />
            </DOI>
            <DOI name="Alm80">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 367" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 367" />
            </DOI>
            <DOI name="Alm81">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 368" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 368" />
            </DOI>
            <DOI name="Alm82">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 369" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 369" />
            </DOI>
            <DOI name="Alm83">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 370" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 370" />
            </DOI>
            <DOI name="Alm84">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 371" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 371" />
            </DOI>
            <DOI name="Alm85">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 372" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 372" />
            </DOI>
            <DOI name="Alm86">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 373" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 373" />
            </DOI>
            <DOI name="Alm87">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 374" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 374" />
            </DOI>
            <DOI name="Alm88">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 375" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 375" />
            </DOI>
            <DOI name="Alm89">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 376" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 376" />
            </DOI>
            <DOI name="Alm9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 296" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 296" />
            </DOI>
            <DOI name="Alm90">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 377" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 377" />
            </DOI>
            <DOI name="Alm91">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 378" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 378" />
            </DOI>
            <DOI name="Alm92">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 379" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 379" />
            </DOI>
            <DOI name="Alm93">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 380" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 380" />
            </DOI>
            <DOI name="Alm94">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 381" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 381" />
            </DOI>
            <DOI name="Alm95">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 382" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 382" />
            </DOI>
            <DOI name="Alm96">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 383" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 383" />
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Alarm Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_10" inst="1" prefix="Fnk" desc="Function Keys">
            <Private type="MiCOM-RAWLN">System/FnkGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="[17 04] - Fn Key 1 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1096" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="[17 1F] - Fn Key 10 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1105" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="[17 07] - Fn Key 2 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1097" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="[17 0A] - Fn Key 3 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1098" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="[17 0D] - Fn Key 4 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1099" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="[17 10] - Fn Key 5 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1100" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="[17 13] - Fn Key 6 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1101" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="[17 16] - Fn Key 7 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1102" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="[17 19] - Fn Key 8 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1103" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="[17 1C] - Fn Key 9 Label" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1104" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[17 01] - Fn Key Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_32" inst="1" prefix="Gos" desc="GOOSE Input Signals">
            <Private type="MiCOM-BindableType">VI</Private>
            <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
						</Private>
            <Private type="MiCOM-RAWLN">System/GosGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 224" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 224" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 233" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 233" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 234" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 234" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 235" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 235" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 236" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 236" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 237" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 237" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 238" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 238" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 239" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 239" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 240" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 240" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 241" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 241" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 242" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 242" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 225" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 225" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 243" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 243" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 244" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 244" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 245" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 245" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 246" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 246" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 247" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 247" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 248" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 248" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 249" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 249" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 250" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 250" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 251" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 251" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 252" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 252" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 226" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 226" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 253" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 253" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 254" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 254" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 255" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 255" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 227" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 227" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 228" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 228" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 229" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 229" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 230" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 230" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 231" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 231" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 232" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 232" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Input Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_32" inst="2" prefix="Gos" desc="GOOSE Output Signals">
            <Private type="MiCOM-RAWLN">System/GosGGIO2</Private>
            <Private type="MiCOM-OPGOOSESignals">Ind1.stVal,Ind1.q,Ind2.stVal,Ind2.q,Ind3.stVal,Ind3.q,Ind4.stVal,Ind4.q,Ind5.stVal,Ind5.q,Ind6.stVal,Ind6.q,Ind7.stVal,Ind7.q,Ind8.stVal,Ind8.q,Ind9.stVal,Ind9.q,Ind10.stVal,Ind10.q,Ind11.stVal,Ind11.q,Ind12.stVal,Ind12.q,Ind13.stVal,Ind13.q,Ind14.stVal,Ind14.q,Ind15.stVal,Ind15.q,Ind16.stVal,Ind16.q,Ind17.stVal,Ind17.q,Ind18.stVal,Ind18.q,Ind19.stVal,Ind19.q,Ind20.stVal,Ind20.q,Ind21.stVal,Ind21.q,Ind22.stVal,Ind22.q,Ind23.stVal,Ind23.q,Ind24.stVal,Ind24.q,Ind25.stVal,Ind25.q,Ind26.stVal,Ind26.q,Ind27.stVal,Ind27.q,Ind28.stVal,Ind28.q,Ind29.stVal,Ind29.q,Ind30.stVal,Ind30.q,Ind31.stVal,Ind31.q,Ind32.stVal,Ind32.q</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 256" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 256" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 265" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 265" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 266" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 266" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 267" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 267" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 268" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 268" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 269" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 269" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 270" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 270" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 271" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 271" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 272" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 272" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 273" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 273" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 274" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 274" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 257" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 257" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 275" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 275" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 276" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 276" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 277" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 277" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 278" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 278" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 279" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 279" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 280" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 280" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 281" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 281" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 282" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 282" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 283" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 283" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 284" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 284" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 258" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 258" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 285" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 285" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 286" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 286" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 287" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 287" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 259" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 259" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 260" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 260" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 261" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 261" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 262" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 262" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 263" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 263" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 264" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 264" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Output Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_24" inst="1" prefix="ImfInp" desc="InterMiCOM Fibre Inputs Status (CH1)">
            <Private type="MiCOM-RAWLN">System/ImfInpGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 68] - ImfInpGGIO beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 96" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 96" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1857" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1857" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1858" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1858" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1859" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1859" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1860" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1860" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1861" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1861" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1862" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1862" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1863" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1863" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1864" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1864" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1865" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1865" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1866" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1866" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 97" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 97" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1867" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1867" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1868" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1868" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1869" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1869" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1870" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1870" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1871" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1871" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 98" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 98" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 99" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 99" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 100" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 100" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 101" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 101" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 102" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 102" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 103" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 103" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1856" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1856" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 41] - InterMiCOM 64" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Channel 1 Fibre InterMiCOM Inputs</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_24" inst="2" prefix="ImfInp" desc="InterMiCOM Fibre Inputs Status (CH2)">
            <Private type="MiCOM-RAWLN">System/ImfInpGGIO2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 68] - ImfInpGGIO beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 104" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 104" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1881" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1881" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1882" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1882" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1883" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1883" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1884" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1884" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1885" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1885" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1886" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1886" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1887" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1887" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1888" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1888" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1889" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1889" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1890" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1890" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 105" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 105" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1891" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1891" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1892" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1892" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1893" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1893" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1894" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1894" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1895" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1895" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 106" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 106" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 107" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 107" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 108" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 108" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 109" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 109" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 110" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 110" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 111" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 111" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1880" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1880" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 41] - InterMiCOM 64" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Channel 2 Fibre InterMiCOM Inputs</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_24" inst="1" prefix="ImfOut" desc="InterMiCOM Fibre Outputs Status (CH1)">
            <Private type="MiCOM-RAWLN">System/ImfOutGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 68] - ImfInpGGIO beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 112" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 112" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1905" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1905" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1906" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1906" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1907" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1907" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1908" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1908" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1909" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1909" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1910" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1910" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1911" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1911" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1912" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1912" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1913" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1913" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1914" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1914" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 113" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 113" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1915" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1915" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1916" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1916" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1917" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1917" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1918" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1918" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1919" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1919" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 114" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 114" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 115" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 115" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 116" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 116" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 117" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 117" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 118" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 118" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 119" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 119" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1904" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1904" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 41] - InterMiCOM 64" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Channel 1 Fibre InterMiCOM Outputs</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_24" inst="2" prefix="ImfOut" desc="InterMiCOM Fibre Outputs Status (CH2)">
            <Private type="MiCOM-RAWLN">System/ImfOutGGIO2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[FE 68] - ImfInpGGIO beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 120" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 120" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1929" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1929" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1930" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1930" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1931" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1931" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1932" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1932" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1933" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1933" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1934" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1934" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1935" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1935" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1936" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1936" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1937" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1937" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1938" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1938" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 121" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 121" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1939" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1939" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1940" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1940" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1941" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1941" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1942" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1942" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1943" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1943" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 122" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 122" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 123" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 123" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 124" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 124" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 125" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 125" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 126" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 126" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 127" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 127" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1928" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1928" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[09 41] - InterMiCOM 64" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Channel 2 Fibre InterMiCOM Outputs</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ITPC" lnType="ITPC_SYSTEM" inst="1" prefix="" desc="Teleprotection Communication Interfaces for Channel 1">
            <Private type="MiCOM-RAWLN">System/ITPC1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" valKind="RO" desc="Gain the external healthy status of the ITPC LN" />
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor" valKind="RO">
                <Val>Teleprotection Communications Channel</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LosSig">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1793" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Teleprotection communication interfaces</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_18" inst="1" prefix="Led" desc="Red LED Signals">
            <Private type="MiCOM-RAWLN">System/LedGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1024" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1024" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1042" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1042" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1044" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1044" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1046" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1046" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1048" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1048" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1050" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1050" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1052" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1052" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1054" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1054" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1056" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1056" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1058" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1058" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1026" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1026" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1028" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1028" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1030" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1030" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1032" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1032" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1034" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1034" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1036" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1036" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1038" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1038" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1040" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1040" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Red LED Signals</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_18" inst="2" prefix="Led" desc="Green LED Signals">
            <Private type="MiCOM-RAWLN">System/LedGGIO2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1025" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1025" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1043" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1043" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1045" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1045" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1047" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1047" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1049" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1049" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1051" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1051" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1053" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1053" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1055" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1055" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1057" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1057" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1059" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1059" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1027" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1027" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1029" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1029" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1031" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1031" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1033" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1033" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1035" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1035" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1037" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1037" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1039" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1039" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="DDB Ordinal: 1041" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1041" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Green LED Signals</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="1" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 1">
            <Private type="MiCOM-RAWLN">System/LGOS1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <Inputs>
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="2" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 2">
            <Private type="MiCOM-RAWLN">System/LGOS2</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="3" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 3">
            <Private type="MiCOM-RAWLN">System/LGOS3</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="4" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 4">
            <Private type="MiCOM-RAWLN">System/LGOS4</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="5" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 5">
            <Private type="MiCOM-RAWLN">System/LGOS5</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="6" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 6">
            <Private type="MiCOM-RAWLN">System/LGOS6</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="7" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 7">
            <Private type="MiCOM-RAWLN">System/LGOS7</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
