              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="8" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 8">
            <Private type="MiCOM-RAWLN">System/LGOS8</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="9" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 9">
            <Private type="MiCOM-RAWLN">System/LGOS9</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="10" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 10">
            <Private type="MiCOM-RAWLN">System/LGOS10</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="11" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 11">
            <Private type="MiCOM-RAWLN">System/LGOS11</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="12" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 12">
            <Private type="MiCOM-RAWLN">System/LGOS12</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="13" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 13">
            <Private type="MiCOM-RAWLN">System/LGOS13</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="14" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 14">
            <Private type="MiCOM-RAWLN">System/LGOS14</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="15" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 15">
            <Private type="MiCOM-RAWLN">System/LGOS15</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="16" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 16">
            <Private type="MiCOM-RAWLN">System/LGOS16</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="17" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 17">
            <Private type="MiCOM-RAWLN">System/LGOS17</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="18" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 18">
            <Private type="MiCOM-RAWLN">System/LGOS18</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="19" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 19">
            <Private type="MiCOM-RAWLN">System/LGOS19</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="20" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 20">
            <Private type="MiCOM-RAWLN">System/LGOS20</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="21" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 21">
            <Private type="MiCOM-RAWLN">System/LGOS21</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="22" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 22">
            <Private type="MiCOM-RAWLN">System/LGOS22</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="23" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 23">
            <Private type="MiCOM-RAWLN">System/LGOS23</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="24" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 24">
            <Private type="MiCOM-RAWLN">System/LGOS24</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="25" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 25">
            <Private type="MiCOM-RAWLN">System/LGOS25</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="26" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 26">
            <Private type="MiCOM-RAWLN">System/LGOS26</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="27" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 27">
            <Private type="MiCOM-RAWLN">System/LGOS27</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="28" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 28">
            <Private type="MiCOM-RAWLN">System/LGOS28</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="29" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 29">
            <Private type="MiCOM-RAWLN">System/LGOS29</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="30" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 30">
            <Private type="MiCOM-RAWLN">System/LGOS30</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="31" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 31">
            <Private type="MiCOM-RAWLN">System/LGOS31</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_SYSTEM" inst="32" prefix="" desc="Monitoring of GOOSE Messages for External Publisher 32">
            <Private type="MiCOM-RAWLN">System/LGOS32</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="OoSeqGo">
              <DAI name="dataNs" valKind="RO">
                <Val>GE-SII:Px40:2013A</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" valKind="RO" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" valKind="RO" />
            </DOI>
          </LN>
          <LN lnClass="LPHD" lnType="LPHD_SYSTEM" inst="1" prefix="" desc="Physical Device Information for System Logical Device">
            <Private type="MiCOM-ConfigurableAttributes">Sim.ctlModel,Sim.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">System/LPHD1</Private>
            <DOI name="PhyHealth">
              <DAI name="stVal" valKind="RO" desc="Returns the Health of the Physical Device." />
            </DOI>
            <DOI name="PhyNam">
              <DAI name="hwRev" valKind="RO" desc="Returns the Hardware Revision of the Physical Device." />
              <DAI name="location" valKind="RO" desc="[00 05] - Plant Reference" />
              <DAI name="model" valKind="RO" desc="[00 06] - Model Number" />
              <DAI name="serNum" valKind="RO" desc="[00 08] - Serial Number" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Logical Device is a Server</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="PwrUp">
              <DAI name="d" valKind="RO">
                <Val>Px40 Power-Up Detected</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1F] - Subscriber Sim" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_32" inst="1" prefix="Opt" desc="Opto (32) Inputs">
            <Private type="MiCOM-RAWLN">System/OptGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="[4A 01] - Opto Input 1" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 32" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="[4A 0A] - Opto Input 10" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 41" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="[4A 0B] - Opto Input 11" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 42" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="[4A 0C] - Opto Input 12" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 43" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="[4A 0D] - Opto Input 13" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 44" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="[4A 0E] - Opto Input 14" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 45" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="[4A 0F] - Opto Input 15" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 46" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="[4A 10] - Opto Input 16" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 47" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="[4A 11] - Opto Input 17" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 48" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="[4A 12] - Opto Input 18" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 49" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="[4A 13] - Opto Input 19" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 50" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="[4A 02] - Opto Input 2" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 33" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="[4A 14] - Opto Input 20" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 51" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="[4A 15] - Opto Input 21" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 52" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="[4A 16] - Opto Input 22" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 53" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="[4A 17] - Opto Input 23" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 54" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="[4A 18] - Opto Input 24" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 55" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO" desc="[4A 19] - Opto Input 25" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 56" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO" desc="[4A 1A] - Opto Input 26" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 57" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO" desc="[4A 1B] - Opto Input 27" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 58" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO" desc="[4A 1C] - Opto Input 28" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 59" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO" desc="[4A 1D] - Opto Input 29" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 60" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="[4A 03] - Opto Input 3" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 34" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO" desc="[4A 1E] - Opto Input 30" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 61" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO" desc="[4A 1F] - Opto Input 31" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 62" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO" desc="[4A 20] - Opto Input 32" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 63" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="[4A 04] - Opto Input 4" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 35" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="[4A 05] - Opto Input 5" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 36" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="[4A 06] - Opto Input 6" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 37" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="[4A 07] - Opto Input 7" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 38" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="[4A 08] - Opto Input 8" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 39" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="[4A 09] - Opto Input 9" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 40" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[0F 01] - Opto I/P Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_32" inst="1" prefix="OrdRun" desc="Uniqueness of control &quot;Order Running&quot; indications for Control operations">
            <Private type="MiCOM-BindableType">OrdRun</Private>
            <Private type="MiCOM-BindableSignals">
									Ind1.stVal,
									Ind2.stVal,
									Ind3.stVal,
									Ind4.stVal,
									Ind5.stVal,
									Ind6.stVal,
									Ind7.stVal,
									Ind8.stVal,
									Ind9.stVal,
									Ind10.stVal,
									Ind11.stVal,
									Ind12.stVal,
									Ind13.stVal,
									Ind14.stVal,
									Ind15.stVal,
									Ind16.stVal,
									Ind17.stVal,
									Ind18.stVal,
									Ind19.stVal,
									Ind20.stVal,
									Ind21.stVal,
									Ind22.stVal,
									Ind23.stVal,
									Ind24.stVal,
									Ind25.stVal,
									Ind26.stVal,
									Ind27.stVal,
									Ind28.stVal,
									Ind29.stVal,
									Ind30.stVal,
									Ind31.stVal,
									Ind32.stVal,
						</Private>
            <Private type="MiCOM-RAWLN">System/OrdRunGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO">
                <Val>External device order running indication</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Input Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_32_CTRL" inst="1" prefix="Plo" desc="Controllable Inputs">
            <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,SPCSO5.ctlModel,SPCSO5.sboTimeout,SPCSO6.ctlModel,SPCSO6.sboTimeout,SPCSO7.ctlModel,SPCSO7.sboTimeout,SPCSO8.ctlModel,SPCSO8.sboTimeout,SPCSO9.ctlModel,SPCSO9.sboTimeout,SPCSO10.ctlModel,SPCSO10.sboTimeout,SPCSO11.ctlModel,SPCSO11.sboTimeout,SPCSO12.ctlModel,SPCSO12.sboTimeout,SPCSO13.ctlModel,SPCSO13.sboTimeout,SPCSO14.ctlModel,SPCSO14.sboTimeout,SPCSO15.ctlModel,SPCSO15.sboTimeout,SPCSO16.ctlModel,SPCSO16.sboTimeout,SPCSO17.ctlModel,SPCSO17.sboTimeout,SPCSO18.ctlModel,SPCSO18.sboTimeout,SPCSO19.ctlModel,SPCSO19.sboTimeout,SPCSO20.ctlModel,SPCSO20.sboTimeout,SPCSO21.ctlModel,SPCSO21.sboTimeout,SPCSO22.ctlModel,SPCSO22.sboTimeout,SPCSO23.ctlModel,SPCSO23.sboTimeout,SPCSO24.ctlModel,SPCSO24.sboTimeout,SPCSO25.ctlModel,SPCSO25.sboTimeout,SPCSO26.ctlModel,SPCSO26.sboTimeout,SPCSO27.ctlModel,SPCSO27.sboTimeout,SPCSO28.ctlModel,SPCSO28.sboTimeout,SPCSO29.ctlModel,SPCSO29.sboTimeout,SPCSO30.ctlModel,SPCSO30.sboTimeout,SPCSO31.ctlModel,SPCSO31.sboTimeout,SPCSO32.ctlModel,SPCSO32.sboTimeout,</Private>
            <Private type="MiCOM-RAWLN">System/PloGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[12 01] - Ctrl I/P Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 192" />
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 201" />
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 202" />
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 203" />
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 204" />
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 205" />
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 206" />
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 207" />
            </DOI>
            <DOI name="SPCSO17">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 208" />
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 209" />
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 210" />
            </DOI>
            <DOI name="SPCSO2">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 193" />
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 211" />
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 212" />
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 213" />
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 214" />
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 215" />
            </DOI>
            <DOI name="SPCSO25">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 216" />
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 217" />
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 218" />
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 219" />
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 220" />
            </DOI>
            <DOI name="SPCSO3">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 194" />
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 221" />
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 222" />
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 223" />
            </DOI>
            <DOI name="SPCSO4">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 195" />
            </DOI>
            <DOI name="SPCSO5">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 196" />
            </DOI>
            <DOI name="SPCSO6">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 197" />
            </DOI>
            <DOI name="SPCSO7">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 198" />
            </DOI>
            <DOI name="SPCSO8">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 199" />
            </DOI>
            <DOI name="SPCSO9">
              <SDI name="origin">
                <DAI name="orCat" valKind="RO">
                  <Val>process</Val>
                </DAI>
                <DAI name="orIdent" valKind="RO" />
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 200" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_32" inst="1" prefix="Rly" desc="Output Contacts">
            <Private type="MiCOM-RAWLN">System/RlyGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO" desc="[4B 01] - Relay 1" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 0" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO" desc="[4B 0A] - Relay 10" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 9" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO" desc="[4B 0B] - Relay 11" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 10" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO" desc="[4B 0C] - Relay 12" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 11" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO" desc="[4B 0D] - Relay 13" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 12" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO" desc="[4B 0E] - Relay 14" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 13" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO" desc="[4B 0F] - Relay 15" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 14" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO" desc="[4B 10] - Relay 16" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 15" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO" desc="[4B 11] - Relay 17" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 16" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO" desc="[4B 12] - Relay 18" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 17" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO" desc="[4B 13] - Relay 19" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 18" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO" desc="[4B 02] - Relay 2" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 1" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO" desc="[4B 14] - Relay 20" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 19" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO" desc="[4B 15] - Relay 21" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 20" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO" desc="[4B 16] - Relay 22" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 21" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO" desc="[4B 17] - Relay 23" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 22" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO" desc="[4B 18] - Relay 24" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 23" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO" desc="[4B 19] - Relay 25" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 24" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO" desc="[4B 1A] - Relay 26" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 25" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO" desc="[4B 1B] - Relay 27" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 26" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO" desc="[4B 1C] - Relay 28" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 27" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO" desc="[4B 1D] - Relay 29" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 28" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO" desc="[4B 03] - Relay 3" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 2" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO" desc="[4B 1E] - Relay 30" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 29" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO" desc="[4B 1F] - Relay 31" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 30" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO" desc="[4B 20] - Relay 32" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 31" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO" desc="[4B 04] - Relay 4" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 3" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO" desc="[4B 05] - Relay 5" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 4" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO" desc="[4B 06] - Relay 6" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 5" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO" desc="[4B 07] - Relay 7" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 6" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO" desc="[4B 08] - Relay 8" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 7" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO" desc="[4B 09] - Relay 9" />
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 8" />
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" desc="[0F 02] - Relay O/P Status" />
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR_SYSTEM" inst="1" prefix="" desc="Voltage transformer monitor">
            <Private type="MiCOM-RAWLN">System/TVTR1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EEName">
              <DAI name="vendor" valKind="RO">
                <Val>voltage transformer</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" valKind="RO" desc="DDB Ordinal: 293" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Voltage Transformer Interfaces</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_IND_DPS_8" inst="1" prefix="Usr" desc="User Mapped (PSL) Double Point Status Indications">
            <Private type="MiCOM-RAWLN">System/UsrGGIO1</Private>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO" desc="[0F 1E] - IED Mod/Beh" />
            </DOI>
            <DOI name="DPCSO1">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 1</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 1" />
            </DOI>
            <DOI name="DPCSO2">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 2</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 2" />
            </DOI>
            <DOI name="DPCSO3">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 3</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 3" />
            </DOI>
            <DOI name="DPCSO4">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 4</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 4" />
            </DOI>
            <DOI name="DPCSO5">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 5</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 5" />
            </DOI>
            <DOI name="DPCSO6">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 6</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 6" />
            </DOI>
            <DOI name="DPCSO7">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 7</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 7" />
            </DOI>
            <DOI name="DPCSO8">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status 8</Val>
              </DAI>
              <DAI name="stVal" valKind="RO" desc="Returns the Status of the User Status DDBs For DPS status input 8" />
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>User Double Point Status</Val>
              </DAI>
              <DAI name="swRev" valKind="RO" desc="[00 11] - Software Ref. 1" />
              <DAI name="vendor" valKind="RO">
                <Val>MiCOM</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TXA_BCU_TMW_DTM" manufacturer="TMW" configVersion="1.0" originalSclRevision="B" originalSclVersion="2007">
    <Services>
      <DynAssociation max="10" />
      <ConfLogControl max="10" />
      <GOOSE max="10" />
      <GSSE max="50" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="10" maxAttributes="50" modify="false" />
      <DynDataSet max="100" maxAttributes="50" />
      <ReadWrite />
      <ConfReportControl max="10" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <LogSettings cbName="Conf" datSet="Dyn" logEna="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Dyn" appID="Dyn" dataLabel="Dyn" />
      <FileHandling />
      <ConfLNs />
      <ClientServices bufReport="true" goose="true" readLog="true" sv="true" unbufReport="true" />
    </Services>
    <AccessPoint name="AP">
      <Server>
        <Authentication />
        <LDevice inst="Q">
          <LN0 lnClass="LLN0" lnType="LLN0_TYPE" inst="">
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="Q" lnClass="XSWI" fc="ST" lnInst="2" prefix="DS_B21" doName="Pos" daName="stVal" />
              <FCDA ldInst="Q" lnClass="XSWI" fc="ST" lnInst="2" prefix="DS_B21" doName="Pos" daName="q" />
            </DataSet>
            <ReportControl name="brcbSTAT" confRev="1" buffered="true" bufTime="1000" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="brcbMEAS" confRev="1" buffered="true" bufTime="1000" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" configRef="true" bufOvfl="false" />
            </ReportControl>
            <LogControl name="LogMX" logName="Q" logEna="false" reasonCode="false" intgPd="5000">
              <TrgOps dchg="true" qchg="true" dupd="true" />
            </LogControl>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Triangle MicroWorks</Val>
              </DAI>
              <DAI name="configRev">
                <Val>10</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
            </Inputs>
            <Log name="Q" />
            <Log />
            <GSEControl name="gcbINTERLOCK" appID="tmwInterlock" type="GOOSE" confRev="1" />
            <GSEControl name="gcbSTAT" appID="TXA_BCU_TMW_DTM_SwitchPos" type="GOOSE" confRev="10001" datSet="dataset1">
              <IEDName apRef="S1" ldInst="CFG" lnClass="LGOS" lnInst="2">BUS_PU_SEL_487B</IEDName>
            </GSEControl>
            <GSEControl name="gcbMEAS" appID="tmwMeas" type="GOOSE" confRev="1" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_TYPE" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>Triangle MicroWorks</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI_TYPE_1" inst="1" prefix="CB_B2">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>Triangle MicroWorks</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="origin">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="stSeld">
                <Val>false</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE_1" inst="1" prefix="CB_B2">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TriangleMicroWorks</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>Close-Open</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI_TYPE_2" inst="2" prefix="DS_B21">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="origin">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="stSeld">
                <Val>false</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE_1" inst="2" prefix="DS_B21">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI_TYPE_3" inst="3" prefix="DS_B22">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TMW</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="origin">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="stSeld">
                <Val>false</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE_2" inst="3" prefix="DS_B22">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>true</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>Open and Close</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI_TYPE_1" inst="4" prefix="DS_B2" />
          <LN lnClass="XSWI" lnType="XSWI_TYPE_1" inst="3" prefix="DS_B2" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TXA_MU1_SCU_VIZ_MGU" desc="Vizimax Phasor measurement unit MGU010000" type="MGU010000--------" manufacturer="Vizimax" configVersion="1.4-alpha5" originalSclRevision="B" originalSclVersion="2007">
    <Services nameLength="64">
      <ConfDataSet max="3" maxAttributes="200" modify="false" />
      <GSESettings appID="Conf" />
      <SMVSettings svID="Conf">
        <SmpRate>80</SmpRate>
        <SmpRate>256</SmpRate>
        <SamplesPerSec>14400</SamplesPerSec>
        <SamplesPerSec>4800</SamplesPerSec>
      </SMVSettings>
      <GOOSE max="2" />
      <SMVsc max="4" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ClientServices goose="true" />
    </Services>
    <AccessPoint name="ETH_1" desc="Ethernet 1 Port, WARNING: If PRP redundancy is used this access point is unavailable">
      <Server>
        <Authentication />
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" lnType="LN0" inst="">
            <DataSet name="TxGOOSE_PhysIOs" desc="Dataset of the device physical IOs">
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Beh" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Beh" daName="q" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Health" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Health" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="t" />
            </DataSet>
            <DataSet name="TxGOOSE_CB1" desc="Dataset of the circuit breaker #1">
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Beh" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Beh" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Health" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Health" daName="q" />
              <FCDA ldInst="SYS" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="origin.orCat" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="origin.orIdent" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="ctlNum" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="stSeld" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="opRcvd" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="opOk" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="tOpOk" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Loc" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Loc" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Dsc" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Dsc" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkOpn" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkOpn" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkCls" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkCls" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkOpn" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkOpn" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkCls" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkCls" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="OpCnt" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas1" desc="9-2LE compatible dataset for SV streams">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="11" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="11" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="12" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="12" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="13" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="13" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="14" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="14" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="11" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="11" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="12" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="12" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="13" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="13" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="14" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="14" doName="VolSv" daName="q" />
            </DataSet>
            <GSEControl name="gcb01" appID="xxMU01_PhysIOs" desc="Physical IOs GOOSE Control Block" type="GOOSE" datSet="TxGOOSE_PhysIOs" confRev="3" />
            <GSEControl name="gcb02" appID="TXA_MU_SCU_VIZ_MGU_BkrPos" desc="Circuit Breaker #1 GOOSE Control Block" type="GOOSE" datSet="TxGOOSE_CB1" confRev="3">
              <IEDName apRef="S1" ldInst="CFG" lnClass="LLN0">BUS_PU_SEL_487B</IEDName>
              <IEDName apRef="AP" ldInst="Q" lnClass="LLN0">TXA_BCU_TMW_DTM</IEDName>
              <IEDName apRef="S1" ldInst="CFG" lnClass="LLN0">TXA_PU1_SEL_487E</IEDName>
              <IEDName apRef="F" ldInst="ComSupervision_GOOSE" lnClass="LGOS" lnInst="2">TXA_PU3_SIE_7UT8</IEDName>
            </GSEControl>
            <SampledValueControl name="MSVCB01" smvID="TXA_MU1_SCU_VIZ_MGU_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="10001" desc="Only 2 Streams can be enabled simultaneously">
              <IEDName apRef="S1" ldInst="CFG" lnClass="LSVS" lnInst="1">TXA_PU1_SEL_487E</IEDName>
              <IEDName apRef="F" ldInst="ComSupervision_SV" lnClass="LSVS" lnInst="1">TXA_PU3_SIE_7UT8</IEDName>
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB02" smvID="4001" smpRate="256" nofASDU="8" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB03" smvID="4002" smpRate="4800" nofASDU="2" securityEnable="None" smpMod="SmpPerSec" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB04" smvID="4003" smpRate="14400" nofASDU="6" securityEnable="None" smpMod="SmpPerSec" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD1" inst="1" prefix="" />
          <LN lnClass="GGIO" lnType="GGIO" inst="10" prefix="" />
        </LDevice>
        <LDevice inst="MU01">
          <LN0 lnClass="LLN0" lnType="LN0" inst="" />
          <LN lnClass="LPHD" lnType="PHD" inst="1" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="11" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="12" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="13" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="14" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="11" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="12" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="13" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="14" prefix="" />
        </LDevice>
        <LDevice inst="CTRL_CB1">
          <LN0 lnClass="LLN0" lnType="LN0" inst="" />
          <LN lnClass="LPHD" lnType="PHD" inst="1" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR1" inst="10" prefix="">
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="11" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="12" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="13" prefix="" />
          <LN lnClass="CSWI" lnType="CSWI1" inst="10" prefix="">
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_XCBR_CTRL" inst="10" prefix="">
            <Inputs>
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$stVal" desc="(CSWI1/SelOpn.stVal) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$q" desc="(CSWI1/SelOpn.q) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$t" desc="(CSWI1/SelOpn.t) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$general" desc="(CSWI1/OpOpn.general) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsA" desc="(CSWI1/OpOpn.phsA) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsB" desc="(CSWI1/OpOpn.phsB) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsC" desc="(CSWI1/OpOpn.phsC) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$q" desc="(CSWI1/OpOpn.q) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$t" desc="(CSWI1/OpOpn.t) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$originSrc.orCat" desc="(CSWI1/OpOpn.originSrc.orCat) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$originSrc.orIdent" desc="(CSWI1/OpOpn.originSrc.orIdent) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$stVal" desc="(CSWI1/SelCls.stVal) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$q" desc="(CSWI1/SelCls.q) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$t" desc="(CSWI1/SelCls.t) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$general" desc="(CSWI1/OpCls.general) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsA" desc="(CSWI1/OpCls.phsA) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsB" desc="(CSWI1/OpCls.phsB) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsC" desc="(CSWI1/OpCls.phsC) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$q" desc="(CSWI1/OpCls.q) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$t" desc="(CSWI1/OpCls.t) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$originSrc.orCat" desc="(CSWI1/OpCls.originSrc.orCat) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$originSrc.orIdent" desc="(CSWI1/OpCls.originSrc.orIdent) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$stVal" desc="(CSWI2/SelOpn.stVal) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$q" desc="(CSWI2/SelOpn.q) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$t" desc="(CSWI2/SelOpn.t) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$general" desc="(CSWI2/OpOpn.general) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsA" desc="(CSWI2/OpOpn.phsA) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsB" desc="(CSWI2/OpOpn.phsB) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsC" desc="(CSWI2/OpOpn.phsC) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$q" desc="(CSWI2/OpOpn.q) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$t" desc="(CSWI2/OpOpn.t) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$originSrc.orCat" desc="(CSWI2/OpOpn.originSrc.orCat) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$originSrc.orIdent" desc="(CSWI2/OpOpn.originSrc.orIdent) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$stVal" desc="(CSWI2/SelCls.stVal) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$q" desc="(CSWI2/SelCls.q) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$t" desc="(CSWI2/SelCls.t) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$general" desc="(CSWI2/OpCls.general) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsA" desc="(CSWI2/OpCls.phsA) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsB" desc="(CSWI2/OpCls.phsB) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsC" desc="(CSWI2/OpCls.phsC) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$q" desc="(CSWI2/OpCls.q) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$t" desc="(CSWI2/OpCls.t) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$originSrc.orCat" desc="(CSWI2/OpCls.originSrc.orCat) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$originSrc.orIdent" desc="(CSWI2/OpCls.originSrc.orIdent) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$general" desc="(PTRC1/Tr.general) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsA" desc="(PTRC1/Tr.phsA) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsB" desc="(PTRC1/Tr.phsB) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsC" desc="(PTRC1/Tr.phsC) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$q" desc="(PTRC1/Tr.q) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$t" desc="(PTRC1/Tr.t) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$originSrc.orCat" desc="(PTRC1/Tr.originSrc.orCat) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$originSrc.orIdent" desc="(PTRC1/Tr.originSrc.orIdent) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$general" desc="(PTRC2/Tr.general) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsA" desc="(PTRC2/Tr.phsA) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsB" desc="(PTRC2/Tr.phsB) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsC" desc="(PTRC2/Tr.phsC) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$q" desc="(PTRC2/Tr.q) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$t" desc="(PTRC2/Tr.t) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$originSrc.orCat" desc="(PTRC2/Tr.originSrc.orCat) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$originSrc.orIdent" desc="(PTRC2/Tr.originSrc.orIdent) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$general" desc="(PTRC3/Tr.general) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsA" desc="(PTRC3/Tr.phsA) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsB" desc="(PTRC3/Tr.phsB) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsC" desc="(PTRC3/Tr.phsC) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$q" desc="(PTRC3/Tr.q) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$t" desc="(PTRC3/Tr.t) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$originSrc.orCat" desc="(PTRC3/Tr.originSrc.orCat) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$originSrc.orIdent" desc="(PTRC3/Tr.originSrc.orIdent) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$general" desc="(PTRC4/Tr.general) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsA" desc="(PTRC4/Tr.phsA) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsB" desc="(PTRC4/Tr.phsB) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsC" desc="(PTRC4/Tr.phsC) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$q" desc="(PTRC4/Tr.q) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$t" desc="(PTRC4/Tr.t) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$originSrc.orCat" desc="(PTRC4/Tr.originSrc.orCat) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$originSrc.orIdent" desc="(PTRC4/Tr.originSrc.orIdent) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$general" desc="(PTRC5/Tr.general) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsA" desc="(PTRC5/Tr.phsA) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsB" desc="(PTRC5/Tr.phsB) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsC" desc="(PTRC5/Tr.phsC) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$q" desc="(PTRC5/Tr.q) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$t" desc="(PTRC5/Tr.t) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$originSrc.orCat" desc="(PTRC5/Tr.originSrc.orCat) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$originSrc.orIdent" desc="(PTRC5/Tr.originSrc.orIdent) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$general" desc="(PTRC6/Tr.general) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsA" desc="(PTRC6/Tr.phsA) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsB" desc="(PTRC6/Tr.phsB) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsC" desc="(PTRC6/Tr.phsC) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$q" desc="(PTRC6/Tr.q) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$t" desc="(PTRC6/Tr.t) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$originSrc.orCat" desc="(PTRC6/Tr.originSrc.orCat) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$originSrc.orIdent" desc="(PTRC6/Tr.originSrc.orIdent) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$general" desc="(PTRC7/Tr.general) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsA" desc="(PTRC7/Tr.phsA) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsB" desc="(PTRC7/Tr.phsB) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsC" desc="(PTRC7/Tr.phsC) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$q" desc="(PTRC7/Tr.q) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$t" desc="(PTRC7/Tr.t) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$originSrc.orCat" desc="(PTRC7/Tr.originSrc.orCat) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$originSrc.orIdent" desc="(PTRC7/Tr.originSrc.orIdent) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$general" desc="(PTRC8/Tr.general) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsA" desc="(PTRC8/Tr.phsA) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsB" desc="(PTRC8/Tr.phsB) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsC" desc="(PTRC8/Tr.phsC) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$q" desc="(PTRC8/Tr.q) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$t" desc="(PTRC8/Tr.t) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$originSrc.orCat" desc="(PTRC8/Tr.originSrc.orCat) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$originSrc.orIdent" desc="(PTRC8/Tr.originSrc.orIdent) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$general" desc="(PTRC9/Tr.general) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsA" desc="(PTRC9/Tr.phsA) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsB" desc="(PTRC9/Tr.phsB) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsC" desc="(PTRC9/Tr.phsC) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$q" desc="(PTRC9/Tr.q) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$t" desc="(PTRC9/Tr.t) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$originSrc.orCat" desc="(PTRC9/Tr.originSrc.orCat) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$originSrc.orIdent" desc="(PTRC9/Tr.originSrc.orIdent) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$general" desc="(PTRC10/Tr.general) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsA" desc="(PTRC10/Tr.phsA) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsB" desc="(PTRC10/Tr.phsB) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsC" desc="(PTRC10/Tr.phsC) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$q" desc="(PTRC10/Tr.q) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$t" desc="(PTRC10/Tr.t) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$originSrc.orCat" desc="(PTRC10/Tr.originSrc.orCat) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$originSrc.orIdent" desc="(PTRC10/Tr.originSrc.orIdent) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$general" desc="(PTRC11/Tr.general) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsA" desc="(PTRC11/Tr.phsA) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsB" desc="(PTRC11/Tr.phsB) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsC" desc="(PTRC11/Tr.phsC) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$q" desc="(PTRC11/Tr.q) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$t" desc="(PTRC11/Tr.t) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$originSrc.orCat" desc="(PTRC11/Tr.originSrc.orCat) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$originSrc.orIdent" desc="(PTRC11/Tr.originSrc.orIdent) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$general" desc="(PTRC12/Tr.general) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsA" desc="(PTRC12/Tr.phsA) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsB" desc="(PTRC12/Tr.phsB) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsC" desc="(PTRC12/Tr.phsC) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$q" desc="(PTRC12/Tr.q) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$t" desc="(PTRC12/Tr.t) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$originSrc.orCat" desc="(PTRC12/Tr.originSrc.orCat) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$originSrc.orIdent" desc="(PTRC12/Tr.originSrc.orIdent) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$general" desc="(PTRC13/Tr.general) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsA" desc="(PTRC13/Tr.phsA) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsB" desc="(PTRC13/Tr.phsB) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsC" desc="(PTRC13/Tr.phsC) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$q" desc="(PTRC13/Tr.q) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$t" desc="(PTRC13/Tr.t) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$originSrc.orCat" desc="(PTRC13/Tr.originSrc.orCat) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$originSrc.orIdent" desc="(PTRC13/Tr.originSrc.orIdent) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$general" desc="(PTRC14/Tr.general) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsA" desc="(PTRC14/Tr.phsA) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsB" desc="(PTRC14/Tr.phsB) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsC" desc="(PTRC14/Tr.phsC) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$q" desc="(PTRC14/Tr.q) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$t" desc="(PTRC14/Tr.t) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$originSrc.orCat" desc="(PTRC14/Tr.originSrc.orCat) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$originSrc.orIdent" desc="(PTRC14/Tr.originSrc.orIdent) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$general" desc="(PTRC15/Tr.general) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsA" desc="(PTRC15/Tr.phsA) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsB" desc="(PTRC15/Tr.phsB) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsC" desc="(PTRC15/Tr.phsC) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$q" desc="(PTRC15/Tr.q) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$t" desc="(PTRC15/Tr.t) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$originSrc.orCat" desc="(PTRC15/Tr.originSrc.orCat) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$originSrc.orIdent" desc="(PTRC15/Tr.originSrc.orIdent) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$general" desc="(PTRC16/Tr.general) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsA" desc="(PTRC16/Tr.phsA) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsB" desc="(PTRC16/Tr.phsB) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsC" desc="(PTRC16/Tr.phsC) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$q" desc="(PTRC16/Tr.q) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$t" desc="(PTRC16/Tr.t) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$originSrc.orCat" desc="(PTRC16/Tr.originSrc.orCat) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$originSrc.orIdent" desc="(PTRC16/Tr.originSrc.orIdent) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$stVal" desc="(CILO.EnaOpn.stVal) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$q" desc="(CILO.EnaOpn.q) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$t" desc="(CILO.EnaOpn.t) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$stVal" desc="(CILO.EnaCls.stVal) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$q" desc="(CILO.EnaCls.q) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$t" desc="(CILO.EnaCls.t) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$stVal" desc="(RSYN.Rel.stVal) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$q" desc="(RSYN.Rel.q) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$t" desc="(RSYN.Rel.t) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$stVal" desc="(BlkOpn1.stVal) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$q" desc="(BlkOpn1.q) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$t" desc="(BlkOpn1.t) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$stVal" desc="(BlkOpn2.stVal) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$q" desc="(BlkOpn2.q) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$t" desc="(BlkOpn2.t) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$stVal" desc="(BlkCls1.stVal) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$q" desc="(BlkCls1.q) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$t" desc="(BlkCls1.t) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$stVal" desc="(BlkCls2.stVal) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$q" desc="(BlkCls2.q) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$t" desc="(BlkCls2.t) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$stVal" desc="(BlkCls3.stVal) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$q" desc="(BlkCls3.q) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$t" desc="(BlkCls3.t) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$stVal" desc="(BlkCls4.stVal) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$q" desc="(BlkCls4.q) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$t" desc="(BlkCls4.t) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$general" desc="(RREC1/OpCls.general) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsA" desc="(RREC1/OpCls.phsA) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsB" desc="(RREC1/OpCls.phsB) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsC" desc="(RREC1/OpCls.phsC) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$q" desc="(RREC1/OpCls.q) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$t" desc="(RREC1/OpCls.t) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$originSrc.orCat" desc="(RREC1/OpCls.originSrc.orCat) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$originSrc.orIdent" desc="(RREC1/OpCls.originSrc.orIdent) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$general" desc="(RREC2/OpCls.general) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsA" desc="(RREC2/OpCls.phsA) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsB" desc="(RREC2/OpCls.phsB) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsC" desc="(RREC2/OpCls.phsC) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$q" desc="(RREC2/OpCls.q) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$t" desc="(RREC2/OpCls.t) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$originSrc.orCat" desc="(RREC2/OpCls.originSrc.orCat) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$originSrc.orIdent" desc="(RREC2/OpCls.originSrc.orIdent) Remote Recloser Input #2" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="TRIP" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="TRIP" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="RBRF" lnInst="1" prefix="BFRS" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="RBRF" lnInst="1" prefix="BFRS" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="PTRC" lnInst="1" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU2_ABB_670" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="CC" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU2_ABB_670" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="CC" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="neut" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="ETH_2" desc="Ethernet 2 Port, WARNING: If PRP redundancy is used this access point is unavailable">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
    <AccessPoint name="RED_1" desc="Redundant 1 Port, WARNING: When used, Ethernet 1 and Ethernet 2 access points are unavailable">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
    <AccessPoint name="ETH_SERVICE" desc="Ethernet Service Port, WARNING: PTP/IEEE-1588 is not available on this port">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
  </IED>
  <IED name="TXA_MU2_GE_320" desc="Merging Unit IED" type="Measurement" manufacturer="GE" configVersion="6.0" originalSclVersion="2007" originalSclRevision="B" engRight="full" owner="NONE">
    <Private type="REASON_GOOSE_REFERENCES">
      empty
    </Private>
    <Private type="REASON_LOGIC">
      empty
    </Private>
    <Private type="REASON_PARAMETERS">
      empty
    </Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="16" maxAttributes="64" modify="false" />
      <DynDataSet max="40" />
      <ReadWrite />
      <ConfReportControl max="16" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Fix" datSet="Fix" appID="Conf" dataLabel="Fix" />
      <SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Conf">
        <SmpRate>80</SmpRate>
        <SmpRate>256</SmpRate>
      </SMVSettings>
      <GSEDir />
      <GOOSE max="10" />
      <ClientServices goose="true" />
      <SMVsc max="4" />
    </Services>
    <AccessPoint name="Ethernet_1" desc="First Ethernet Interface" router="false" clock="false">
      <Server timeout="30">
        <Authentication certificate="false" none="true" password="false" strong="false" weak="false" />
        <LDevice inst="BASE">
          <LN0 lnClass="LLN0" lnType="BaseLN0" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="0|0|0|0" />
              <DAI name="t" sAddr="0|0|0|2" />
              <DAI name="q" sAddr="0|0|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="0|0|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="0|0|2|2" />
              <DAI name="q" sAddr="0|0|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" sAddr="0|0|1|0" />
              <DAI name="t" sAddr="0|0|1|2" />
              <DAI name="q" sAddr="0|0|1|1" />
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="0|0|3|3" />
              <DAI name="purpose">
                <Val>Set Mod as Test</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" sAddr="0|0|4|3" />
              <DAI name="purpose">
                <Val>Set Mod as Blocked</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD2" inst="1" prefix="">
            <DOI name="PhyHealth">
              <DAI name="stVal" sAddr="1|0|5|0" />
              <DAI name="t" sAddr="1|0|5|2" />
              <DAI name="q" sAddr="1|0|5|1" />
            </DOI>
            <DOI name="Sim">
              <DAI name="stVal" sAddr="1|0|7|0">
                <Val>false</Val>
              </DAI>
              <DAI name="t" sAddr="1|0|7|2" />
              <DAI name="q" sAddr="1|0|7|1" />
            </DOI>
            <DOI name="Proxy">
              <DAI name="q" sAddr="1|0|6|1" />
            </DOI>
          </LN>
          <LN lnClass="LTIM" lnType="TIM" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="2|0|0|0" />
              <DAI name="t" sAddr="2|0|0|2" />
              <DAI name="q" sAddr="2|0|0|1" />
            </DOI>
            <DOI name="TmDT">
              <DAI name="stVal" sAddr="2|0|8|0" />
              <DAI name="t" sAddr="2|0|8|2" />
              <DAI name="q" sAddr="2|0|8|1" />
            </DOI>
            <DOI name="TmOfsTmm">
              <DAI name="setVal">
                <Val>-180</Val>
              </DAI>
            </DOI>
            <DOI name="AutoTmOfsTmm">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occ">
                  <Val>3</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="hr">
                  <Val>0</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST">
              <SDI name="setCal">
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occ">
                  <Val>3</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>February</Val>
                </DAI>
                <DAI name="hr">
                  <Val>0</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="LTMS_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="3|0|0|0" />
              <DAI name="t" sAddr="3|0|0|2" />
              <DAI name="q" sAddr="3|0|0|1" />
            </DOI>
            <DOI name="TmSrc">
              <DAI name="stVal" sAddr="3|0|9|0" />
              <DAI name="t" sAddr="3|0|9|2" />
              <DAI name="q" sAddr="3|0|9|1" />
            </DOI>
            <DOI name="TmSyn">
              <DAI name="stVal" sAddr="3|0|10|0" />
              <DAI name="t" sAddr="3|0|10|2" />
              <DAI name="q" sAddr="3|0|10|1" />
            </DOI>
            <DOI name="TmChSt1">
              <DAI name="stVal" sAddr="3|0|11|0" />
              <DAI name="t" sAddr="3|0|11|2" />
              <DAI name="q" sAddr="3|0|11|1" />
            </DOI>
          </LN>
          <LN lnClass="LSRL" lnType="LSRL_TYPE" inst="1" prefix="" desc="RS232">
            <DOI name="BitRate">
              <DAI name="setVal">
                <Val>115200</Val>
              </DAI>
            </DOI>
            <DOI name="DataBits">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
            </DOI>
            <DOI name="Parity">
              <DAI name="setVal">
                <Val>N</Val>
              </DAI>
            </DOI>
            <DOI name="StopBits">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LCCH" lnType="LCCH_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="4|0|0|0" />
              <DAI name="t" sAddr="4|0|0|2" />
              <DAI name="q" sAddr="4|0|0|1" />
            </DOI>
            <DOI name="ChLiv">
              <DAI name="stVal" sAddr="4|0|12|0" />
              <DAI name="t" sAddr="4|0|12|2" />
              <DAI name="q" sAddr="4|0|12|1" />
            </DOI>
            <DOI name="RedChLiv">
              <DAI name="stVal" sAddr="4|0|13|0" />
              <DAI name="t" sAddr="4|0|13|2" />
              <DAI name="q" sAddr="4|0|13|1" />
            </DOI>
            <DOI name="ChLivTms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LCCH" lnType="LCCH_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="4|1|0|0" />
              <DAI name="t" sAddr="4|1|0|2" />
              <DAI name="q" sAddr="4|1|0|1" />
            </DOI>
            <DOI name="ChLiv">
              <DAI name="stVal" sAddr="4|1|12|0" />
              <DAI name="t" sAddr="4|1|12|2" />
              <DAI name="q" sAddr="4|1|12|1" />
            </DOI>
            <DOI name="ChLivTms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU01">
          <LN0 lnClass="LLN0" lnType="LLN01" inst="">
            <DataSet name="PhsMeas1" desc="9-2LE Dataset for LD MU01">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01A" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01A" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01B" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01B" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01C" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01C" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01N" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="U01N" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|0|0|0" />
              <DAI name="t" sAddr="5|0|0|2" />
              <DAI name="q" sAddr="5|0|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|0|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|0|2|2" />
              <DAI name="q" sAddr="5|0|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB01" smvID="TXA_MU2_GE_320_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" desc="Protection Sampled Value Stream" datSet="PhsMeas1" confRev="10001" multicast="true">
              <IEDName apRef="S1" ldInst="CFG" lnClass="LSVS" lnInst="2">TXA_PU1_SEL_487E</IEDName>
              <IEDName apRef="F" ldInst="ComSupervision_SV" lnClass="LSVS" lnInst="2">TXA_PU3_SIE_7UT8</IEDName>
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB02" smvID="IEDNameMU0102" smpRate="256" nofASDU="8" securityEnable="None" smpMod="SmpPerPeriod" desc="Measurement Sampled Value Stream" datSet="PhsMeas1" confRev="1" multicast="true">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="TCTR" lnType="TCTR1" inst="1" prefix="I01A">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|0|0|0" />
              <DAI name="t" sAddr="6|0|0|2" />
              <DAI name="q" sAddr="6|0|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|0|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|0|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|0|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|0|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|0|16|5">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR1" inst="2" prefix="I01B">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|1|0|0" />
              <DAI name="t" sAddr="6|1|0|2" />
              <DAI name="q" sAddr="6|1|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|1|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|1|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|1|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|1|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR1" inst="3" prefix="I01C">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|2|0|0" />
              <DAI name="t" sAddr="6|2|0|2" />
              <DAI name="q" sAddr="6|2|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|2|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|2|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|2|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|2|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="CTR-N" inst="4" prefix="I01N">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="7|0|0|0" />
              <DAI name="t" sAddr="7|0|0|2" />
              <DAI name="q" sAddr="7|0|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="7|0|14|4" />
              </SDI>
              <DAI name="q" sAddr="7|0|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="7|0|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="7|0|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="7|0|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR1" inst="1" prefix="U01A">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|0|0|0" />
              <DAI name="t" sAddr="8|0|0|2" />
              <DAI name="q" sAddr="8|0|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|0|21|0" />
              <DAI name="t" sAddr="8|0|21|2" />
              <DAI name="q" sAddr="8|0|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|0|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|0|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|0|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|0|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|0|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR1" inst="2" prefix="U01B">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|1|0|0" />
              <DAI name="t" sAddr="8|1|0|2" />
              <DAI name="q" sAddr="8|1|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|1|21|0" />
              <DAI name="t" sAddr="8|1|21|2" />
              <DAI name="q" sAddr="8|1|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|1|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|1|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|1|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|1|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|1|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR1" inst="3" prefix="U01C">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|2|0|0" />
              <DAI name="t" sAddr="8|2|0|2" />
              <DAI name="q" sAddr="8|2|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|2|21|0" />
              <DAI name="t" sAddr="8|2|21|2" />
              <DAI name="q" sAddr="8|2|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|2|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|2|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|2|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|2|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|2|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="VTR-N" inst="4" prefix="U01N">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="9|0|0|0" />
              <DAI name="t" sAddr="9|0|0|2" />
              <DAI name="q" sAddr="9|0|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="9|0|21|0" />
              <DAI name="t" sAddr="9|0|21|2" />
              <DAI name="q" sAddr="9|0|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="9|0|19|4" />
              </SDI>
              <DAI name="q" sAddr="9|0|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="9|0|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="9|0|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="9|0|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="9|0|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU02">
          <LN0 lnClass="LLN0" lnType="LLN01" inst="">
            <DataSet name="PhsMeas1" desc="9-2LE Dataset for LD MU02">
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02A" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02A" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02B" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02B" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02C" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02C" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02N" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TCTR" fc="MX" prefix="I02N" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02A" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02A" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02B" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02B" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02C" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02C" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02N" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU02" lnClass="TVTR" fc="MX" prefix="U02N" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|1|0|0" />
              <DAI name="t" sAddr="5|1|0|2" />
              <DAI name="q" sAddr="5|1|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|1|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|1|2|2" />
              <DAI name="q" sAddr="5|1|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB01" smvID="IEDNameMU0201" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" desc="Protection Sampled Value Stream" datSet="PhsMeas1" confRev="1" multicast="true">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB02" smvID="IEDNameMU0202" smpRate="256" nofASDU="8" securityEnable="None" smpMod="SmpPerPeriod" desc="Measurement Sampled Value Stream" datSet="PhsMeas1" confRev="1" multicast="true">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataSet="false" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="TCTR" lnType="TCTR1" inst="1" prefix="I02A">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|3|0|0" />
              <DAI name="t" sAddr="6|3|0|2" />
              <DAI name="q" sAddr="6|3|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|3|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|3|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|3|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|3|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|3|16|5">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR1" inst="2" prefix="I02B">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|4|0|0" />
              <DAI name="t" sAddr="6|4|0|2" />
              <DAI name="q" sAddr="6|4|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|4|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|4|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|4|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|4|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR1" inst="3" prefix="I02C">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="6|5|0|0" />
              <DAI name="t" sAddr="6|5|0|2" />
              <DAI name="q" sAddr="6|5|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="6|5|14|4" />
              </SDI>
              <DAI name="q" sAddr="6|5|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="6|5|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="6|5|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="CTR-N" inst="4" prefix="I02N">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="7|1|0|0" />
              <DAI name="t" sAddr="7|1|0|2" />
              <DAI name="q" sAddr="7|1|0|1" />
            </DOI>
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="7|1|14|4" />
              </SDI>
              <DAI name="q" sAddr="7|1|14|1" />
            </DOI>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="7|1|15|5">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="7|1|17|6">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>7000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="7|1|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR1" inst="1" prefix="U02A">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|3|0|0" />
              <DAI name="t" sAddr="8|3|0|2" />
              <DAI name="q" sAddr="8|3|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|3|21|0" />
              <DAI name="t" sAddr="8|3|21|2" />
              <DAI name="q" sAddr="8|3|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|3|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|3|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|3|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|3|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|3|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR1" inst="2" prefix="U02B">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|4|0|0" />
              <DAI name="t" sAddr="8|4|0|2" />
              <DAI name="q" sAddr="8|4|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|4|21|0" />
              <DAI name="t" sAddr="8|4|21|2" />
              <DAI name="q" sAddr="8|4|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|4|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|4|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|4|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|4|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|4|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR1" inst="3" prefix="U02C">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="8|5|0|0" />
              <DAI name="t" sAddr="8|5|0|2" />
              <DAI name="q" sAddr="8|5|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="8|5|21|0" />
              <DAI name="t" sAddr="8|5|21|2" />
              <DAI name="q" sAddr="8|5|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="8|5|19|4" />
              </SDI>
              <DAI name="q" sAddr="8|5|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="8|5|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="8|5|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="8|5|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="VTR-N" inst="4" prefix="U02N">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="9|1|0|0" />
              <DAI name="t" sAddr="9|1|0|2" />
              <DAI name="q" sAddr="9|1|0|1" />
            </DOI>
            <DOI name="FuFail">
              <DAI name="stVal" sAddr="9|1|21|0" />
              <DAI name="t" sAddr="9|1|21|2" />
              <DAI name="q" sAddr="9|1|21|1" />
            </DOI>
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" sAddr="9|1|19|4" />
              </SDI>
              <DAI name="q" sAddr="9|1|19|1" />
            </DOI>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i" sAddr="9|1|20|5">
                  <Val>115000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" sAddr="9|1|17|6">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="D">
              <DAI name="setVal" sAddr="9|1|18|7">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" sAddr="9|1|3|3" />
              <DAI name="purpose">
                <Val>Fuse Failure Indication Input</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" lnType="LLN01" inst="">
            <DataSet name="DigInput" desc="Digital Inputs">
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind1" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind2" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind3" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind4" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind5" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind6" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind7" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind8" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind9" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind10" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind11" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind12" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind13" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind14" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind15" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind16" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind17" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind18" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind19" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind20" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind21" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind22" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind23" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind24" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind25" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind26" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind27" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind28" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind29" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind30" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind31" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind32" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind33" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind34" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind35" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind36" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind37" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind38" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind39" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind40" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind41" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind42" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind43" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind44" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind45" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind46" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind47" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind48" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind49" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind50" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind51" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind52" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind53" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind54" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind55" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind56" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind57" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind58" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind59" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind60" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind61" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind62" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind63" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind64" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind65" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind66" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind67" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind68" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind69" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind70" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind71" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind72" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind73" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind74" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind75" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind76" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind77" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind78" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind79" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind80" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind81" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind82" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind83" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind84" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind85" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind86" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind87" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind88" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind89" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind90" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind91" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind92" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind93" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind94" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind95" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BININ" lnInst="1" doName="Ind96" daName="stVal" />
            </DataSet>
            <DOI name="Beh">
              <DAI name="stVal" sAddr="5|2|0|0" />
              <DAI name="t" sAddr="5|2|0|2" />
              <DAI name="q" sAddr="5|2|0|1" />
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="5|2|2|0">
                <Val>on</Val>
              </DAI>
              <DAI name="t" sAddr="5|2|2|2" />
              <DAI name="q" sAddr="5|2|2|1" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@BASE</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
            <GSEControl name="FastGOOSE1" appID="gooseID" desc="Fast GOOSE Publisher" datSet="DigInput" confRev="1" type="GOOSE" fixedOffs="true" />
          </LN0>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|0|0|0" />
              <DAI name="t" sAddr="17|0|0|2" />
              <DAI name="q" sAddr="17|0|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|0|145|0" />
              <DAI name="t" sAddr="17|0|145|2" />
              <DAI name="q" sAddr="17|0|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|0|146|0" />
              <DAI name="t" sAddr="17|0|146|2" />
              <DAI name="q" sAddr="17|0|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|0|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|1|0|0" />
              <DAI name="t" sAddr="17|1|0|2" />
              <DAI name="q" sAddr="17|1|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|1|145|0" />
              <DAI name="t" sAddr="17|1|145|2" />
              <DAI name="q" sAddr="17|1|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|1|146|0" />
              <DAI name="t" sAddr="17|1|146|2" />
              <DAI name="q" sAddr="17|1|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|1|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|2|0|0" />
              <DAI name="t" sAddr="17|2|0|2" />
              <DAI name="q" sAddr="17|2|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|2|145|0" />
              <DAI name="t" sAddr="17|2|145|2" />
              <DAI name="q" sAddr="17|2|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|2|146|0" />
              <DAI name="t" sAddr="17|2|146|2" />
              <DAI name="q" sAddr="17|2|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|2|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|3|0|0" />
              <DAI name="t" sAddr="17|3|0|2" />
              <DAI name="q" sAddr="17|3|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|3|145|0" />
              <DAI name="t" sAddr="17|3|145|2" />
              <DAI name="q" sAddr="17|3|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|3|146|0" />
              <DAI name="t" sAddr="17|3|146|2" />
              <DAI name="q" sAddr="17|3|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|3|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="5" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|4|0|0" />
              <DAI name="t" sAddr="17|4|0|2" />
              <DAI name="q" sAddr="17|4|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|4|145|0" />
              <DAI name="t" sAddr="17|4|145|2" />
              <DAI name="q" sAddr="17|4|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|4|146|0" />
              <DAI name="t" sAddr="17|4|146|2" />
              <DAI name="q" sAddr="17|4|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|4|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="6" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|5|0|0" />
              <DAI name="t" sAddr="17|5|0|2" />
              <DAI name="q" sAddr="17|5|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|5|145|0" />
              <DAI name="t" sAddr="17|5|145|2" />
              <DAI name="q" sAddr="17|5|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|5|146|0" />
              <DAI name="t" sAddr="17|5|146|2" />
              <DAI name="q" sAddr="17|5|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|5|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="7" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|6|0|0" />
              <DAI name="t" sAddr="17|6|0|2" />
              <DAI name="q" sAddr="17|6|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|6|145|0" />
              <DAI name="t" sAddr="17|6|145|2" />
              <DAI name="q" sAddr="17|6|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|6|146|0" />
              <DAI name="t" sAddr="17|6|146|2" />
              <DAI name="q" sAddr="17|6|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|6|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="8" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|7|0|0" />
              <DAI name="t" sAddr="17|7|0|2" />
              <DAI name="q" sAddr="17|7|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|7|145|0" />
              <DAI name="t" sAddr="17|7|145|2" />
              <DAI name="q" sAddr="17|7|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|7|146|0" />
              <DAI name="t" sAddr="17|7|146|2" />
              <DAI name="q" sAddr="17|7|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|7|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="9" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|8|0|0" />
              <DAI name="t" sAddr="17|8|0|2" />
              <DAI name="q" sAddr="17|8|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|8|145|0" />
              <DAI name="t" sAddr="17|8|145|2" />
              <DAI name="q" sAddr="17|8|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|8|146|0" />
              <DAI name="t" sAddr="17|8|146|2" />
              <DAI name="q" sAddr="17|8|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|8|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="10" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|9|0|0" />
              <DAI name="t" sAddr="17|9|0|2" />
              <DAI name="q" sAddr="17|9|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|9|145|0" />
              <DAI name="t" sAddr="17|9|145|2" />
              <DAI name="q" sAddr="17|9|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|9|146|0" />
              <DAI name="t" sAddr="17|9|146|2" />
              <DAI name="q" sAddr="17|9|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|9|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="11" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|10|0|0" />
              <DAI name="t" sAddr="17|10|0|2" />
              <DAI name="q" sAddr="17|10|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|10|145|0" />
              <DAI name="t" sAddr="17|10|145|2" />
              <DAI name="q" sAddr="17|10|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|10|146|0" />
              <DAI name="t" sAddr="17|10|146|2" />
              <DAI name="q" sAddr="17|10|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|10|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="12" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|11|0|0" />
              <DAI name="t" sAddr="17|11|0|2" />
              <DAI name="q" sAddr="17|11|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|11|145|0" />
              <DAI name="t" sAddr="17|11|145|2" />
              <DAI name="q" sAddr="17|11|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|11|146|0" />
              <DAI name="t" sAddr="17|11|146|2" />
              <DAI name="q" sAddr="17|11|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|11|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="13" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|12|0|0" />
              <DAI name="t" sAddr="17|12|0|2" />
              <DAI name="q" sAddr="17|12|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|12|145|0" />
              <DAI name="t" sAddr="17|12|145|2" />
              <DAI name="q" sAddr="17|12|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|12|146|0" />
              <DAI name="t" sAddr="17|12|146|2" />
              <DAI name="q" sAddr="17|12|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|12|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="14" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|13|0|0" />
              <DAI name="t" sAddr="17|13|0|2" />
              <DAI name="q" sAddr="17|13|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|13|145|0" />
              <DAI name="t" sAddr="17|13|145|2" />
              <DAI name="q" sAddr="17|13|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|13|146|0" />
              <DAI name="t" sAddr="17|13|146|2" />
              <DAI name="q" sAddr="17|13|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|13|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="15" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|14|0|0" />
              <DAI name="t" sAddr="17|14|0|2" />
              <DAI name="q" sAddr="17|14|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|14|145|0" />
              <DAI name="t" sAddr="17|14|145|2" />
              <DAI name="q" sAddr="17|14|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|14|146|0" />
              <DAI name="t" sAddr="17|14|146|2" />
              <DAI name="q" sAddr="17|14|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|14|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="16" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|15|0|0" />
              <DAI name="t" sAddr="17|15|0|2" />
              <DAI name="q" sAddr="17|15|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|15|145|0" />
              <DAI name="t" sAddr="17|15|145|2" />
              <DAI name="q" sAddr="17|15|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|15|146|0" />
              <DAI name="t" sAddr="17|15|146|2" />
              <DAI name="q" sAddr="17|15|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|15|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="17" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|16|0|0" />
              <DAI name="t" sAddr="17|16|0|2" />
              <DAI name="q" sAddr="17|16|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|16|145|0" />
              <DAI name="t" sAddr="17|16|145|2" />
              <DAI name="q" sAddr="17|16|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|16|146|0" />
              <DAI name="t" sAddr="17|16|146|2" />
              <DAI name="q" sAddr="17|16|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|16|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="18" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|17|0|0" />
              <DAI name="t" sAddr="17|17|0|2" />
              <DAI name="q" sAddr="17|17|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|17|145|0" />
              <DAI name="t" sAddr="17|17|145|2" />
              <DAI name="q" sAddr="17|17|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|17|146|0" />
              <DAI name="t" sAddr="17|17|146|2" />
              <DAI name="q" sAddr="17|17|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|17|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="19" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|18|0|0" />
              <DAI name="t" sAddr="17|18|0|2" />
              <DAI name="q" sAddr="17|18|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|18|145|0" />
              <DAI name="t" sAddr="17|18|145|2" />
              <DAI name="q" sAddr="17|18|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|18|146|0" />
              <DAI name="t" sAddr="17|18|146|2" />
              <DAI name="q" sAddr="17|18|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|18|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="20" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|19|0|0" />
              <DAI name="t" sAddr="17|19|0|2" />
              <DAI name="q" sAddr="17|19|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|19|145|0" />
              <DAI name="t" sAddr="17|19|145|2" />
              <DAI name="q" sAddr="17|19|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|19|146|0" />
              <DAI name="t" sAddr="17|19|146|2" />
              <DAI name="q" sAddr="17|19|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|19|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="21" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|20|0|0" />
              <DAI name="t" sAddr="17|20|0|2" />
              <DAI name="q" sAddr="17|20|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|20|145|0" />
              <DAI name="t" sAddr="17|20|145|2" />
              <DAI name="q" sAddr="17|20|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|20|146|0" />
              <DAI name="t" sAddr="17|20|146|2" />
              <DAI name="q" sAddr="17|20|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|20|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="22" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|21|0|0" />
              <DAI name="t" sAddr="17|21|0|2" />
              <DAI name="q" sAddr="17|21|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|21|145|0" />
              <DAI name="t" sAddr="17|21|145|2" />
              <DAI name="q" sAddr="17|21|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|21|146|0" />
              <DAI name="t" sAddr="17|21|146|2" />
              <DAI name="q" sAddr="17|21|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|21|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="23" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|22|0|0" />
              <DAI name="t" sAddr="17|22|0|2" />
              <DAI name="q" sAddr="17|22|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|22|145|0" />
              <DAI name="t" sAddr="17|22|145|2" />
              <DAI name="q" sAddr="17|22|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|22|146|0" />
              <DAI name="t" sAddr="17|22|146|2" />
              <DAI name="q" sAddr="17|22|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|22|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="24" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|23|0|0" />
              <DAI name="t" sAddr="17|23|0|2" />
              <DAI name="q" sAddr="17|23|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|23|145|0" />
              <DAI name="t" sAddr="17|23|145|2" />
              <DAI name="q" sAddr="17|23|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|23|146|0" />
              <DAI name="t" sAddr="17|23|146|2" />
              <DAI name="q" sAddr="17|23|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|23|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="25" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|24|0|0" />
              <DAI name="t" sAddr="17|24|0|2" />
              <DAI name="q" sAddr="17|24|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|24|145|0" />
              <DAI name="t" sAddr="17|24|145|2" />
              <DAI name="q" sAddr="17|24|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|24|146|0" />
              <DAI name="t" sAddr="17|24|146|2" />
              <DAI name="q" sAddr="17|24|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|24|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="26" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|25|0|0" />
              <DAI name="t" sAddr="17|25|0|2" />
              <DAI name="q" sAddr="17|25|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|25|145|0" />
              <DAI name="t" sAddr="17|25|145|2" />
              <DAI name="q" sAddr="17|25|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|25|146|0" />
              <DAI name="t" sAddr="17|25|146|2" />
              <DAI name="q" sAddr="17|25|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|25|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="27" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|26|0|0" />
              <DAI name="t" sAddr="17|26|0|2" />
              <DAI name="q" sAddr="17|26|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|26|145|0" />
              <DAI name="t" sAddr="17|26|145|2" />
              <DAI name="q" sAddr="17|26|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|26|146|0" />
              <DAI name="t" sAddr="17|26|146|2" />
              <DAI name="q" sAddr="17|26|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|26|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="28" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|27|0|0" />
              <DAI name="t" sAddr="17|27|0|2" />
              <DAI name="q" sAddr="17|27|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|27|145|0" />
              <DAI name="t" sAddr="17|27|145|2" />
              <DAI name="q" sAddr="17|27|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|27|146|0" />
              <DAI name="t" sAddr="17|27|146|2" />
              <DAI name="q" sAddr="17|27|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|27|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="29" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|28|0|0" />
              <DAI name="t" sAddr="17|28|0|2" />
              <DAI name="q" sAddr="17|28|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|28|145|0" />
              <DAI name="t" sAddr="17|28|145|2" />
              <DAI name="q" sAddr="17|28|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|28|146|0" />
              <DAI name="t" sAddr="17|28|146|2" />
              <DAI name="q" sAddr="17|28|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|28|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="30" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|29|0|0" />
              <DAI name="t" sAddr="17|29|0|2" />
              <DAI name="q" sAddr="17|29|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|29|145|0" />
              <DAI name="t" sAddr="17|29|145|2" />
              <DAI name="q" sAddr="17|29|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|29|146|0" />
              <DAI name="t" sAddr="17|29|146|2" />
              <DAI name="q" sAddr="17|29|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|29|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="31" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|30|0|0" />
              <DAI name="t" sAddr="17|30|0|2" />
              <DAI name="q" sAddr="17|30|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|30|145|0" />
              <DAI name="t" sAddr="17|30|145|2" />
              <DAI name="q" sAddr="17|30|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|30|146|0" />
              <DAI name="t" sAddr="17|30|146|2" />
              <DAI name="q" sAddr="17|30|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|30|147|3" />
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_TYPE" inst="32" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="17|31|0|0" />
              <DAI name="t" sAddr="17|31|0|2" />
              <DAI name="q" sAddr="17|31|0|1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="17|31|145|0" />
              <DAI name="t" sAddr="17|31|145|2" />
              <DAI name="q" sAddr="17|31|145|1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="17|31|146|0" />
              <DAI name="t" sAddr="17|31|146|2" />
              <DAI name="q" sAddr="17|31|146|1" />
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="17|31|147|3" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="BININ" inst="1" prefix="BININ">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="10|0|0|0" />
              <DAI name="t" sAddr="10|0|0|2" />
              <DAI name="q" sAddr="10|0|0|1" />
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" sAddr="10|0|22|0" />
              <DAI name="t" sAddr="10|0|22|2" />
              <DAI name="q" sAddr="10|0|22|1" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" sAddr="10|0|23|0" />
              <DAI name="t" sAddr="10|0|23|2" />
              <DAI name="q" sAddr="10|0|23|1" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" sAddr="10|0|24|0" />
              <DAI name="t" sAddr="10|0|24|2" />
              <DAI name="q" sAddr="10|0|24|1" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" sAddr="10|0|25|0" />
              <DAI name="t" sAddr="10|0|25|2" />
              <DAI name="q" sAddr="10|0|25|1" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal" sAddr="10|0|26|0" />
              <DAI name="t" sAddr="10|0|26|2" />
              <DAI name="q" sAddr="10|0|26|1" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="stVal" sAddr="10|0|27|0" />
              <DAI name="t" sAddr="10|0|27|2" />
              <DAI name="q" sAddr="10|0|27|1" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="stVal" sAddr="10|0|28|0" />
              <DAI name="t" sAddr="10|0|28|2" />
              <DAI name="q" sAddr="10|0|28|1" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="stVal" sAddr="10|0|29|0" />
              <DAI name="t" sAddr="10|0|29|2" />
              <DAI name="q" sAddr="10|0|29|1" />
            </DOI>
            <DOI name="Ind9">
              <DAI name="stVal" sAddr="10|0|30|0" />
              <DAI name="t" sAddr="10|0|30|2" />
              <DAI name="q" sAddr="10|0|30|1" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" sAddr="10|0|31|0" />
              <DAI name="t" sAddr="10|0|31|2" />
              <DAI name="q" sAddr="10|0|31|1" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" sAddr="10|0|32|0" />
              <DAI name="t" sAddr="10|0|32|2" />
              <DAI name="q" sAddr="10|0|32|1" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" sAddr="10|0|33|0" />
              <DAI name="t" sAddr="10|0|33|2" />
              <DAI name="q" sAddr="10|0|33|1" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" sAddr="10|0|34|0" />
              <DAI name="t" sAddr="10|0|34|2" />
              <DAI name="q" sAddr="10|0|34|1" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" sAddr="10|0|35|0" />
              <DAI name="t" sAddr="10|0|35|2" />
              <DAI name="q" sAddr="10|0|35|1" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" sAddr="10|0|36|0" />
              <DAI name="t" sAddr="10|0|36|2" />
              <DAI name="q" sAddr="10|0|36|1" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" sAddr="10|0|37|0" />
              <DAI name="t" sAddr="10|0|37|2" />
              <DAI name="q" sAddr="10|0|37|1" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" sAddr="10|0|38|0" />
              <DAI name="t" sAddr="10|0|38|2" />
              <DAI name="q" sAddr="10|0|38|1" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" sAddr="10|0|39|0" />
              <DAI name="t" sAddr="10|0|39|2" />
              <DAI name="q" sAddr="10|0|39|1" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" sAddr="10|0|40|0" />
              <DAI name="t" sAddr="10|0|40|2" />
              <DAI name="q" sAddr="10|0|40|1" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" sAddr="10|0|41|0" />
              <DAI name="t" sAddr="10|0|41|2" />
              <DAI name="q" sAddr="10|0|41|1" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" sAddr="10|0|42|0" />
              <DAI name="t" sAddr="10|0|42|2" />
              <DAI name="q" sAddr="10|0|42|1" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" sAddr="10|0|43|0" />
              <DAI name="t" sAddr="10|0|43|2" />
              <DAI name="q" sAddr="10|0|43|1" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" sAddr="10|0|44|0" />
              <DAI name="t" sAddr="10|0|44|2" />
              <DAI name="q" sAddr="10|0|44|1" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" sAddr="10|0|45|0" />
              <DAI name="t" sAddr="10|0|45|2" />
              <DAI name="q" sAddr="10|0|45|1" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" sAddr="10|0|46|0" />
              <DAI name="t" sAddr="10|0|46|2" />
              <DAI name="q" sAddr="10|0|46|1" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" sAddr="10|0|47|0" />
              <DAI name="t" sAddr="10|0|47|2" />
              <DAI name="q" sAddr="10|0|47|1" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" sAddr="10|0|48|0" />
              <DAI name="t" sAddr="10|0|48|2" />
              <DAI name="q" sAddr="10|0|48|1" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" sAddr="10|0|49|0" />
              <DAI name="t" sAddr="10|0|49|2" />
              <DAI name="q" sAddr="10|0|49|1" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" sAddr="10|0|50|0" />
              <DAI name="t" sAddr="10|0|50|2" />
              <DAI name="q" sAddr="10|0|50|1" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" sAddr="10|0|51|0" />
              <DAI name="t" sAddr="10|0|51|2" />
              <DAI name="q" sAddr="10|0|51|1" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" sAddr="10|0|52|0" />
              <DAI name="t" sAddr="10|0|52|2" />
              <DAI name="q" sAddr="10|0|52|1" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" sAddr="10|0|53|0" />
              <DAI name="t" sAddr="10|0|53|2" />
              <DAI name="q" sAddr="10|0|53|1" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" sAddr="10|0|54|0" />
              <DAI name="t" sAddr="10|0|54|2" />
              <DAI name="q" sAddr="10|0|54|1" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" sAddr="10|0|55|0" />
              <DAI name="t" sAddr="10|0|55|2" />
              <DAI name="q" sAddr="10|0|55|1" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" sAddr="10|0|56|0" />
              <DAI name="t" sAddr="10|0|56|2" />
              <DAI name="q" sAddr="10|0|56|1" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" sAddr="10|0|57|0" />
              <DAI name="t" sAddr="10|0|57|2" />
              <DAI name="q" sAddr="10|0|57|1" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" sAddr="10|0|58|0" />
              <DAI name="t" sAddr="10|0|58|2" />
              <DAI name="q" sAddr="10|0|58|1" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" sAddr="10|0|59|0" />
              <DAI name="t" sAddr="10|0|59|2" />
              <DAI name="q" sAddr="10|0|59|1" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" sAddr="10|0|60|0" />
              <DAI name="t" sAddr="10|0|60|2" />
              <DAI name="q" sAddr="10|0|60|1" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" sAddr="10|0|61|0" />
              <DAI name="t" sAddr="10|0|61|2" />
              <DAI name="q" sAddr="10|0|61|1" />
            </DOI>
            <DOI name="Ind41">
              <DAI name="stVal" sAddr="10|0|62|0" />
              <DAI name="t" sAddr="10|0|62|2" />
              <DAI name="q" sAddr="10|0|62|1" />
            </DOI>
            <DOI name="Ind42">
              <DAI name="stVal" sAddr="10|0|63|0" />
              <DAI name="t" sAddr="10|0|63|2" />
              <DAI name="q" sAddr="10|0|63|1" />
            </DOI>
            <DOI name="Ind43">
              <DAI name="stVal" sAddr="10|0|64|0" />
              <DAI name="t" sAddr="10|0|64|2" />
              <DAI name="q" sAddr="10|0|64|1" />
            </DOI>
            <DOI name="Ind44">
              <DAI name="stVal" sAddr="10|0|65|0" />
              <DAI name="t" sAddr="10|0|65|2" />
              <DAI name="q" sAddr="10|0|65|1" />
            </DOI>
            <DOI name="Ind45">
              <DAI name="stVal" sAddr="10|0|66|0" />
              <DAI name="t" sAddr="10|0|66|2" />
              <DAI name="q" sAddr="10|0|66|1" />
            </DOI>
            <DOI name="Ind46">
              <DAI name="stVal" sAddr="10|0|67|0" />
              <DAI name="t" sAddr="10|0|67|2" />
              <DAI name="q" sAddr="10|0|67|1" />
            </DOI>
            <DOI name="Ind47">
              <DAI name="stVal" sAddr="10|0|68|0" />
              <DAI name="t" sAddr="10|0|68|2" />
              <DAI name="q" sAddr="10|0|68|1" />
            </DOI>
            <DOI name="Ind48">
              <DAI name="stVal" sAddr="10|0|69|0" />
              <DAI name="t" sAddr="10|0|69|2" />
              <DAI name="q" sAddr="10|0|69|1" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" sAddr="10|0|70|0" />
              <DAI name="t" sAddr="10|0|70|2" />
              <DAI name="q" sAddr="10|0|70|1" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" sAddr="10|0|71|0" />
              <DAI name="t" sAddr="10|0|71|2" />
              <DAI name="q" sAddr="10|0|71|1" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" sAddr="10|0|72|0" />
              <DAI name="t" sAddr="10|0|72|2" />
              <DAI name="q" sAddr="10|0|72|1" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" sAddr="10|0|73|0" />
              <DAI name="t" sAddr="10|0|73|2" />
              <DAI name="q" sAddr="10|0|73|1" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" sAddr="10|0|74|0" />
              <DAI name="t" sAddr="10|0|74|2" />
              <DAI name="q" sAddr="10|0|74|1" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" sAddr="10|0|75|0" />
              <DAI name="t" sAddr="10|0|75|2" />
              <DAI name="q" sAddr="10|0|75|1" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" sAddr="10|0|76|0" />
              <DAI name="t" sAddr="10|0|76|2" />
              <DAI name="q" sAddr="10|0|76|1" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" sAddr="10|0|77|0" />
              <DAI name="t" sAddr="10|0|77|2" />
              <DAI name="q" sAddr="10|0|77|1" />
            </DOI>
            <DOI name="Ind57">
              <DAI name="stVal" sAddr="10|0|78|0" />
              <DAI name="t" sAddr="10|0|78|2" />
              <DAI name="q" sAddr="10|0|78|1" />
            </DOI>
            <DOI name="Ind58">
              <DAI name="stVal" sAddr="10|0|79|0" />
              <DAI name="t" sAddr="10|0|79|2" />
              <DAI name="q" sAddr="10|0|79|1" />
            </DOI>
            <DOI name="Ind59">
              <DAI name="stVal" sAddr="10|0|80|0" />
              <DAI name="t" sAddr="10|0|80|2" />
              <DAI name="q" sAddr="10|0|80|1" />
            </DOI>
            <DOI name="Ind60">
              <DAI name="stVal" sAddr="10|0|81|0" />
              <DAI name="t" sAddr="10|0|81|2" />
              <DAI name="q" sAddr="10|0|81|1" />
            </DOI>
            <DOI name="Ind61">
              <DAI name="stVal" sAddr="10|0|82|0" />
              <DAI name="t" sAddr="10|0|82|2" />
              <DAI name="q" sAddr="10|0|82|1" />
            </DOI>
            <DOI name="Ind62">
              <DAI name="stVal" sAddr="10|0|83|0" />
              <DAI name="t" sAddr="10|0|83|2" />
              <DAI name="q" sAddr="10|0|83|1" />
            </DOI>
            <DOI name="Ind63">
              <DAI name="stVal" sAddr="10|0|84|0" />
              <DAI name="t" sAddr="10|0|84|2" />
              <DAI name="q" sAddr="10|0|84|1" />
            </DOI>
            <DOI name="Ind64">
              <DAI name="stVal" sAddr="10|0|85|0" />
              <DAI name="t" sAddr="10|0|85|2" />
              <DAI name="q" sAddr="10|0|85|1" />
            </DOI>
            <DOI name="Ind65">
              <DAI name="stVal" sAddr="10|0|86|0" />
              <DAI name="t" sAddr="10|0|86|2" />
              <DAI name="q" sAddr="10|0|86|1" />
            </DOI>
            <DOI name="Ind66">
              <DAI name="stVal" sAddr="10|0|87|0" />
              <DAI name="t" sAddr="10|0|87|2" />
              <DAI name="q" sAddr="10|0|87|1" />
            </DOI>
            <DOI name="Ind67">
              <DAI name="stVal" sAddr="10|0|88|0" />
              <DAI name="t" sAddr="10|0|88|2" />
              <DAI name="q" sAddr="10|0|88|1" />
            </DOI>
            <DOI name="Ind68">
              <DAI name="stVal" sAddr="10|0|89|0" />
              <DAI name="t" sAddr="10|0|89|2" />
              <DAI name="q" sAddr="10|0|89|1" />
            </DOI>
            <DOI name="Ind69">
              <DAI name="stVal" sAddr="10|0|90|0" />
              <DAI name="t" sAddr="10|0|90|2" />
              <DAI name="q" sAddr="10|0|90|1" />
            </DOI>
            <DOI name="Ind70">
              <DAI name="stVal" sAddr="10|0|91|0" />
              <DAI name="t" sAddr="10|0|91|2" />
              <DAI name="q" sAddr="10|0|91|1" />
            </DOI>
            <DOI name="Ind71">
              <DAI name="stVal" sAddr="10|0|92|0" />
              <DAI name="t" sAddr="10|0|92|2" />
              <DAI name="q" sAddr="10|0|92|1" />
            </DOI>
            <DOI name="Ind72">
              <DAI name="stVal" sAddr="10|0|93|0" />
              <DAI name="t" sAddr="10|0|93|2" />
              <DAI name="q" sAddr="10|0|93|1" />
            </DOI>
            <DOI name="Ind73">
              <DAI name="stVal" sAddr="10|0|94|0" />
              <DAI name="t" sAddr="10|0|94|2" />
              <DAI name="q" sAddr="10|0|94|1" />
            </DOI>
            <DOI name="Ind74">
              <DAI name="stVal" sAddr="10|0|95|0" />
              <DAI name="t" sAddr="10|0|95|2" />
              <DAI name="q" sAddr="10|0|95|1" />
            </DOI>
            <DOI name="Ind75">
              <DAI name="stVal" sAddr="10|0|96|0" />
              <DAI name="t" sAddr="10|0|96|2" />
              <DAI name="q" sAddr="10|0|96|1" />
            </DOI>
            <DOI name="Ind76">
              <DAI name="stVal" sAddr="10|0|97|0" />
              <DAI name="t" sAddr="10|0|97|2" />
              <DAI name="q" sAddr="10|0|97|1" />
            </DOI>
            <DOI name="Ind77">
              <DAI name="stVal" sAddr="10|0|98|0" />
              <DAI name="t" sAddr="10|0|98|2" />
              <DAI name="q" sAddr="10|0|98|1" />
            </DOI>
            <DOI name="Ind78">
              <DAI name="stVal" sAddr="10|0|99|0" />
              <DAI name="t" sAddr="10|0|99|2" />
              <DAI name="q" sAddr="10|0|99|1" />
            </DOI>
            <DOI name="Ind79">
              <DAI name="stVal" sAddr="10|0|100|0" />
              <DAI name="t" sAddr="10|0|100|2" />
              <DAI name="q" sAddr="10|0|100|1" />
            </DOI>
            <DOI name="Ind80">
              <DAI name="stVal" sAddr="10|0|101|0" />
              <DAI name="t" sAddr="10|0|101|2" />
              <DAI name="q" sAddr="10|0|101|1" />
            </DOI>
            <DOI name="Ind81">
              <DAI name="stVal" sAddr="10|0|102|0" />
              <DAI name="t" sAddr="10|0|102|2" />
              <DAI name="q" sAddr="10|0|102|1" />
            </DOI>
            <DOI name="Ind82">
              <DAI name="stVal" sAddr="10|0|103|0" />
              <DAI name="t" sAddr="10|0|103|2" />
              <DAI name="q" sAddr="10|0|103|1" />
            </DOI>
            <DOI name="Ind83">
              <DAI name="stVal" sAddr="10|0|104|0" />
              <DAI name="t" sAddr="10|0|104|2" />
              <DAI name="q" sAddr="10|0|104|1" />
            </DOI>
            <DOI name="Ind84">
              <DAI name="stVal" sAddr="10|0|105|0" />
              <DAI name="t" sAddr="10|0|105|2" />
              <DAI name="q" sAddr="10|0|105|1" />
            </DOI>
            <DOI name="Ind85">
              <DAI name="stVal" sAddr="10|0|106|0" />
              <DAI name="t" sAddr="10|0|106|2" />
              <DAI name="q" sAddr="10|0|106|1" />
            </DOI>
            <DOI name="Ind86">
              <DAI name="stVal" sAddr="10|0|107|0" />
              <DAI name="t" sAddr="10|0|107|2" />
              <DAI name="q" sAddr="10|0|107|1" />
            </DOI>
            <DOI name="Ind87">
              <DAI name="stVal" sAddr="10|0|108|0" />
              <DAI name="t" sAddr="10|0|108|2" />
              <DAI name="q" sAddr="10|0|108|1" />
            </DOI>
            <DOI name="Ind88">
              <DAI name="stVal" sAddr="10|0|109|0" />
              <DAI name="t" sAddr="10|0|109|2" />
              <DAI name="q" sAddr="10|0|109|1" />
            </DOI>
            <DOI name="Ind89">
              <DAI name="stVal" sAddr="10|0|110|0" />
              <DAI name="t" sAddr="10|0|110|2" />
              <DAI name="q" sAddr="10|0|110|1" />
            </DOI>
            <DOI name="Ind90">
              <DAI name="stVal" sAddr="10|0|111|0" />
              <DAI name="t" sAddr="10|0|111|2" />
              <DAI name="q" sAddr="10|0|111|1" />
            </DOI>
            <DOI name="Ind91">
              <DAI name="stVal" sAddr="10|0|112|0" />
              <DAI name="t" sAddr="10|0|112|2" />
              <DAI name="q" sAddr="10|0|112|1" />
            </DOI>
            <DOI name="Ind92">
              <DAI name="stVal" sAddr="10|0|113|0" />
              <DAI name="t" sAddr="10|0|113|2" />
              <DAI name="q" sAddr="10|0|113|1" />
            </DOI>
            <DOI name="Ind93">
              <DAI name="stVal" sAddr="10|0|114|0" />
              <DAI name="t" sAddr="10|0|114|2" />
              <DAI name="q" sAddr="10|0|114|1" />
            </DOI>
            <DOI name="Ind94">
              <DAI name="stVal" sAddr="10|0|115|0" />
              <DAI name="t" sAddr="10|0|115|2" />
              <DAI name="q" sAddr="10|0|115|1" />
            </DOI>
            <DOI name="Ind95">
              <DAI name="stVal" sAddr="10|0|116|0" />
              <DAI name="t" sAddr="10|0|116|2" />
              <DAI name="q" sAddr="10|0|116|1" />
            </DOI>
            <DOI name="Ind96">
              <DAI name="stVal" sAddr="10|0|117|0" />
              <DAI name="t" sAddr="10|0|117|2" />
              <DAI name="q" sAddr="10|0|117|1" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="CMDOUT" inst="2" prefix="CMDOUT">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="11|0|0|0" />
              <DAI name="t" sAddr="11|0|0|2" />
              <DAI name="q" sAddr="11|0|0|1" />
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" sAddr="11|0|22|0" />
              <DAI name="t" sAddr="11|0|22|2" />
              <DAI name="q" sAddr="11|0|22|1" />
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" sAddr="11|0|23|0" />
              <DAI name="t" sAddr="11|0|23|2" />
              <DAI name="q" sAddr="11|0|23|1" />
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" sAddr="11|0|24|0" />
              <DAI name="t" sAddr="11|0|24|2" />
              <DAI name="q" sAddr="11|0|24|1" />
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" sAddr="11|0|25|0" />
              <DAI name="t" sAddr="11|0|25|2" />
              <DAI name="q" sAddr="11|0|25|1" />
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal" sAddr="11|0|26|0" />
              <DAI name="t" sAddr="11|0|26|2" />
              <DAI name="q" sAddr="11|0|26|1" />
            </DOI>
            <DOI name="Ind6">
              <DAI name="stVal" sAddr="11|0|27|0" />
              <DAI name="t" sAddr="11|0|27|2" />
              <DAI name="q" sAddr="11|0|27|1" />
            </DOI>
            <DOI name="Ind7">
              <DAI name="stVal" sAddr="11|0|28|0" />
              <DAI name="t" sAddr="11|0|28|2" />
              <DAI name="q" sAddr="11|0|28|1" />
            </DOI>
            <DOI name="Ind8">
              <DAI name="stVal" sAddr="11|0|29|0" />
              <DAI name="t" sAddr="11|0|29|2" />
              <DAI name="q" sAddr="11|0|29|1" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" sAddr="11|0|38|0" />
              <DAI name="t" sAddr="11|0|38|2" />
              <DAI name="q" sAddr="11|0|38|1" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" sAddr="11|0|39|0" />
              <DAI name="t" sAddr="11|0|39|2" />
              <DAI name="q" sAddr="11|0|39|1" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" sAddr="11|0|40|0" />
              <DAI name="t" sAddr="11|0|40|2" />
              <DAI name="q" sAddr="11|0|40|1" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" sAddr="11|0|41|0" />
              <DAI name="t" sAddr="11|0|41|2" />
              <DAI name="q" sAddr="11|0|41|1" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" sAddr="11|0|42|0" />
              <DAI name="t" sAddr="11|0|42|2" />
              <DAI name="q" sAddr="11|0|42|1" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" sAddr="11|0|43|0" />
              <DAI name="t" sAddr="11|0|43|2" />
              <DAI name="q" sAddr="11|0|43|1" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" sAddr="11|0|44|0" />
              <DAI name="t" sAddr="11|0|44|2" />
              <DAI name="q" sAddr="11|0|44|1" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" sAddr="11|0|45|0" />
              <DAI name="t" sAddr="11|0|45|2" />
              <DAI name="q" sAddr="11|0|45|1" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" sAddr="11|0|54|0" />
              <DAI name="t" sAddr="11|0|54|2" />
              <DAI name="q" sAddr="11|0|54|1" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" sAddr="11|0|55|0" />
              <DAI name="t" sAddr="11|0|55|2" />
              <DAI name="q" sAddr="11|0|55|1" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" sAddr="11|0|56|0" />
              <DAI name="t" sAddr="11|0|56|2" />
              <DAI name="q" sAddr="11|0|56|1" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" sAddr="11|0|57|0" />
              <DAI name="t" sAddr="11|0|57|2" />
              <DAI name="q" sAddr="11|0|57|1" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" sAddr="11|0|58|0" />
              <DAI name="t" sAddr="11|0|58|2" />
              <DAI name="q" sAddr="11|0|58|1" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" sAddr="11|0|59|0" />
              <DAI name="t" sAddr="11|0|59|2" />
              <DAI name="q" sAddr="11|0|59|1" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" sAddr="11|0|60|0" />
              <DAI name="t" sAddr="11|0|60|2" />
              <DAI name="q" sAddr="11|0|60|1" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" sAddr="11|0|61|0" />
              <DAI name="t" sAddr="11|0|61|2" />
              <DAI name="q" sAddr="11|0|61|1" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" sAddr="11|0|70|0" />
              <DAI name="t" sAddr="11|0|70|2" />
              <DAI name="q" sAddr="11|0|70|1" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" sAddr="11|0|71|0" />
              <DAI name="t" sAddr="11|0|71|2" />
              <DAI name="q" sAddr="11|0|71|1" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" sAddr="11|0|72|0" />
              <DAI name="t" sAddr="11|0|72|2" />
              <DAI name="q" sAddr="11|0|72|1" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" sAddr="11|0|73|0" />
              <DAI name="t" sAddr="11|0|73|2" />
              <DAI name="q" sAddr="11|0|73|1" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" sAddr="11|0|74|0" />
              <DAI name="t" sAddr="11|0|74|2" />
              <DAI name="q" sAddr="11|0|74|1" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" sAddr="11|0|75|0" />
              <DAI name="t" sAddr="11|0|75|2" />
              <DAI name="q" sAddr="11|0|75|1" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" sAddr="11|0|76|0" />
              <DAI name="t" sAddr="11|0|76|2" />
              <DAI name="q" sAddr="11|0|76|1" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" sAddr="11|0|77|0" />
              <DAI name="t" sAddr="11|0|77|2" />
              <DAI name="q" sAddr="11|0|77|1" />
            </DOI>
            <DOI name="Ind65">
              <DAI name="stVal" sAddr="11|0|86|0" />
              <DAI name="t" sAddr="11|0|86|2" />
              <DAI name="q" sAddr="11|0|86|1" />
            </DOI>
            <DOI name="Ind66">
              <DAI name="stVal" sAddr="11|0|87|0" />
              <DAI name="t" sAddr="11|0|87|2" />
              <DAI name="q" sAddr="11|0|87|1" />
            </DOI>
            <DOI name="Ind67">
              <DAI name="stVal" sAddr="11|0|88|0" />
              <DAI name="t" sAddr="11|0|88|2" />
              <DAI name="q" sAddr="11|0|88|1" />
            </DOI>
            <DOI name="Ind68">
              <DAI name="stVal" sAddr="11|0|89|0" />
              <DAI name="t" sAddr="11|0|89|2" />
              <DAI name="q" sAddr="11|0|89|1" />
            </DOI>
            <DOI name="Ind69">
              <DAI name="stVal" sAddr="11|0|90|0" />
              <DAI name="t" sAddr="11|0|90|2" />
              <DAI name="q" sAddr="11|0|90|1" />
            </DOI>
            <DOI name="Ind70">
              <DAI name="stVal" sAddr="11|0|91|0" />
              <DAI name="t" sAddr="11|0|91|2" />
              <DAI name="q" sAddr="11|0|91|1" />
            </DOI>
            <DOI name="Ind71">
              <DAI name="stVal" sAddr="11|0|92|0" />
              <DAI name="t" sAddr="11|0|92|2" />
              <DAI name="q" sAddr="11|0|92|1" />
            </DOI>
            <DOI name="Ind72">
              <DAI name="stVal" sAddr="11|0|93|0" />
              <DAI name="t" sAddr="11|0|93|2" />
              <DAI name="q" sAddr="11|0|93|1" />
            </DOI>
            <DOI name="Ind81">
              <DAI name="stVal" sAddr="11|0|102|0" />
              <DAI name="t" sAddr="11|0|102|2" />
              <DAI name="q" sAddr="11|0|102|1" />
            </DOI>
            <DOI name="Ind82">
              <DAI name="stVal" sAddr="11|0|103|0" />
              <DAI name="t" sAddr="11|0|103|2" />
              <DAI name="q" sAddr="11|0|103|1" />
            </DOI>
            <DOI name="Ind83">
              <DAI name="stVal" sAddr="11|0|104|0" />
              <DAI name="t" sAddr="11|0|104|2" />
              <DAI name="q" sAddr="11|0|104|1" />
            </DOI>
            <DOI name="Ind84">
              <DAI name="stVal" sAddr="11|0|105|0" />
              <DAI name="t" sAddr="11|0|105|2" />
              <DAI name="q" sAddr="11|0|105|1" />
            </DOI>
            <DOI name="Ind85">
              <DAI name="stVal" sAddr="11|0|106|0" />
              <DAI name="t" sAddr="11|0|106|2" />
              <DAI name="q" sAddr="11|0|106|1" />
            </DOI>
            <DOI name="Ind86">
              <DAI name="stVal" sAddr="11|0|107|0" />
              <DAI name="t" sAddr="11|0|107|2" />
              <DAI name="q" sAddr="11|0|107|1" />
            </DOI>
            <DOI name="Ind87">
              <DAI name="stVal" sAddr="11|0|108|0" />
              <DAI name="t" sAddr="11|0|108|2" />
              <DAI name="q" sAddr="11|0|108|1" />
            </DOI>
            <DOI name="Ind88">
              <DAI name="stVal" sAddr="11|0|109|0" />
              <DAI name="t" sAddr="11|0|109|2" />
              <DAI name="q" sAddr="11|0|109|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB01">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|0|0|0" />
              <DAI name="t" sAddr="12|0|0|2" />
              <DAI name="q" sAddr="12|0|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|0|0|0" />
              <DAI name="t" sAddr="13|0|0|2" />
              <DAI name="q" sAddr="13|0|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|0|118|0|0" />
              <DAI name="t" sAddr="13|0|118|2" />
              <DAI name="q" sAddr="13|0|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|0|119|0|2" />
              <DAI name="t" sAddr="13|0|119|2" />
              <DAI name="q" sAddr="13|0|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|0|120|0" />
              <DAI name="t" sAddr="13|0|120|2" />
              <DAI name="q" sAddr="13|0|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|0|121|0|3" />
              <DAI name="t" sAddr="13|0|121|2" />
              <DAI name="q" sAddr="13|0|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|0|122|0|5" />
              <DAI name="t" sAddr="13|0|122|2" />
              <DAI name="q" sAddr="13|0|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|0|123|0|6" />
              <DAI name="t" sAddr="13|0|123|2" />
              <DAI name="q" sAddr="13|0|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|0|124|0|7" />
              <DAI name="t" sAddr="13|0|124|2" />
              <DAI name="q" sAddr="13|0|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|0|125|0|8" />
              <DAI name="t" sAddr="13|0|125|2" />
              <DAI name="q" sAddr="13|0|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|0|144|0|9" />
              <DAI name="t" sAddr="13|0|144|2" />
              <DAI name="q" sAddr="13|0|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|0|126|0|10" />
              <DAI name="t" sAddr="13|0|126|2" />
              <DAI name="q" sAddr="13|0|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|0|127|0|11" />
              <DAI name="t" sAddr="13|0|127|2" />
              <DAI name="q" sAddr="13|0|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|1|0|0" />
              <DAI name="t" sAddr="13|1|0|2" />
              <DAI name="q" sAddr="13|1|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|1|118|0|12" />
              <DAI name="t" sAddr="13|1|118|2" />
              <DAI name="q" sAddr="13|1|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|1|119|0|14" />
              <DAI name="t" sAddr="13|1|119|2" />
              <DAI name="q" sAddr="13|1|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|1|120|0" />
              <DAI name="t" sAddr="13|1|120|2" />
              <DAI name="q" sAddr="13|1|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|1|121|0|15" />
              <DAI name="t" sAddr="13|1|121|2" />
              <DAI name="q" sAddr="13|1|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|1|122|0|17" />
              <DAI name="t" sAddr="13|1|122|2" />
              <DAI name="q" sAddr="13|1|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|1|123|0|18" />
              <DAI name="t" sAddr="13|1|123|2" />
              <DAI name="q" sAddr="13|1|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|1|124|0|19" />
              <DAI name="t" sAddr="13|1|124|2" />
              <DAI name="q" sAddr="13|1|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|1|125|0|20" />
              <DAI name="t" sAddr="13|1|125|2" />
              <DAI name="q" sAddr="13|1|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|1|144|0|21" />
              <DAI name="t" sAddr="13|1|144|2" />
              <DAI name="q" sAddr="13|1|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|1|126|0|22" />
              <DAI name="t" sAddr="13|1|126|2" />
              <DAI name="q" sAddr="13|1|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|1|127|0|23" />
              <DAI name="t" sAddr="13|1|127|2" />
              <DAI name="q" sAddr="13|1|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|2|0|0" />
              <DAI name="t" sAddr="13|2|0|2" />
              <DAI name="q" sAddr="13|2|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|2|118|0|24" />
              <DAI name="t" sAddr="13|2|118|2" />
              <DAI name="q" sAddr="13|2|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|2|119|0|26" />
              <DAI name="t" sAddr="13|2|119|2" />
              <DAI name="q" sAddr="13|2|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|2|120|0" />
              <DAI name="t" sAddr="13|2|120|2" />
              <DAI name="q" sAddr="13|2|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|2|121|0|27" />
              <DAI name="t" sAddr="13|2|121|2" />
              <DAI name="q" sAddr="13|2|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|2|122|0|29" />
              <DAI name="t" sAddr="13|2|122|2" />
              <DAI name="q" sAddr="13|2|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|2|123|0|30" />
              <DAI name="t" sAddr="13|2|123|2" />
              <DAI name="q" sAddr="13|2|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|2|124|0|31" />
              <DAI name="t" sAddr="13|2|124|2" />
              <DAI name="q" sAddr="13|2|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|2|125|0|32" />
              <DAI name="t" sAddr="13|2|125|2" />
              <DAI name="q" sAddr="13|2|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|2|144|0|33" />
              <DAI name="t" sAddr="13|2|144|2" />
              <DAI name="q" sAddr="13|2|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|2|126|0|34" />
              <DAI name="t" sAddr="13|2|126|2" />
              <DAI name="q" sAddr="13|2|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|2|127|0|35" />
              <DAI name="t" sAddr="13|2|127|2" />
              <DAI name="q" sAddr="13|2|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|3|0|0" />
              <DAI name="t" sAddr="13|3|0|2" />
              <DAI name="q" sAddr="13|3|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|3|118|0|36" />
              <DAI name="t" sAddr="13|3|118|2" />
              <DAI name="q" sAddr="13|3|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|3|119|0|38" />
              <DAI name="t" sAddr="13|3|119|2" />
              <DAI name="q" sAddr="13|3|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|3|120|0" />
              <DAI name="t" sAddr="13|3|120|2" />
              <DAI name="q" sAddr="13|3|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|3|121|0|39" />
              <DAI name="t" sAddr="13|3|121|2" />
              <DAI name="q" sAddr="13|3|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|3|122|0|41" />
              <DAI name="t" sAddr="13|3|122|2" />
              <DAI name="q" sAddr="13|3|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|3|123|0|42" />
              <DAI name="t" sAddr="13|3|123|2" />
              <DAI name="q" sAddr="13|3|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|3|124|0|43" />
              <DAI name="t" sAddr="13|3|124|2" />
              <DAI name="q" sAddr="13|3|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|3|125|0|44" />
              <DAI name="t" sAddr="13|3|125|2" />
              <DAI name="q" sAddr="13|3|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|3|144|0|45" />
              <DAI name="t" sAddr="13|3|144|2" />
              <DAI name="q" sAddr="13|3|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|3|126|0|46" />
              <DAI name="t" sAddr="13|3|126|2" />
              <DAI name="q" sAddr="13|3|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|3|127|0|47" />
              <DAI name="t" sAddr="13|3|127|2" />
              <DAI name="q" sAddr="13|3|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB02">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|1|0|0" />
              <DAI name="t" sAddr="12|1|0|2" />
              <DAI name="q" sAddr="12|1|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|4|0|0" />
              <DAI name="t" sAddr="13|4|0|2" />
              <DAI name="q" sAddr="13|4|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|4|118|0|48" />
              <DAI name="t" sAddr="13|4|118|2" />
              <DAI name="q" sAddr="13|4|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|4|119|0|50" />
              <DAI name="t" sAddr="13|4|119|2" />
              <DAI name="q" sAddr="13|4|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|4|120|0" />
              <DAI name="t" sAddr="13|4|120|2" />
              <DAI name="q" sAddr="13|4|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|4|121|0|51" />
              <DAI name="t" sAddr="13|4|121|2" />
              <DAI name="q" sAddr="13|4|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|4|122|0|53" />
              <DAI name="t" sAddr="13|4|122|2" />
              <DAI name="q" sAddr="13|4|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|4|123|0|54" />
              <DAI name="t" sAddr="13|4|123|2" />
              <DAI name="q" sAddr="13|4|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|4|124|0|55" />
              <DAI name="t" sAddr="13|4|124|2" />
              <DAI name="q" sAddr="13|4|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|4|125|0|56" />
              <DAI name="t" sAddr="13|4|125|2" />
              <DAI name="q" sAddr="13|4|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|4|144|0|57" />
              <DAI name="t" sAddr="13|4|144|2" />
              <DAI name="q" sAddr="13|4|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|4|126|0|58" />
              <DAI name="t" sAddr="13|4|126|2" />
              <DAI name="q" sAddr="13|4|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|4|127|0|59" />
              <DAI name="t" sAddr="13|4|127|2" />
              <DAI name="q" sAddr="13|4|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|5|0|0" />
              <DAI name="t" sAddr="13|5|0|2" />
              <DAI name="q" sAddr="13|5|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|5|118|0|60" />
              <DAI name="t" sAddr="13|5|118|2" />
              <DAI name="q" sAddr="13|5|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|5|119|0|62" />
              <DAI name="t" sAddr="13|5|119|2" />
              <DAI name="q" sAddr="13|5|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|5|120|0" />
              <DAI name="t" sAddr="13|5|120|2" />
              <DAI name="q" sAddr="13|5|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|5|121|0|63" />
              <DAI name="t" sAddr="13|5|121|2" />
              <DAI name="q" sAddr="13|5|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|5|122|0|65" />
              <DAI name="t" sAddr="13|5|122|2" />
              <DAI name="q" sAddr="13|5|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|5|123|0|66" />
              <DAI name="t" sAddr="13|5|123|2" />
              <DAI name="q" sAddr="13|5|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|5|124|0|67" />
              <DAI name="t" sAddr="13|5|124|2" />
              <DAI name="q" sAddr="13|5|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|5|125|0|68" />
              <DAI name="t" sAddr="13|5|125|2" />
              <DAI name="q" sAddr="13|5|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|5|144|0|69" />
              <DAI name="t" sAddr="13|5|144|2" />
              <DAI name="q" sAddr="13|5|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|5|126|0|70" />
              <DAI name="t" sAddr="13|5|126|2" />
              <DAI name="q" sAddr="13|5|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|5|127|0|71" />
              <DAI name="t" sAddr="13|5|127|2" />
              <DAI name="q" sAddr="13|5|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|6|0|0" />
              <DAI name="t" sAddr="13|6|0|2" />
              <DAI name="q" sAddr="13|6|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|6|118|0|72" />
              <DAI name="t" sAddr="13|6|118|2" />
              <DAI name="q" sAddr="13|6|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|6|119|0|74" />
              <DAI name="t" sAddr="13|6|119|2" />
              <DAI name="q" sAddr="13|6|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|6|120|0" />
              <DAI name="t" sAddr="13|6|120|2" />
              <DAI name="q" sAddr="13|6|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|6|121|0|75" />
              <DAI name="t" sAddr="13|6|121|2" />
              <DAI name="q" sAddr="13|6|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|6|122|0|77" />
              <DAI name="t" sAddr="13|6|122|2" />
              <DAI name="q" sAddr="13|6|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|6|123|0|78" />
              <DAI name="t" sAddr="13|6|123|2" />
              <DAI name="q" sAddr="13|6|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|6|124|0|79" />
              <DAI name="t" sAddr="13|6|124|2" />
              <DAI name="q" sAddr="13|6|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|6|125|0|80" />
              <DAI name="t" sAddr="13|6|125|2" />
              <DAI name="q" sAddr="13|6|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|6|144|0|81" />
              <DAI name="t" sAddr="13|6|144|2" />
              <DAI name="q" sAddr="13|6|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|6|126|0|82" />
              <DAI name="t" sAddr="13|6|126|2" />
              <DAI name="q" sAddr="13|6|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|6|127|0|83" />
              <DAI name="t" sAddr="13|6|127|2" />
              <DAI name="q" sAddr="13|6|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|7|0|0" />
              <DAI name="t" sAddr="13|7|0|2" />
              <DAI name="q" sAddr="13|7|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|7|118|0|84" />
              <DAI name="t" sAddr="13|7|118|2" />
              <DAI name="q" sAddr="13|7|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|7|119|0|86" />
              <DAI name="t" sAddr="13|7|119|2" />
              <DAI name="q" sAddr="13|7|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|7|120|0" />
              <DAI name="t" sAddr="13|7|120|2" />
              <DAI name="q" sAddr="13|7|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|7|121|0|87" />
              <DAI name="t" sAddr="13|7|121|2" />
              <DAI name="q" sAddr="13|7|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|7|122|0|89" />
              <DAI name="t" sAddr="13|7|122|2" />
              <DAI name="q" sAddr="13|7|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|7|123|0|90" />
              <DAI name="t" sAddr="13|7|123|2" />
              <DAI name="q" sAddr="13|7|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|7|124|0|91" />
              <DAI name="t" sAddr="13|7|124|2" />
              <DAI name="q" sAddr="13|7|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|7|125|0|92" />
              <DAI name="t" sAddr="13|7|125|2" />
              <DAI name="q" sAddr="13|7|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|7|144|0|93" />
              <DAI name="t" sAddr="13|7|144|2" />
              <DAI name="q" sAddr="13|7|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|7|126|0|94" />
              <DAI name="t" sAddr="13|7|126|2" />
              <DAI name="q" sAddr="13|7|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|7|127|0|95" />
              <DAI name="t" sAddr="13|7|127|2" />
              <DAI name="q" sAddr="13|7|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB03">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|2|0|0" />
              <DAI name="t" sAddr="12|2|0|2" />
              <DAI name="q" sAddr="12|2|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|8|0|0" />
              <DAI name="t" sAddr="13|8|0|2" />
              <DAI name="q" sAddr="13|8|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|8|118|0|96" />
              <DAI name="t" sAddr="13|8|118|2" />
              <DAI name="q" sAddr="13|8|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|8|119|0|98" />
              <DAI name="t" sAddr="13|8|119|2" />
              <DAI name="q" sAddr="13|8|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|8|120|0" />
              <DAI name="t" sAddr="13|8|120|2" />
              <DAI name="q" sAddr="13|8|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|8|121|0|99" />
              <DAI name="t" sAddr="13|8|121|2" />
              <DAI name="q" sAddr="13|8|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|8|122|0|101" />
              <DAI name="t" sAddr="13|8|122|2" />
              <DAI name="q" sAddr="13|8|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|8|123|0|102" />
              <DAI name="t" sAddr="13|8|123|2" />
              <DAI name="q" sAddr="13|8|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|8|124|0|103" />
              <DAI name="t" sAddr="13|8|124|2" />
              <DAI name="q" sAddr="13|8|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|8|125|0|104" />
              <DAI name="t" sAddr="13|8|125|2" />
              <DAI name="q" sAddr="13|8|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|8|144|0|105" />
              <DAI name="t" sAddr="13|8|144|2" />
              <DAI name="q" sAddr="13|8|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|8|126|0|106" />
              <DAI name="t" sAddr="13|8|126|2" />
              <DAI name="q" sAddr="13|8|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|8|127|0|107" />
              <DAI name="t" sAddr="13|8|127|2" />
              <DAI name="q" sAddr="13|8|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|9|0|0" />
              <DAI name="t" sAddr="13|9|0|2" />
              <DAI name="q" sAddr="13|9|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|9|118|0|108" />
              <DAI name="t" sAddr="13|9|118|2" />
              <DAI name="q" sAddr="13|9|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|9|119|0|110" />
              <DAI name="t" sAddr="13|9|119|2" />
              <DAI name="q" sAddr="13|9|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|9|120|0" />
              <DAI name="t" sAddr="13|9|120|2" />
              <DAI name="q" sAddr="13|9|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|9|121|0|111" />
              <DAI name="t" sAddr="13|9|121|2" />
              <DAI name="q" sAddr="13|9|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|9|122|0|113" />
              <DAI name="t" sAddr="13|9|122|2" />
              <DAI name="q" sAddr="13|9|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|9|123|0|114" />
              <DAI name="t" sAddr="13|9|123|2" />
              <DAI name="q" sAddr="13|9|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|9|124|0|115" />
              <DAI name="t" sAddr="13|9|124|2" />
              <DAI name="q" sAddr="13|9|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|9|125|0|116" />
              <DAI name="t" sAddr="13|9|125|2" />
              <DAI name="q" sAddr="13|9|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|9|144|0|117" />
              <DAI name="t" sAddr="13|9|144|2" />
              <DAI name="q" sAddr="13|9|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|9|126|0|118" />
              <DAI name="t" sAddr="13|9|126|2" />
              <DAI name="q" sAddr="13|9|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|9|127|0|119" />
              <DAI name="t" sAddr="13|9|127|2" />
              <DAI name="q" sAddr="13|9|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|10|0|0" />
              <DAI name="t" sAddr="13|10|0|2" />
              <DAI name="q" sAddr="13|10|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|10|118|0|120" />
              <DAI name="t" sAddr="13|10|118|2" />
              <DAI name="q" sAddr="13|10|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|10|119|0|122" />
              <DAI name="t" sAddr="13|10|119|2" />
              <DAI name="q" sAddr="13|10|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|10|120|0" />
              <DAI name="t" sAddr="13|10|120|2" />
              <DAI name="q" sAddr="13|10|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|10|121|0|123" />
              <DAI name="t" sAddr="13|10|121|2" />
              <DAI name="q" sAddr="13|10|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|10|122|0|125" />
              <DAI name="t" sAddr="13|10|122|2" />
              <DAI name="q" sAddr="13|10|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|10|123|0|126" />
              <DAI name="t" sAddr="13|10|123|2" />
              <DAI name="q" sAddr="13|10|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|10|124|0|127" />
              <DAI name="t" sAddr="13|10|124|2" />
              <DAI name="q" sAddr="13|10|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|10|125|0|128" />
              <DAI name="t" sAddr="13|10|125|2" />
              <DAI name="q" sAddr="13|10|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|10|144|0|129" />
              <DAI name="t" sAddr="13|10|144|2" />
              <DAI name="q" sAddr="13|10|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|10|126|0|130" />
              <DAI name="t" sAddr="13|10|126|2" />
              <DAI name="q" sAddr="13|10|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|10|127|0|131" />
              <DAI name="t" sAddr="13|10|127|2" />
              <DAI name="q" sAddr="13|10|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|11|0|0" />
              <DAI name="t" sAddr="13|11|0|2" />
              <DAI name="q" sAddr="13|11|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|11|118|0|132" />
              <DAI name="t" sAddr="13|11|118|2" />
              <DAI name="q" sAddr="13|11|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|11|119|0|134" />
              <DAI name="t" sAddr="13|11|119|2" />
              <DAI name="q" sAddr="13|11|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|11|120|0" />
              <DAI name="t" sAddr="13|11|120|2" />
              <DAI name="q" sAddr="13|11|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|11|121|0|135" />
              <DAI name="t" sAddr="13|11|121|2" />
              <DAI name="q" sAddr="13|11|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|11|122|0|137" />
              <DAI name="t" sAddr="13|11|122|2" />
              <DAI name="q" sAddr="13|11|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|11|123|0|138" />
              <DAI name="t" sAddr="13|11|123|2" />
              <DAI name="q" sAddr="13|11|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|11|124|0|139" />
              <DAI name="t" sAddr="13|11|124|2" />
              <DAI name="q" sAddr="13|11|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|11|125|0|140" />
              <DAI name="t" sAddr="13|11|125|2" />
              <DAI name="q" sAddr="13|11|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|11|144|0|141" />
              <DAI name="t" sAddr="13|11|144|2" />
              <DAI name="q" sAddr="13|11|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|11|126|0|142" />
              <DAI name="t" sAddr="13|11|126|2" />
              <DAI name="q" sAddr="13|11|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|11|127|0|143" />
              <DAI name="t" sAddr="13|11|127|2" />
              <DAI name="q" sAddr="13|11|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB04">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|3|0|0" />
              <DAI name="t" sAddr="12|3|0|2" />
              <DAI name="q" sAddr="12|3|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|12|0|0" />
              <DAI name="t" sAddr="13|12|0|2" />
              <DAI name="q" sAddr="13|12|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|12|118|0|144" />
              <DAI name="t" sAddr="13|12|118|2" />
              <DAI name="q" sAddr="13|12|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|12|119|0|146" />
              <DAI name="t" sAddr="13|12|119|2" />
              <DAI name="q" sAddr="13|12|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|12|120|0" />
              <DAI name="t" sAddr="13|12|120|2" />
              <DAI name="q" sAddr="13|12|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|12|121|0|147" />
              <DAI name="t" sAddr="13|12|121|2" />
              <DAI name="q" sAddr="13|12|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|12|122|0|149" />
              <DAI name="t" sAddr="13|12|122|2" />
              <DAI name="q" sAddr="13|12|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|12|123|0|150" />
              <DAI name="t" sAddr="13|12|123|2" />
              <DAI name="q" sAddr="13|12|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|12|124|0|151" />
              <DAI name="t" sAddr="13|12|124|2" />
              <DAI name="q" sAddr="13|12|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|12|125|0|152" />
              <DAI name="t" sAddr="13|12|125|2" />
              <DAI name="q" sAddr="13|12|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|12|144|0|153" />
              <DAI name="t" sAddr="13|12|144|2" />
              <DAI name="q" sAddr="13|12|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|12|126|0|154" />
              <DAI name="t" sAddr="13|12|126|2" />
              <DAI name="q" sAddr="13|12|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|12|127|0|155" />
              <DAI name="t" sAddr="13|12|127|2" />
              <DAI name="q" sAddr="13|12|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|13|0|0" />
              <DAI name="t" sAddr="13|13|0|2" />
              <DAI name="q" sAddr="13|13|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|13|118|0|156" />
              <DAI name="t" sAddr="13|13|118|2" />
              <DAI name="q" sAddr="13|13|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|13|119|0|158" />
              <DAI name="t" sAddr="13|13|119|2" />
              <DAI name="q" sAddr="13|13|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|13|120|0" />
              <DAI name="t" sAddr="13|13|120|2" />
              <DAI name="q" sAddr="13|13|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|13|121|0|159" />
              <DAI name="t" sAddr="13|13|121|2" />
              <DAI name="q" sAddr="13|13|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|13|122|0|161" />
              <DAI name="t" sAddr="13|13|122|2" />
              <DAI name="q" sAddr="13|13|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|13|123|0|162" />
              <DAI name="t" sAddr="13|13|123|2" />
              <DAI name="q" sAddr="13|13|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|13|124|0|163" />
              <DAI name="t" sAddr="13|13|124|2" />
              <DAI name="q" sAddr="13|13|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|13|125|0|164" />
              <DAI name="t" sAddr="13|13|125|2" />
              <DAI name="q" sAddr="13|13|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|13|144|0|165" />
              <DAI name="t" sAddr="13|13|144|2" />
              <DAI name="q" sAddr="13|13|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|13|126|0|166" />
              <DAI name="t" sAddr="13|13|126|2" />
              <DAI name="q" sAddr="13|13|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|13|127|0|167" />
              <DAI name="t" sAddr="13|13|127|2" />
              <DAI name="q" sAddr="13|13|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|14|0|0" />
              <DAI name="t" sAddr="13|14|0|2" />
              <DAI name="q" sAddr="13|14|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|14|118|0|168" />
              <DAI name="t" sAddr="13|14|118|2" />
              <DAI name="q" sAddr="13|14|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|14|119|0|170" />
              <DAI name="t" sAddr="13|14|119|2" />
              <DAI name="q" sAddr="13|14|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|14|120|0" />
              <DAI name="t" sAddr="13|14|120|2" />
              <DAI name="q" sAddr="13|14|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|14|121|0|171" />
              <DAI name="t" sAddr="13|14|121|2" />
              <DAI name="q" sAddr="13|14|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|14|122|0|173" />
              <DAI name="t" sAddr="13|14|122|2" />
              <DAI name="q" sAddr="13|14|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|14|123|0|174" />
              <DAI name="t" sAddr="13|14|123|2" />
              <DAI name="q" sAddr="13|14|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|14|124|0|175" />
              <DAI name="t" sAddr="13|14|124|2" />
              <DAI name="q" sAddr="13|14|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|14|125|0|176" />
              <DAI name="t" sAddr="13|14|125|2" />
              <DAI name="q" sAddr="13|14|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|14|144|0|177" />
              <DAI name="t" sAddr="13|14|144|2" />
              <DAI name="q" sAddr="13|14|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|14|126|0|178" />
              <DAI name="t" sAddr="13|14|126|2" />
              <DAI name="q" sAddr="13|14|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|14|127|0|179" />
              <DAI name="t" sAddr="13|14|127|2" />
              <DAI name="q" sAddr="13|14|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|15|0|0" />
              <DAI name="t" sAddr="13|15|0|2" />
              <DAI name="q" sAddr="13|15|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|15|118|0|180" />
              <DAI name="t" sAddr="13|15|118|2" />
              <DAI name="q" sAddr="13|15|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|15|119|0|182" />
              <DAI name="t" sAddr="13|15|119|2" />
              <DAI name="q" sAddr="13|15|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|15|120|0" />
              <DAI name="t" sAddr="13|15|120|2" />
              <DAI name="q" sAddr="13|15|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|15|121|0|183" />
              <DAI name="t" sAddr="13|15|121|2" />
              <DAI name="q" sAddr="13|15|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|15|122|0|185" />
              <DAI name="t" sAddr="13|15|122|2" />
              <DAI name="q" sAddr="13|15|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|15|123|0|186" />
              <DAI name="t" sAddr="13|15|123|2" />
              <DAI name="q" sAddr="13|15|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|15|124|0|187" />
              <DAI name="t" sAddr="13|15|124|2" />
              <DAI name="q" sAddr="13|15|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|15|125|0|188" />
              <DAI name="t" sAddr="13|15|125|2" />
              <DAI name="q" sAddr="13|15|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|15|144|0|189" />
              <DAI name="t" sAddr="13|15|144|2" />
              <DAI name="q" sAddr="13|15|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|15|126|0|190" />
              <DAI name="t" sAddr="13|15|126|2" />
              <DAI name="q" sAddr="13|15|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|15|127|0|191" />
              <DAI name="t" sAddr="13|15|127|2" />
              <DAI name="q" sAddr="13|15|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB05">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|4|0|0" />
              <DAI name="t" sAddr="12|4|0|2" />
              <DAI name="q" sAddr="12|4|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|16|0|0" />
              <DAI name="t" sAddr="13|16|0|2" />
              <DAI name="q" sAddr="13|16|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|16|118|0|192" />
              <DAI name="t" sAddr="13|16|118|2" />
              <DAI name="q" sAddr="13|16|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|16|119|0|194" />
              <DAI name="t" sAddr="13|16|119|2" />
              <DAI name="q" sAddr="13|16|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|16|120|0" />
              <DAI name="t" sAddr="13|16|120|2" />
              <DAI name="q" sAddr="13|16|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|16|121|0|195" />
              <DAI name="t" sAddr="13|16|121|2" />
              <DAI name="q" sAddr="13|16|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|16|122|0|197" />
              <DAI name="t" sAddr="13|16|122|2" />
              <DAI name="q" sAddr="13|16|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|16|123|0|198" />
              <DAI name="t" sAddr="13|16|123|2" />
              <DAI name="q" sAddr="13|16|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|16|124|0|199" />
              <DAI name="t" sAddr="13|16|124|2" />
              <DAI name="q" sAddr="13|16|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|16|125|0|200" />
              <DAI name="t" sAddr="13|16|125|2" />
              <DAI name="q" sAddr="13|16|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|16|144|0|201" />
              <DAI name="t" sAddr="13|16|144|2" />
              <DAI name="q" sAddr="13|16|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|16|126|0|202" />
              <DAI name="t" sAddr="13|16|126|2" />
              <DAI name="q" sAddr="13|16|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|16|127|0|203" />
              <DAI name="t" sAddr="13|16|127|2" />
              <DAI name="q" sAddr="13|16|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|17|0|0" />
              <DAI name="t" sAddr="13|17|0|2" />
              <DAI name="q" sAddr="13|17|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|17|118|0|204" />
              <DAI name="t" sAddr="13|17|118|2" />
              <DAI name="q" sAddr="13|17|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|17|119|0|206" />
              <DAI name="t" sAddr="13|17|119|2" />
              <DAI name="q" sAddr="13|17|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|17|120|0" />
              <DAI name="t" sAddr="13|17|120|2" />
              <DAI name="q" sAddr="13|17|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|17|121|0|207" />
              <DAI name="t" sAddr="13|17|121|2" />
              <DAI name="q" sAddr="13|17|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|17|122|0|209" />
              <DAI name="t" sAddr="13|17|122|2" />
              <DAI name="q" sAddr="13|17|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|17|123|0|210" />
              <DAI name="t" sAddr="13|17|123|2" />
              <DAI name="q" sAddr="13|17|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|17|124|0|211" />
              <DAI name="t" sAddr="13|17|124|2" />
              <DAI name="q" sAddr="13|17|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|17|125|0|212" />
              <DAI name="t" sAddr="13|17|125|2" />
              <DAI name="q" sAddr="13|17|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|17|144|0|213" />
              <DAI name="t" sAddr="13|17|144|2" />
              <DAI name="q" sAddr="13|17|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|17|126|0|214" />
              <DAI name="t" sAddr="13|17|126|2" />
              <DAI name="q" sAddr="13|17|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|17|127|0|215" />
              <DAI name="t" sAddr="13|17|127|2" />
              <DAI name="q" sAddr="13|17|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|18|0|0" />
              <DAI name="t" sAddr="13|18|0|2" />
              <DAI name="q" sAddr="13|18|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|18|118|0|216" />
              <DAI name="t" sAddr="13|18|118|2" />
              <DAI name="q" sAddr="13|18|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|18|119|0|218" />
              <DAI name="t" sAddr="13|18|119|2" />
              <DAI name="q" sAddr="13|18|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|18|120|0" />
              <DAI name="t" sAddr="13|18|120|2" />
              <DAI name="q" sAddr="13|18|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|18|121|0|219" />
              <DAI name="t" sAddr="13|18|121|2" />
              <DAI name="q" sAddr="13|18|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|18|122|0|221" />
              <DAI name="t" sAddr="13|18|122|2" />
              <DAI name="q" sAddr="13|18|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|18|123|0|222" />
              <DAI name="t" sAddr="13|18|123|2" />
              <DAI name="q" sAddr="13|18|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|18|124|0|223" />
              <DAI name="t" sAddr="13|18|124|2" />
              <DAI name="q" sAddr="13|18|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|18|125|0|224" />
              <DAI name="t" sAddr="13|18|125|2" />
              <DAI name="q" sAddr="13|18|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|18|144|0|225" />
              <DAI name="t" sAddr="13|18|144|2" />
              <DAI name="q" sAddr="13|18|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|18|126|0|226" />
              <DAI name="t" sAddr="13|18|126|2" />
              <DAI name="q" sAddr="13|18|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|18|127|0|227" />
              <DAI name="t" sAddr="13|18|127|2" />
              <DAI name="q" sAddr="13|18|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|19|0|0" />
              <DAI name="t" sAddr="13|19|0|2" />
              <DAI name="q" sAddr="13|19|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|19|118|0|228" />
              <DAI name="t" sAddr="13|19|118|2" />
              <DAI name="q" sAddr="13|19|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|19|119|0|230" />
              <DAI name="t" sAddr="13|19|119|2" />
              <DAI name="q" sAddr="13|19|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|19|120|0" />
              <DAI name="t" sAddr="13|19|120|2" />
              <DAI name="q" sAddr="13|19|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|19|121|0|231" />
              <DAI name="t" sAddr="13|19|121|2" />
              <DAI name="q" sAddr="13|19|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|19|122|0|233" />
              <DAI name="t" sAddr="13|19|122|2" />
              <DAI name="q" sAddr="13|19|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|19|123|0|234" />
              <DAI name="t" sAddr="13|19|123|2" />
              <DAI name="q" sAddr="13|19|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|19|124|0|235" />
              <DAI name="t" sAddr="13|19|124|2" />
              <DAI name="q" sAddr="13|19|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|19|125|0|236" />
              <DAI name="t" sAddr="13|19|125|2" />
              <DAI name="q" sAddr="13|19|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|19|144|0|237" />
              <DAI name="t" sAddr="13|19|144|2" />
              <DAI name="q" sAddr="13|19|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|19|126|0|238" />
              <DAI name="t" sAddr="13|19|126|2" />
              <DAI name="q" sAddr="13|19|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|19|127|0|239" />
              <DAI name="t" sAddr="13|19|127|2" />
              <DAI name="q" sAddr="13|19|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB06">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|5|0|0" />
              <DAI name="t" sAddr="12|5|0|2" />
              <DAI name="q" sAddr="12|5|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|20|0|0" />
              <DAI name="t" sAddr="13|20|0|2" />
              <DAI name="q" sAddr="13|20|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|20|118|0|240" />
              <DAI name="t" sAddr="13|20|118|2" />
              <DAI name="q" sAddr="13|20|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|20|119|0|242" />
              <DAI name="t" sAddr="13|20|119|2" />
              <DAI name="q" sAddr="13|20|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|20|120|0" />
              <DAI name="t" sAddr="13|20|120|2" />
              <DAI name="q" sAddr="13|20|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|20|121|0|243" />
              <DAI name="t" sAddr="13|20|121|2" />
              <DAI name="q" sAddr="13|20|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|20|122|0|245" />
              <DAI name="t" sAddr="13|20|122|2" />
              <DAI name="q" sAddr="13|20|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|20|123|0|246" />
              <DAI name="t" sAddr="13|20|123|2" />
              <DAI name="q" sAddr="13|20|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|20|124|0|247" />
              <DAI name="t" sAddr="13|20|124|2" />
              <DAI name="q" sAddr="13|20|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|20|125|0|248" />
              <DAI name="t" sAddr="13|20|125|2" />
              <DAI name="q" sAddr="13|20|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|20|144|0|249" />
              <DAI name="t" sAddr="13|20|144|2" />
              <DAI name="q" sAddr="13|20|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|20|126|0|250" />
              <DAI name="t" sAddr="13|20|126|2" />
              <DAI name="q" sAddr="13|20|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|20|127|0|251" />
              <DAI name="t" sAddr="13|20|127|2" />
              <DAI name="q" sAddr="13|20|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|21|0|0" />
              <DAI name="t" sAddr="13|21|0|2" />
              <DAI name="q" sAddr="13|21|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|21|118|0|252" />
              <DAI name="t" sAddr="13|21|118|2" />
              <DAI name="q" sAddr="13|21|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|21|119|0|254" />
              <DAI name="t" sAddr="13|21|119|2" />
              <DAI name="q" sAddr="13|21|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|21|120|0" />
              <DAI name="t" sAddr="13|21|120|2" />
              <DAI name="q" sAddr="13|21|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|21|121|0|255" />
              <DAI name="t" sAddr="13|21|121|2" />
              <DAI name="q" sAddr="13|21|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|21|122|0|257" />
              <DAI name="t" sAddr="13|21|122|2" />
              <DAI name="q" sAddr="13|21|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|21|123|0|258" />
              <DAI name="t" sAddr="13|21|123|2" />
              <DAI name="q" sAddr="13|21|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|21|124|0|259" />
              <DAI name="t" sAddr="13|21|124|2" />
              <DAI name="q" sAddr="13|21|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|21|125|0|260" />
              <DAI name="t" sAddr="13|21|125|2" />
              <DAI name="q" sAddr="13|21|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|21|144|0|261" />
              <DAI name="t" sAddr="13|21|144|2" />
              <DAI name="q" sAddr="13|21|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|21|126|0|262" />
              <DAI name="t" sAddr="13|21|126|2" />
              <DAI name="q" sAddr="13|21|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|21|127|0|263" />
              <DAI name="t" sAddr="13|21|127|2" />
              <DAI name="q" sAddr="13|21|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|22|0|0" />
              <DAI name="t" sAddr="13|22|0|2" />
              <DAI name="q" sAddr="13|22|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|22|118|0|264" />
              <DAI name="t" sAddr="13|22|118|2" />
              <DAI name="q" sAddr="13|22|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|22|119|0|266" />
              <DAI name="t" sAddr="13|22|119|2" />
              <DAI name="q" sAddr="13|22|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|22|120|0" />
              <DAI name="t" sAddr="13|22|120|2" />
              <DAI name="q" sAddr="13|22|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|22|121|0|267" />
              <DAI name="t" sAddr="13|22|121|2" />
              <DAI name="q" sAddr="13|22|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|22|122|0|269" />
              <DAI name="t" sAddr="13|22|122|2" />
              <DAI name="q" sAddr="13|22|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|22|123|0|270" />
              <DAI name="t" sAddr="13|22|123|2" />
              <DAI name="q" sAddr="13|22|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|22|124|0|271" />
              <DAI name="t" sAddr="13|22|124|2" />
              <DAI name="q" sAddr="13|22|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|22|125|0|272" />
              <DAI name="t" sAddr="13|22|125|2" />
              <DAI name="q" sAddr="13|22|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|22|144|0|273" />
              <DAI name="t" sAddr="13|22|144|2" />
              <DAI name="q" sAddr="13|22|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|22|126|0|274" />
              <DAI name="t" sAddr="13|22|126|2" />
              <DAI name="q" sAddr="13|22|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|22|127|0|275" />
              <DAI name="t" sAddr="13|22|127|2" />
              <DAI name="q" sAddr="13|22|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="13|23|0|0" />
              <DAI name="t" sAddr="13|23|0|2" />
              <DAI name="q" sAddr="13|23|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="13|23|118|0|276" />
              <DAI name="t" sAddr="13|23|118|2" />
              <DAI name="q" sAddr="13|23|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="13|23|119|0|278" />
              <DAI name="t" sAddr="13|23|119|2" />
              <DAI name="q" sAddr="13|23|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="13|23|120|0" />
              <DAI name="t" sAddr="13|23|120|2" />
              <DAI name="q" sAddr="13|23|120|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="13|23|121|0|279" />
              <DAI name="t" sAddr="13|23|121|2" />
              <DAI name="q" sAddr="13|23|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="13|23|122|0|281" />
              <DAI name="t" sAddr="13|23|122|2" />
              <DAI name="q" sAddr="13|23|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="13|23|123|0|282" />
              <DAI name="t" sAddr="13|23|123|2" />
              <DAI name="q" sAddr="13|23|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="13|23|124|0|283" />
              <DAI name="t" sAddr="13|23|124|2" />
              <DAI name="q" sAddr="13|23|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="13|23|125|0|284" />
              <DAI name="t" sAddr="13|23|125|2" />
              <DAI name="q" sAddr="13|23|125|1" />
            </DOI>
            <DOI name="OpTr">
              <DAI name="stVal" sAddr="13|23|144|0|285" />
              <DAI name="t" sAddr="13|23|144|2" />
              <DAI name="q" sAddr="13|23|144|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="13|23|126|0|286" />
              <DAI name="t" sAddr="13|23|126|2" />
              <DAI name="q" sAddr="13|23|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="13|23|127|0|287" />
              <DAI name="t" sAddr="13|23|127|2" />
              <DAI name="q" sAddr="13|23|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SW01">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|6|0|0" />
              <DAI name="t" sAddr="12|6|0|2" />
              <DAI name="q" sAddr="12|6|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|0|0|0" />
              <DAI name="t" sAddr="14|0|0|2" />
              <DAI name="q" sAddr="14|0|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|0|118|0|288" />
              <DAI name="t" sAddr="14|0|118|2" />
              <DAI name="q" sAddr="14|0|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|0|119|0|290" />
              <DAI name="t" sAddr="14|0|119|2" />
              <DAI name="q" sAddr="14|0|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|0|120|0" />
              <DAI name="t" sAddr="14|0|120|2" />
              <DAI name="q" sAddr="14|0|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|0|128|0" />
              <DAI name="t" sAddr="14|0|128|2" />
              <DAI name="q" sAddr="14|0|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|0|121|0|291" />
              <DAI name="t" sAddr="14|0|121|2" />
              <DAI name="q" sAddr="14|0|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|0|122|0|293" />
              <DAI name="t" sAddr="14|0|122|2" />
              <DAI name="q" sAddr="14|0|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|0|123|0|294" />
              <DAI name="t" sAddr="14|0|123|2" />
              <DAI name="q" sAddr="14|0|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|0|124|0|295" />
              <DAI name="t" sAddr="14|0|124|2" />
              <DAI name="q" sAddr="14|0|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|0|125|0|296" />
              <DAI name="t" sAddr="14|0|125|2" />
              <DAI name="q" sAddr="14|0|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|0|126|0|297" />
              <DAI name="t" sAddr="14|0|126|2" />
              <DAI name="q" sAddr="14|0|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|0|127|0|298" />
              <DAI name="t" sAddr="14|0|127|2" />
              <DAI name="q" sAddr="14|0|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|1|0|0" />
              <DAI name="t" sAddr="14|1|0|2" />
              <DAI name="q" sAddr="14|1|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|1|118|0|299" />
              <DAI name="t" sAddr="14|1|118|2" />
              <DAI name="q" sAddr="14|1|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|1|119|0|301" />
              <DAI name="t" sAddr="14|1|119|2" />
              <DAI name="q" sAddr="14|1|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|1|120|0" />
              <DAI name="t" sAddr="14|1|120|2" />
              <DAI name="q" sAddr="14|1|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|1|128|0" />
              <DAI name="t" sAddr="14|1|128|2" />
              <DAI name="q" sAddr="14|1|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|1|121|0|302" />
              <DAI name="t" sAddr="14|1|121|2" />
              <DAI name="q" sAddr="14|1|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|1|122|0|304" />
              <DAI name="t" sAddr="14|1|122|2" />
              <DAI name="q" sAddr="14|1|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|1|123|0|305" />
              <DAI name="t" sAddr="14|1|123|2" />
              <DAI name="q" sAddr="14|1|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|1|124|0|306" />
              <DAI name="t" sAddr="14|1|124|2" />
              <DAI name="q" sAddr="14|1|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|1|125|0|307" />
              <DAI name="t" sAddr="14|1|125|2" />
              <DAI name="q" sAddr="14|1|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|1|126|0|308" />
              <DAI name="t" sAddr="14|1|126|2" />
              <DAI name="q" sAddr="14|1|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|1|127|0|309" />
              <DAI name="t" sAddr="14|1|127|2" />
              <DAI name="q" sAddr="14|1|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|2|0|0" />
              <DAI name="t" sAddr="14|2|0|2" />
              <DAI name="q" sAddr="14|2|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|2|118|0|310" />
              <DAI name="t" sAddr="14|2|118|2" />
              <DAI name="q" sAddr="14|2|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|2|119|0|312" />
              <DAI name="t" sAddr="14|2|119|2" />
              <DAI name="q" sAddr="14|2|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|2|120|0" />
              <DAI name="t" sAddr="14|2|120|2" />
              <DAI name="q" sAddr="14|2|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|2|128|0" />
              <DAI name="t" sAddr="14|2|128|2" />
              <DAI name="q" sAddr="14|2|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|2|121|0|313" />
              <DAI name="t" sAddr="14|2|121|2" />
              <DAI name="q" sAddr="14|2|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|2|122|0|315" />
              <DAI name="t" sAddr="14|2|122|2" />
              <DAI name="q" sAddr="14|2|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|2|123|0|316" />
              <DAI name="t" sAddr="14|2|123|2" />
              <DAI name="q" sAddr="14|2|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|2|124|0|317" />
              <DAI name="t" sAddr="14|2|124|2" />
              <DAI name="q" sAddr="14|2|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|2|125|0|318" />
              <DAI name="t" sAddr="14|2|125|2" />
              <DAI name="q" sAddr="14|2|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|2|126|0|319" />
              <DAI name="t" sAddr="14|2|126|2" />
              <DAI name="q" sAddr="14|2|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|2|127|0|320" />
              <DAI name="t" sAddr="14|2|127|2" />
              <DAI name="q" sAddr="14|2|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|3|0|0" />
              <DAI name="t" sAddr="14|3|0|2" />
              <DAI name="q" sAddr="14|3|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|3|118|0|321" />
              <DAI name="t" sAddr="14|3|118|2" />
              <DAI name="q" sAddr="14|3|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|3|119|0|323" />
              <DAI name="t" sAddr="14|3|119|2" />
              <DAI name="q" sAddr="14|3|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|3|120|0" />
              <DAI name="t" sAddr="14|3|120|2" />
              <DAI name="q" sAddr="14|3|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|3|128|0" />
              <DAI name="t" sAddr="14|3|128|2" />
              <DAI name="q" sAddr="14|3|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|3|121|0|324" />
              <DAI name="t" sAddr="14|3|121|2" />
              <DAI name="q" sAddr="14|3|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|3|122|0|326" />
              <DAI name="t" sAddr="14|3|122|2" />
              <DAI name="q" sAddr="14|3|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|3|123|0|327" />
              <DAI name="t" sAddr="14|3|123|2" />
              <DAI name="q" sAddr="14|3|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|3|124|0|328" />
              <DAI name="t" sAddr="14|3|124|2" />
              <DAI name="q" sAddr="14|3|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|3|125|0|329" />
              <DAI name="t" sAddr="14|3|125|2" />
              <DAI name="q" sAddr="14|3|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|3|126|0|330" />
              <DAI name="t" sAddr="14|3|126|2" />
              <DAI name="q" sAddr="14|3|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|3|127|0|331" />
              <DAI name="t" sAddr="14|3|127|2" />
              <DAI name="q" sAddr="14|3|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="5" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|4|0|0" />
              <DAI name="t" sAddr="14|4|0|2" />
              <DAI name="q" sAddr="14|4|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|4|118|0|332" />
              <DAI name="t" sAddr="14|4|118|2" />
              <DAI name="q" sAddr="14|4|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|4|119|0|334" />
              <DAI name="t" sAddr="14|4|119|2" />
              <DAI name="q" sAddr="14|4|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|4|120|0" />
              <DAI name="t" sAddr="14|4|120|2" />
              <DAI name="q" sAddr="14|4|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|4|128|0" />
              <DAI name="t" sAddr="14|4|128|2" />
              <DAI name="q" sAddr="14|4|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|4|121|0|335" />
              <DAI name="t" sAddr="14|4|121|2" />
              <DAI name="q" sAddr="14|4|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|4|122|0|337" />
              <DAI name="t" sAddr="14|4|122|2" />
              <DAI name="q" sAddr="14|4|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|4|123|0|338" />
              <DAI name="t" sAddr="14|4|123|2" />
              <DAI name="q" sAddr="14|4|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|4|124|0|339" />
              <DAI name="t" sAddr="14|4|124|2" />
              <DAI name="q" sAddr="14|4|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|4|125|0|340" />
              <DAI name="t" sAddr="14|4|125|2" />
              <DAI name="q" sAddr="14|4|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|4|126|0|341" />
              <DAI name="t" sAddr="14|4|126|2" />
              <DAI name="q" sAddr="14|4|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|4|127|0|342" />
              <DAI name="t" sAddr="14|4|127|2" />
              <DAI name="q" sAddr="14|4|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="6" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|5|0|0" />
              <DAI name="t" sAddr="14|5|0|2" />
              <DAI name="q" sAddr="14|5|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|5|118|0|343" />
              <DAI name="t" sAddr="14|5|118|2" />
              <DAI name="q" sAddr="14|5|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|5|119|0|345" />
              <DAI name="t" sAddr="14|5|119|2" />
              <DAI name="q" sAddr="14|5|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|5|120|0" />
              <DAI name="t" sAddr="14|5|120|2" />
              <DAI name="q" sAddr="14|5|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|5|128|0" />
              <DAI name="t" sAddr="14|5|128|2" />
              <DAI name="q" sAddr="14|5|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|5|121|0|346" />
              <DAI name="t" sAddr="14|5|121|2" />
              <DAI name="q" sAddr="14|5|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|5|122|0|348" />
              <DAI name="t" sAddr="14|5|122|2" />
              <DAI name="q" sAddr="14|5|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|5|123|0|349" />
              <DAI name="t" sAddr="14|5|123|2" />
              <DAI name="q" sAddr="14|5|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|5|124|0|350" />
              <DAI name="t" sAddr="14|5|124|2" />
              <DAI name="q" sAddr="14|5|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|5|125|0|351" />
              <DAI name="t" sAddr="14|5|125|2" />
              <DAI name="q" sAddr="14|5|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|5|126|0|352" />
              <DAI name="t" sAddr="14|5|126|2" />
              <DAI name="q" sAddr="14|5|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|5|127|0|353" />
              <DAI name="t" sAddr="14|5|127|2" />
              <DAI name="q" sAddr="14|5|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="7" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|6|0|0" />
              <DAI name="t" sAddr="14|6|0|2" />
              <DAI name="q" sAddr="14|6|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|6|118|0|354" />
              <DAI name="t" sAddr="14|6|118|2" />
              <DAI name="q" sAddr="14|6|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|6|119|0|356" />
              <DAI name="t" sAddr="14|6|119|2" />
              <DAI name="q" sAddr="14|6|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|6|120|0" />
              <DAI name="t" sAddr="14|6|120|2" />
              <DAI name="q" sAddr="14|6|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|6|128|0" />
              <DAI name="t" sAddr="14|6|128|2" />
              <DAI name="q" sAddr="14|6|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|6|121|0|357" />
              <DAI name="t" sAddr="14|6|121|2" />
              <DAI name="q" sAddr="14|6|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|6|122|0|359" />
              <DAI name="t" sAddr="14|6|122|2" />
              <DAI name="q" sAddr="14|6|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|6|123|0|360" />
              <DAI name="t" sAddr="14|6|123|2" />
              <DAI name="q" sAddr="14|6|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|6|124|0|361" />
              <DAI name="t" sAddr="14|6|124|2" />
              <DAI name="q" sAddr="14|6|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|6|125|0|362" />
              <DAI name="t" sAddr="14|6|125|2" />
              <DAI name="q" sAddr="14|6|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|6|126|0|363" />
              <DAI name="t" sAddr="14|6|126|2" />
              <DAI name="q" sAddr="14|6|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|6|127|0|364" />
              <DAI name="t" sAddr="14|6|127|2" />
              <DAI name="q" sAddr="14|6|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="8" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|7|0|0" />
              <DAI name="t" sAddr="14|7|0|2" />
              <DAI name="q" sAddr="14|7|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|7|118|0|365" />
              <DAI name="t" sAddr="14|7|118|2" />
              <DAI name="q" sAddr="14|7|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|7|119|0|367" />
              <DAI name="t" sAddr="14|7|119|2" />
              <DAI name="q" sAddr="14|7|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|7|120|0" />
              <DAI name="t" sAddr="14|7|120|2" />
              <DAI name="q" sAddr="14|7|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|7|128|0" />
              <DAI name="t" sAddr="14|7|128|2" />
              <DAI name="q" sAddr="14|7|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|7|121|0|368" />
              <DAI name="t" sAddr="14|7|121|2" />
              <DAI name="q" sAddr="14|7|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|7|122|0|370" />
              <DAI name="t" sAddr="14|7|122|2" />
              <DAI name="q" sAddr="14|7|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|7|123|0|371" />
              <DAI name="t" sAddr="14|7|123|2" />
              <DAI name="q" sAddr="14|7|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|7|124|0|372" />
              <DAI name="t" sAddr="14|7|124|2" />
              <DAI name="q" sAddr="14|7|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|7|125|0|373" />
              <DAI name="t" sAddr="14|7|125|2" />
              <DAI name="q" sAddr="14|7|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|7|126|0|374" />
              <DAI name="t" sAddr="14|7|126|2" />
              <DAI name="q" sAddr="14|7|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|7|127|0|375" />
              <DAI name="t" sAddr="14|7|127|2" />
              <DAI name="q" sAddr="14|7|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SW02">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|7|0|0" />
              <DAI name="t" sAddr="12|7|0|2" />
              <DAI name="q" sAddr="12|7|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|8|0|0" />
              <DAI name="t" sAddr="14|8|0|2" />
              <DAI name="q" sAddr="14|8|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|8|118|0|376" />
              <DAI name="t" sAddr="14|8|118|2" />
              <DAI name="q" sAddr="14|8|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|8|119|0|378" />
              <DAI name="t" sAddr="14|8|119|2" />
              <DAI name="q" sAddr="14|8|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|8|120|0" />
              <DAI name="t" sAddr="14|8|120|2" />
              <DAI name="q" sAddr="14|8|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|8|128|0" />
              <DAI name="t" sAddr="14|8|128|2" />
              <DAI name="q" sAddr="14|8|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|8|121|0|379" />
              <DAI name="t" sAddr="14|8|121|2" />
              <DAI name="q" sAddr="14|8|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|8|122|0|381" />
              <DAI name="t" sAddr="14|8|122|2" />
              <DAI name="q" sAddr="14|8|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|8|123|0|382" />
              <DAI name="t" sAddr="14|8|123|2" />
              <DAI name="q" sAddr="14|8|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|8|124|0|383" />
              <DAI name="t" sAddr="14|8|124|2" />
              <DAI name="q" sAddr="14|8|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|8|125|0|384" />
              <DAI name="t" sAddr="14|8|125|2" />
              <DAI name="q" sAddr="14|8|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|8|126|0|385" />
              <DAI name="t" sAddr="14|8|126|2" />
              <DAI name="q" sAddr="14|8|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|8|127|0|386" />
              <DAI name="t" sAddr="14|8|127|2" />
              <DAI name="q" sAddr="14|8|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|9|0|0" />
              <DAI name="t" sAddr="14|9|0|2" />
              <DAI name="q" sAddr="14|9|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|9|118|0|387" />
              <DAI name="t" sAddr="14|9|118|2" />
              <DAI name="q" sAddr="14|9|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|9|119|0|389" />
              <DAI name="t" sAddr="14|9|119|2" />
              <DAI name="q" sAddr="14|9|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|9|120|0" />
              <DAI name="t" sAddr="14|9|120|2" />
              <DAI name="q" sAddr="14|9|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|9|128|0" />
              <DAI name="t" sAddr="14|9|128|2" />
              <DAI name="q" sAddr="14|9|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|9|121|0|390" />
              <DAI name="t" sAddr="14|9|121|2" />
              <DAI name="q" sAddr="14|9|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|9|122|0|392" />
              <DAI name="t" sAddr="14|9|122|2" />
              <DAI name="q" sAddr="14|9|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|9|123|0|393" />
              <DAI name="t" sAddr="14|9|123|2" />
              <DAI name="q" sAddr="14|9|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|9|124|0|394" />
              <DAI name="t" sAddr="14|9|124|2" />
              <DAI name="q" sAddr="14|9|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|9|125|0|395" />
              <DAI name="t" sAddr="14|9|125|2" />
              <DAI name="q" sAddr="14|9|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|9|126|0|396" />
              <DAI name="t" sAddr="14|9|126|2" />
              <DAI name="q" sAddr="14|9|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|9|127|0|397" />
              <DAI name="t" sAddr="14|9|127|2" />
              <DAI name="q" sAddr="14|9|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|10|0|0" />
              <DAI name="t" sAddr="14|10|0|2" />
              <DAI name="q" sAddr="14|10|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|10|118|0|398" />
              <DAI name="t" sAddr="14|10|118|2" />
              <DAI name="q" sAddr="14|10|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|10|119|0|400" />
              <DAI name="t" sAddr="14|10|119|2" />
              <DAI name="q" sAddr="14|10|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|10|120|0" />
              <DAI name="t" sAddr="14|10|120|2" />
              <DAI name="q" sAddr="14|10|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|10|128|0" />
              <DAI name="t" sAddr="14|10|128|2" />
              <DAI name="q" sAddr="14|10|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|10|121|0|401" />
              <DAI name="t" sAddr="14|10|121|2" />
              <DAI name="q" sAddr="14|10|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|10|122|0|403" />
              <DAI name="t" sAddr="14|10|122|2" />
              <DAI name="q" sAddr="14|10|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|10|123|0|404" />
              <DAI name="t" sAddr="14|10|123|2" />
              <DAI name="q" sAddr="14|10|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|10|124|0|405" />
              <DAI name="t" sAddr="14|10|124|2" />
              <DAI name="q" sAddr="14|10|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|10|125|0|406" />
              <DAI name="t" sAddr="14|10|125|2" />
              <DAI name="q" sAddr="14|10|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|10|126|0|407" />
              <DAI name="t" sAddr="14|10|126|2" />
              <DAI name="q" sAddr="14|10|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|10|127|0|408" />
              <DAI name="t" sAddr="14|10|127|2" />
              <DAI name="q" sAddr="14|10|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|11|0|0" />
              <DAI name="t" sAddr="14|11|0|2" />
              <DAI name="q" sAddr="14|11|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|11|118|0|409" />
              <DAI name="t" sAddr="14|11|118|2" />
              <DAI name="q" sAddr="14|11|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|11|119|0|411" />
              <DAI name="t" sAddr="14|11|119|2" />
              <DAI name="q" sAddr="14|11|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|11|120|0" />
              <DAI name="t" sAddr="14|11|120|2" />
              <DAI name="q" sAddr="14|11|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|11|128|0" />
              <DAI name="t" sAddr="14|11|128|2" />
              <DAI name="q" sAddr="14|11|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|11|121|0|412" />
              <DAI name="t" sAddr="14|11|121|2" />
              <DAI name="q" sAddr="14|11|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|11|122|0|414" />
              <DAI name="t" sAddr="14|11|122|2" />
              <DAI name="q" sAddr="14|11|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|11|123|0|415" />
              <DAI name="t" sAddr="14|11|123|2" />
              <DAI name="q" sAddr="14|11|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|11|124|0|416" />
              <DAI name="t" sAddr="14|11|124|2" />
              <DAI name="q" sAddr="14|11|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|11|125|0|417" />
              <DAI name="t" sAddr="14|11|125|2" />
              <DAI name="q" sAddr="14|11|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|11|126|0|418" />
              <DAI name="t" sAddr="14|11|126|2" />
              <DAI name="q" sAddr="14|11|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|11|127|0|419" />
              <DAI name="t" sAddr="14|11|127|2" />
              <DAI name="q" sAddr="14|11|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="5" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|12|0|0" />
              <DAI name="t" sAddr="14|12|0|2" />
              <DAI name="q" sAddr="14|12|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|12|118|0|420" />
              <DAI name="t" sAddr="14|12|118|2" />
              <DAI name="q" sAddr="14|12|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|12|119|0|422" />
              <DAI name="t" sAddr="14|12|119|2" />
              <DAI name="q" sAddr="14|12|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|12|120|0" />
              <DAI name="t" sAddr="14|12|120|2" />
              <DAI name="q" sAddr="14|12|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|12|128|0" />
              <DAI name="t" sAddr="14|12|128|2" />
              <DAI name="q" sAddr="14|12|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|12|121|0|423" />
              <DAI name="t" sAddr="14|12|121|2" />
              <DAI name="q" sAddr="14|12|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|12|122|0|425" />
              <DAI name="t" sAddr="14|12|122|2" />
              <DAI name="q" sAddr="14|12|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|12|123|0|426" />
              <DAI name="t" sAddr="14|12|123|2" />
              <DAI name="q" sAddr="14|12|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|12|124|0|427" />
              <DAI name="t" sAddr="14|12|124|2" />
              <DAI name="q" sAddr="14|12|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|12|125|0|428" />
              <DAI name="t" sAddr="14|12|125|2" />
              <DAI name="q" sAddr="14|12|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|12|126|0|429" />
              <DAI name="t" sAddr="14|12|126|2" />
              <DAI name="q" sAddr="14|12|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|12|127|0|430" />
              <DAI name="t" sAddr="14|12|127|2" />
              <DAI name="q" sAddr="14|12|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="6" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|13|0|0" />
              <DAI name="t" sAddr="14|13|0|2" />
              <DAI name="q" sAddr="14|13|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|13|118|0|431" />
              <DAI name="t" sAddr="14|13|118|2" />
              <DAI name="q" sAddr="14|13|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|13|119|0|433" />
              <DAI name="t" sAddr="14|13|119|2" />
              <DAI name="q" sAddr="14|13|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|13|120|0" />
              <DAI name="t" sAddr="14|13|120|2" />
              <DAI name="q" sAddr="14|13|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|13|128|0" />
              <DAI name="t" sAddr="14|13|128|2" />
              <DAI name="q" sAddr="14|13|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|13|121|0|434" />
              <DAI name="t" sAddr="14|13|121|2" />
              <DAI name="q" sAddr="14|13|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|13|122|0|436" />
              <DAI name="t" sAddr="14|13|122|2" />
              <DAI name="q" sAddr="14|13|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|13|123|0|437" />
              <DAI name="t" sAddr="14|13|123|2" />
              <DAI name="q" sAddr="14|13|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|13|124|0|438" />
              <DAI name="t" sAddr="14|13|124|2" />
              <DAI name="q" sAddr="14|13|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|13|125|0|439" />
              <DAI name="t" sAddr="14|13|125|2" />
              <DAI name="q" sAddr="14|13|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|13|126|0|440" />
              <DAI name="t" sAddr="14|13|126|2" />
              <DAI name="q" sAddr="14|13|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|13|127|0|441" />
              <DAI name="t" sAddr="14|13|127|2" />
              <DAI name="q" sAddr="14|13|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="7" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|14|0|0" />
              <DAI name="t" sAddr="14|14|0|2" />
              <DAI name="q" sAddr="14|14|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|14|118|0|442" />
              <DAI name="t" sAddr="14|14|118|2" />
              <DAI name="q" sAddr="14|14|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|14|119|0|444" />
              <DAI name="t" sAddr="14|14|119|2" />
              <DAI name="q" sAddr="14|14|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|14|120|0" />
              <DAI name="t" sAddr="14|14|120|2" />
              <DAI name="q" sAddr="14|14|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|14|128|0" />
              <DAI name="t" sAddr="14|14|128|2" />
              <DAI name="q" sAddr="14|14|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|14|121|0|445" />
              <DAI name="t" sAddr="14|14|121|2" />
              <DAI name="q" sAddr="14|14|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|14|122|0|447" />
              <DAI name="t" sAddr="14|14|122|2" />
              <DAI name="q" sAddr="14|14|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|14|123|0|448" />
              <DAI name="t" sAddr="14|14|123|2" />
              <DAI name="q" sAddr="14|14|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|14|124|0|449" />
              <DAI name="t" sAddr="14|14|124|2" />
              <DAI name="q" sAddr="14|14|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|14|125|0|450" />
              <DAI name="t" sAddr="14|14|125|2" />
              <DAI name="q" sAddr="14|14|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|14|126|0|451" />
              <DAI name="t" sAddr="14|14|126|2" />
              <DAI name="q" sAddr="14|14|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|14|127|0|452" />
              <DAI name="t" sAddr="14|14|127|2" />
              <DAI name="q" sAddr="14|14|127|1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI_TYPE" inst="8" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="14|15|0|0" />
              <DAI name="t" sAddr="14|15|0|2" />
              <DAI name="q" sAddr="14|15|0|1" />
            </DOI>
            <DOI name="EEHealth">
              <DAI name="stVal" sAddr="14|15|118|0|453" />
              <DAI name="t" sAddr="14|15|118|2" />
              <DAI name="q" sAddr="14|15|118|1" />
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="14|15|119|0|455" />
              <DAI name="t" sAddr="14|15|119|2" />
              <DAI name="q" sAddr="14|15|119|1" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal" sAddr="14|15|120|0" />
              <DAI name="t" sAddr="14|15|120|2" />
              <DAI name="q" sAddr="14|15|120|1" />
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal" sAddr="14|15|128|0" />
              <DAI name="t" sAddr="14|15|128|2" />
              <DAI name="q" sAddr="14|15|128|1" />
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="14|15|121|0|456" />
              <DAI name="t" sAddr="14|15|121|2" />
              <DAI name="q" sAddr="14|15|121|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal" sAddr="14|15|122|0|458" />
              <DAI name="t" sAddr="14|15|122|2" />
              <DAI name="q" sAddr="14|15|122|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal" sAddr="14|15|123|0|459" />
              <DAI name="t" sAddr="14|15|123|2" />
              <DAI name="q" sAddr="14|15|123|1" />
              <DAI name="ctlModel" />
            </DOI>
            <DOI name="OpOpn">
              <DAI name="stVal" sAddr="14|15|124|0|460" />
              <DAI name="t" sAddr="14|15|124|2" />
              <DAI name="q" sAddr="14|15|124|1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="stVal" sAddr="14|15|125|0|461" />
              <DAI name="t" sAddr="14|15|125|2" />
              <DAI name="q" sAddr="14|15|125|1" />
            </DOI>
            <DOI name="OpnCol">
              <DAI name="stVal" sAddr="14|15|126|0|462" />
              <DAI name="t" sAddr="14|15|126|2" />
              <DAI name="q" sAddr="14|15|126|1" />
            </DOI>
            <DOI name="ClsCol">
              <DAI name="stVal" sAddr="14|15|127|0|463" />
              <DAI name="t" sAddr="14|15|127|2" />
              <DAI name="q" sAddr="14|15|127|1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Monitoring">
          <LN0 lnClass="LLN0" lnType="LN0_2" inst="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="12|8|0|0" />
              <DAI name="t" sAddr="12|8|0|2" />
              <DAI name="q" sAddr="12|8|0|1" />
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef">
                <Val>@CTRL</Val>
              </DAI>
              <DAI name="purpose">
                <Val>High order logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|0|0|0" />
              <DAI name="t" sAddr="15|0|0|2" />
              <DAI name="q" sAddr="15|0|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|0|129|0|464" />
              <DAI name="t" sAddr="15|0|129|2" />
              <DAI name="q" sAddr="15|0|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|0|130|0|465" />
              <DAI name="t" sAddr="15|0|130|2" />
              <DAI name="q" sAddr="15|0|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|0|131|0|466" />
              <DAI name="t" sAddr="15|0|131|2" />
              <DAI name="q" sAddr="15|0|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|0|132|0|467" />
              <DAI name="t" sAddr="15|0|132|2" />
              <DAI name="q" sAddr="15|0|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|0|133|0|468" />
              <DAI name="t" sAddr="15|0|133|2" />
              <DAI name="q" sAddr="15|0|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|0|134|0|469" />
              <DAI name="t" sAddr="15|0|134|2" />
              <DAI name="q" sAddr="15|0|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|0|135|0|470" />
              <DAI name="t" sAddr="15|0|135|2" />
              <DAI name="q" sAddr="15|0|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|0|136|0|471" />
              <DAI name="t" sAddr="15|0|136|2" />
              <DAI name="q" sAddr="15|0|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|1|0|0" />
              <DAI name="t" sAddr="15|1|0|2" />
              <DAI name="q" sAddr="15|1|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|1|129|0|472" />
              <DAI name="t" sAddr="15|1|129|2" />
              <DAI name="q" sAddr="15|1|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|1|130|0|473" />
              <DAI name="t" sAddr="15|1|130|2" />
              <DAI name="q" sAddr="15|1|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|1|131|0|474" />
              <DAI name="t" sAddr="15|1|131|2" />
              <DAI name="q" sAddr="15|1|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|1|132|0|475" />
              <DAI name="t" sAddr="15|1|132|2" />
              <DAI name="q" sAddr="15|1|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|1|133|0|476" />
              <DAI name="t" sAddr="15|1|133|2" />
              <DAI name="q" sAddr="15|1|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|1|134|0|477" />
              <DAI name="t" sAddr="15|1|134|2" />
              <DAI name="q" sAddr="15|1|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|1|135|0|478" />
              <DAI name="t" sAddr="15|1|135|2" />
              <DAI name="q" sAddr="15|1|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|1|136|0|479" />
              <DAI name="t" sAddr="15|1|136|2" />
              <DAI name="q" sAddr="15|1|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|2|0|0" />
              <DAI name="t" sAddr="15|2|0|2" />
              <DAI name="q" sAddr="15|2|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|2|129|0|480" />
              <DAI name="t" sAddr="15|2|129|2" />
              <DAI name="q" sAddr="15|2|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|2|130|0|481" />
              <DAI name="t" sAddr="15|2|130|2" />
              <DAI name="q" sAddr="15|2|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|2|131|0|482" />
              <DAI name="t" sAddr="15|2|131|2" />
              <DAI name="q" sAddr="15|2|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|2|132|0|483" />
              <DAI name="t" sAddr="15|2|132|2" />
              <DAI name="q" sAddr="15|2|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|2|133|0|484" />
              <DAI name="t" sAddr="15|2|133|2" />
              <DAI name="q" sAddr="15|2|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|2|134|0|485" />
              <DAI name="t" sAddr="15|2|134|2" />
              <DAI name="q" sAddr="15|2|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|2|135|0|486" />
              <DAI name="t" sAddr="15|2|135|2" />
              <DAI name="q" sAddr="15|2|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|2|136|0|487" />
              <DAI name="t" sAddr="15|2|136|2" />
              <DAI name="q" sAddr="15|2|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|3|0|0" />
              <DAI name="t" sAddr="15|3|0|2" />
              <DAI name="q" sAddr="15|3|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|3|129|0|488" />
              <DAI name="t" sAddr="15|3|129|2" />
              <DAI name="q" sAddr="15|3|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|3|130|0|489" />
              <DAI name="t" sAddr="15|3|130|2" />
              <DAI name="q" sAddr="15|3|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|3|131|0|490" />
              <DAI name="t" sAddr="15|3|131|2" />
              <DAI name="q" sAddr="15|3|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|3|132|0|491" />
              <DAI name="t" sAddr="15|3|132|2" />
              <DAI name="q" sAddr="15|3|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|3|133|0|492" />
              <DAI name="t" sAddr="15|3|133|2" />
              <DAI name="q" sAddr="15|3|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|3|134|0|493" />
              <DAI name="t" sAddr="15|3|134|2" />
              <DAI name="q" sAddr="15|3|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|3|135|0|494" />
              <DAI name="t" sAddr="15|3|135|2" />
              <DAI name="q" sAddr="15|3|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|3|136|0|495" />
              <DAI name="t" sAddr="15|3|136|2" />
              <DAI name="q" sAddr="15|3|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="5" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|4|0|0" />
              <DAI name="t" sAddr="15|4|0|2" />
              <DAI name="q" sAddr="15|4|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|4|129|0|496" />
              <DAI name="t" sAddr="15|4|129|2" />
              <DAI name="q" sAddr="15|4|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|4|130|0|497" />
              <DAI name="t" sAddr="15|4|130|2" />
              <DAI name="q" sAddr="15|4|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|4|131|0|498" />
              <DAI name="t" sAddr="15|4|131|2" />
              <DAI name="q" sAddr="15|4|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|4|132|0|499" />
              <DAI name="t" sAddr="15|4|132|2" />
              <DAI name="q" sAddr="15|4|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|4|133|0|500" />
              <DAI name="t" sAddr="15|4|133|2" />
              <DAI name="q" sAddr="15|4|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|4|134|0|501" />
              <DAI name="t" sAddr="15|4|134|2" />
              <DAI name="q" sAddr="15|4|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|4|135|0|502" />
              <DAI name="t" sAddr="15|4|135|2" />
              <DAI name="q" sAddr="15|4|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|4|136|0|503" />
              <DAI name="t" sAddr="15|4|136|2" />
              <DAI name="q" sAddr="15|4|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="6" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|5|0|0" />
              <DAI name="t" sAddr="15|5|0|2" />
              <DAI name="q" sAddr="15|5|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|5|129|0|504" />
              <DAI name="t" sAddr="15|5|129|2" />
              <DAI name="q" sAddr="15|5|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|5|130|0|505" />
              <DAI name="t" sAddr="15|5|130|2" />
              <DAI name="q" sAddr="15|5|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|5|131|0|506" />
              <DAI name="t" sAddr="15|5|131|2" />
              <DAI name="q" sAddr="15|5|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|5|132|0|507" />
              <DAI name="t" sAddr="15|5|132|2" />
              <DAI name="q" sAddr="15|5|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|5|133|0|508" />
              <DAI name="t" sAddr="15|5|133|2" />
              <DAI name="q" sAddr="15|5|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|5|134|0|509" />
              <DAI name="t" sAddr="15|5|134|2" />
              <DAI name="q" sAddr="15|5|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|5|135|0|510" />
              <DAI name="t" sAddr="15|5|135|2" />
              <DAI name="q" sAddr="15|5|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|5|136|0|511" />
              <DAI name="t" sAddr="15|5|136|2" />
              <DAI name="q" sAddr="15|5|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="7" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|6|0|0" />
              <DAI name="t" sAddr="15|6|0|2" />
              <DAI name="q" sAddr="15|6|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|6|129|0|512" />
              <DAI name="t" sAddr="15|6|129|2" />
              <DAI name="q" sAddr="15|6|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|6|130|0|513" />
              <DAI name="t" sAddr="15|6|130|2" />
              <DAI name="q" sAddr="15|6|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|6|131|0|514" />
              <DAI name="t" sAddr="15|6|131|2" />
              <DAI name="q" sAddr="15|6|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|6|132|0|515" />
              <DAI name="t" sAddr="15|6|132|2" />
              <DAI name="q" sAddr="15|6|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|6|133|0|516" />
              <DAI name="t" sAddr="15|6|133|2" />
              <DAI name="q" sAddr="15|6|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|6|134|0|517" />
              <DAI name="t" sAddr="15|6|134|2" />
              <DAI name="q" sAddr="15|6|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|6|135|0|518" />
              <DAI name="t" sAddr="15|6|135|2" />
              <DAI name="q" sAddr="15|6|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|6|136|0|519" />
              <DAI name="t" sAddr="15|6|136|2" />
              <DAI name="q" sAddr="15|6|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="8" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|7|0|0" />
              <DAI name="t" sAddr="15|7|0|2" />
              <DAI name="q" sAddr="15|7|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|7|129|0|520" />
              <DAI name="t" sAddr="15|7|129|2" />
              <DAI name="q" sAddr="15|7|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|7|130|0|521" />
              <DAI name="t" sAddr="15|7|130|2" />
              <DAI name="q" sAddr="15|7|130|1" />
            </DOI>
