            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|7|131|0|522" />
              <DAI name="t" sAddr="15|7|131|2" />
              <DAI name="q" sAddr="15|7|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|7|132|0|523" />
              <DAI name="t" sAddr="15|7|132|2" />
              <DAI name="q" sAddr="15|7|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|7|133|0|524" />
              <DAI name="t" sAddr="15|7|133|2" />
              <DAI name="q" sAddr="15|7|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|7|134|0|525" />
              <DAI name="t" sAddr="15|7|134|2" />
              <DAI name="q" sAddr="15|7|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|7|135|0|526" />
              <DAI name="t" sAddr="15|7|135|2" />
              <DAI name="q" sAddr="15|7|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|7|136|0|527" />
              <DAI name="t" sAddr="15|7|136|2" />
              <DAI name="q" sAddr="15|7|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="9" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|8|0|0" />
              <DAI name="t" sAddr="15|8|0|2" />
              <DAI name="q" sAddr="15|8|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|8|129|0|528" />
              <DAI name="t" sAddr="15|8|129|2" />
              <DAI name="q" sAddr="15|8|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|8|130|0|529" />
              <DAI name="t" sAddr="15|8|130|2" />
              <DAI name="q" sAddr="15|8|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|8|131|0|530" />
              <DAI name="t" sAddr="15|8|131|2" />
              <DAI name="q" sAddr="15|8|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|8|132|0|531" />
              <DAI name="t" sAddr="15|8|132|2" />
              <DAI name="q" sAddr="15|8|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|8|133|0|532" />
              <DAI name="t" sAddr="15|8|133|2" />
              <DAI name="q" sAddr="15|8|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|8|134|0|533" />
              <DAI name="t" sAddr="15|8|134|2" />
              <DAI name="q" sAddr="15|8|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|8|135|0|534" />
              <DAI name="t" sAddr="15|8|135|2" />
              <DAI name="q" sAddr="15|8|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|8|136|0|535" />
              <DAI name="t" sAddr="15|8|136|2" />
              <DAI name="q" sAddr="15|8|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="10" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|9|0|0" />
              <DAI name="t" sAddr="15|9|0|2" />
              <DAI name="q" sAddr="15|9|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|9|129|0|536" />
              <DAI name="t" sAddr="15|9|129|2" />
              <DAI name="q" sAddr="15|9|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|9|130|0|537" />
              <DAI name="t" sAddr="15|9|130|2" />
              <DAI name="q" sAddr="15|9|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|9|131|0|538" />
              <DAI name="t" sAddr="15|9|131|2" />
              <DAI name="q" sAddr="15|9|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|9|132|0|539" />
              <DAI name="t" sAddr="15|9|132|2" />
              <DAI name="q" sAddr="15|9|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|9|133|0|540" />
              <DAI name="t" sAddr="15|9|133|2" />
              <DAI name="q" sAddr="15|9|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|9|134|0|541" />
              <DAI name="t" sAddr="15|9|134|2" />
              <DAI name="q" sAddr="15|9|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|9|135|0|542" />
              <DAI name="t" sAddr="15|9|135|2" />
              <DAI name="q" sAddr="15|9|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|9|136|0|543" />
              <DAI name="t" sAddr="15|9|136|2" />
              <DAI name="q" sAddr="15|9|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="11" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|10|0|0" />
              <DAI name="t" sAddr="15|10|0|2" />
              <DAI name="q" sAddr="15|10|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|10|129|0|544" />
              <DAI name="t" sAddr="15|10|129|2" />
              <DAI name="q" sAddr="15|10|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|10|130|0|545" />
              <DAI name="t" sAddr="15|10|130|2" />
              <DAI name="q" sAddr="15|10|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|10|131|0|546" />
              <DAI name="t" sAddr="15|10|131|2" />
              <DAI name="q" sAddr="15|10|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|10|132|0|547" />
              <DAI name="t" sAddr="15|10|132|2" />
              <DAI name="q" sAddr="15|10|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|10|133|0|548" />
              <DAI name="t" sAddr="15|10|133|2" />
              <DAI name="q" sAddr="15|10|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|10|134|0|549" />
              <DAI name="t" sAddr="15|10|134|2" />
              <DAI name="q" sAddr="15|10|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|10|135|0|550" />
              <DAI name="t" sAddr="15|10|135|2" />
              <DAI name="q" sAddr="15|10|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|10|136|0|551" />
              <DAI name="t" sAddr="15|10|136|2" />
              <DAI name="q" sAddr="15|10|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="12" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|11|0|0" />
              <DAI name="t" sAddr="15|11|0|2" />
              <DAI name="q" sAddr="15|11|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|11|129|0|552" />
              <DAI name="t" sAddr="15|11|129|2" />
              <DAI name="q" sAddr="15|11|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|11|130|0|553" />
              <DAI name="t" sAddr="15|11|130|2" />
              <DAI name="q" sAddr="15|11|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|11|131|0|554" />
              <DAI name="t" sAddr="15|11|131|2" />
              <DAI name="q" sAddr="15|11|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|11|132|0|555" />
              <DAI name="t" sAddr="15|11|132|2" />
              <DAI name="q" sAddr="15|11|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|11|133|0|556" />
              <DAI name="t" sAddr="15|11|133|2" />
              <DAI name="q" sAddr="15|11|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|11|134|0|557" />
              <DAI name="t" sAddr="15|11|134|2" />
              <DAI name="q" sAddr="15|11|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|11|135|0|558" />
              <DAI name="t" sAddr="15|11|135|2" />
              <DAI name="q" sAddr="15|11|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|11|136|0|559" />
              <DAI name="t" sAddr="15|11|136|2" />
              <DAI name="q" sAddr="15|11|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="13" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|12|0|0" />
              <DAI name="t" sAddr="15|12|0|2" />
              <DAI name="q" sAddr="15|12|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|12|129|0|560" />
              <DAI name="t" sAddr="15|12|129|2" />
              <DAI name="q" sAddr="15|12|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|12|130|0|561" />
              <DAI name="t" sAddr="15|12|130|2" />
              <DAI name="q" sAddr="15|12|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|12|131|0|562" />
              <DAI name="t" sAddr="15|12|131|2" />
              <DAI name="q" sAddr="15|12|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|12|132|0|563" />
              <DAI name="t" sAddr="15|12|132|2" />
              <DAI name="q" sAddr="15|12|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|12|133|0|564" />
              <DAI name="t" sAddr="15|12|133|2" />
              <DAI name="q" sAddr="15|12|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|12|134|0|565" />
              <DAI name="t" sAddr="15|12|134|2" />
              <DAI name="q" sAddr="15|12|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|12|135|0|566" />
              <DAI name="t" sAddr="15|12|135|2" />
              <DAI name="q" sAddr="15|12|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|12|136|0|567" />
              <DAI name="t" sAddr="15|12|136|2" />
              <DAI name="q" sAddr="15|12|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="14" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|13|0|0" />
              <DAI name="t" sAddr="15|13|0|2" />
              <DAI name="q" sAddr="15|13|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|13|129|0|568" />
              <DAI name="t" sAddr="15|13|129|2" />
              <DAI name="q" sAddr="15|13|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|13|130|0|569" />
              <DAI name="t" sAddr="15|13|130|2" />
              <DAI name="q" sAddr="15|13|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|13|131|0|570" />
              <DAI name="t" sAddr="15|13|131|2" />
              <DAI name="q" sAddr="15|13|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|13|132|0|571" />
              <DAI name="t" sAddr="15|13|132|2" />
              <DAI name="q" sAddr="15|13|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|13|133|0|572" />
              <DAI name="t" sAddr="15|13|133|2" />
              <DAI name="q" sAddr="15|13|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|13|134|0|573" />
              <DAI name="t" sAddr="15|13|134|2" />
              <DAI name="q" sAddr="15|13|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|13|135|0|574" />
              <DAI name="t" sAddr="15|13|135|2" />
              <DAI name="q" sAddr="15|13|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|13|136|0|575" />
              <DAI name="t" sAddr="15|13|136|2" />
              <DAI name="q" sAddr="15|13|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="15" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|14|0|0" />
              <DAI name="t" sAddr="15|14|0|2" />
              <DAI name="q" sAddr="15|14|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|14|129|0|576" />
              <DAI name="t" sAddr="15|14|129|2" />
              <DAI name="q" sAddr="15|14|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|14|130|0|577" />
              <DAI name="t" sAddr="15|14|130|2" />
              <DAI name="q" sAddr="15|14|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|14|131|0|578" />
              <DAI name="t" sAddr="15|14|131|2" />
              <DAI name="q" sAddr="15|14|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|14|132|0|579" />
              <DAI name="t" sAddr="15|14|132|2" />
              <DAI name="q" sAddr="15|14|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|14|133|0|580" />
              <DAI name="t" sAddr="15|14|133|2" />
              <DAI name="q" sAddr="15|14|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|14|134|0|581" />
              <DAI name="t" sAddr="15|14|134|2" />
              <DAI name="q" sAddr="15|14|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|14|135|0|582" />
              <DAI name="t" sAddr="15|14|135|2" />
              <DAI name="q" sAddr="15|14|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|14|136|0|583" />
              <DAI name="t" sAddr="15|14|136|2" />
              <DAI name="q" sAddr="15|14|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="16" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|15|0|0" />
              <DAI name="t" sAddr="15|15|0|2" />
              <DAI name="q" sAddr="15|15|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|15|129|0|584" />
              <DAI name="t" sAddr="15|15|129|2" />
              <DAI name="q" sAddr="15|15|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|15|130|0|585" />
              <DAI name="t" sAddr="15|15|130|2" />
              <DAI name="q" sAddr="15|15|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|15|131|0|586" />
              <DAI name="t" sAddr="15|15|131|2" />
              <DAI name="q" sAddr="15|15|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|15|132|0|587" />
              <DAI name="t" sAddr="15|15|132|2" />
              <DAI name="q" sAddr="15|15|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|15|133|0|588" />
              <DAI name="t" sAddr="15|15|133|2" />
              <DAI name="q" sAddr="15|15|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|15|134|0|589" />
              <DAI name="t" sAddr="15|15|134|2" />
              <DAI name="q" sAddr="15|15|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|15|135|0|590" />
              <DAI name="t" sAddr="15|15|135|2" />
              <DAI name="q" sAddr="15|15|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|15|136|0|591" />
              <DAI name="t" sAddr="15|15|136|2" />
              <DAI name="q" sAddr="15|15|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="17" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|16|0|0" />
              <DAI name="t" sAddr="15|16|0|2" />
              <DAI name="q" sAddr="15|16|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|16|129|0|592" />
              <DAI name="t" sAddr="15|16|129|2" />
              <DAI name="q" sAddr="15|16|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|16|130|0|593" />
              <DAI name="t" sAddr="15|16|130|2" />
              <DAI name="q" sAddr="15|16|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|16|131|0|594" />
              <DAI name="t" sAddr="15|16|131|2" />
              <DAI name="q" sAddr="15|16|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|16|132|0|595" />
              <DAI name="t" sAddr="15|16|132|2" />
              <DAI name="q" sAddr="15|16|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|16|133|0|596" />
              <DAI name="t" sAddr="15|16|133|2" />
              <DAI name="q" sAddr="15|16|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|16|134|0|597" />
              <DAI name="t" sAddr="15|16|134|2" />
              <DAI name="q" sAddr="15|16|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|16|135|0|598" />
              <DAI name="t" sAddr="15|16|135|2" />
              <DAI name="q" sAddr="15|16|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|16|136|0|599" />
              <DAI name="t" sAddr="15|16|136|2" />
              <DAI name="q" sAddr="15|16|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIMG" lnType="SIMG_TYPE" inst="18" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="15|17|0|0" />
              <DAI name="t" sAddr="15|17|0|2" />
              <DAI name="q" sAddr="15|17|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="15|17|129|0|600" />
              <DAI name="t" sAddr="15|17|129|2" />
              <DAI name="q" sAddr="15|17|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="15|17|130|0|601" />
              <DAI name="t" sAddr="15|17|130|2" />
              <DAI name="q" sAddr="15|17|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="15|17|131|0|602" />
              <DAI name="t" sAddr="15|17|131|2" />
              <DAI name="q" sAddr="15|17|131|1" />
            </DOI>
            <DOI name="PresAlm">
              <DAI name="stVal" sAddr="15|17|132|0|603" />
              <DAI name="t" sAddr="15|17|132|2" />
              <DAI name="q" sAddr="15|17|132|1" />
            </DOI>
            <DOI name="DenAlm">
              <DAI name="stVal" sAddr="15|17|133|0|604" />
              <DAI name="t" sAddr="15|17|133|2" />
              <DAI name="q" sAddr="15|17|133|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="15|17|134|0|605" />
              <DAI name="t" sAddr="15|17|134|2" />
              <DAI name="q" sAddr="15|17|134|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="15|17|135|0|606" />
              <DAI name="t" sAddr="15|17|135|2" />
              <DAI name="q" sAddr="15|17|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="15|17|136|0|607" />
              <DAI name="t" sAddr="15|17|136|2" />
              <DAI name="q" sAddr="15|17|136|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="1" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|0|0|0" />
              <DAI name="t" sAddr="16|0|0|2" />
              <DAI name="q" sAddr="16|0|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|0|129|0|608" />
              <DAI name="t" sAddr="16|0|129|2" />
              <DAI name="q" sAddr="16|0|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|0|130|0|609" />
              <DAI name="t" sAddr="16|0|130|2" />
              <DAI name="q" sAddr="16|0|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|0|131|0|610" />
              <DAI name="t" sAddr="16|0|131|2" />
              <DAI name="q" sAddr="16|0|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|0|134|0|611" />
              <DAI name="t" sAddr="16|0|134|2" />
              <DAI name="q" sAddr="16|0|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|0|137|0|612" />
              <DAI name="t" sAddr="16|0|137|2" />
              <DAI name="q" sAddr="16|0|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|0|138|0|613" />
              <DAI name="t" sAddr="16|0|138|2" />
              <DAI name="q" sAddr="16|0|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|0|139|0|614" />
              <DAI name="t" sAddr="16|0|139|2" />
              <DAI name="q" sAddr="16|0|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|0|135|0|615" />
              <DAI name="t" sAddr="16|0|135|2" />
              <DAI name="q" sAddr="16|0|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|0|136|0|616" />
              <DAI name="t" sAddr="16|0|136|2" />
              <DAI name="q" sAddr="16|0|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|0|140|0|617" />
              <DAI name="t" sAddr="16|0|140|2" />
              <DAI name="q" sAddr="16|0|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|0|141|0|618" />
              <DAI name="t" sAddr="16|0|141|2" />
              <DAI name="q" sAddr="16|0|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|0|142|0|619" />
              <DAI name="t" sAddr="16|0|142|2" />
              <DAI name="q" sAddr="16|0|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|0|143|0|620" />
              <DAI name="t" sAddr="16|0|143|2" />
              <DAI name="q" sAddr="16|0|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="2" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|1|0|0" />
              <DAI name="t" sAddr="16|1|0|2" />
              <DAI name="q" sAddr="16|1|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|1|129|0|621" />
              <DAI name="t" sAddr="16|1|129|2" />
              <DAI name="q" sAddr="16|1|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|1|130|0|622" />
              <DAI name="t" sAddr="16|1|130|2" />
              <DAI name="q" sAddr="16|1|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|1|131|0|623" />
              <DAI name="t" sAddr="16|1|131|2" />
              <DAI name="q" sAddr="16|1|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|1|134|0|624" />
              <DAI name="t" sAddr="16|1|134|2" />
              <DAI name="q" sAddr="16|1|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|1|137|0|625" />
              <DAI name="t" sAddr="16|1|137|2" />
              <DAI name="q" sAddr="16|1|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|1|138|0|626" />
              <DAI name="t" sAddr="16|1|138|2" />
              <DAI name="q" sAddr="16|1|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|1|139|0|627" />
              <DAI name="t" sAddr="16|1|139|2" />
              <DAI name="q" sAddr="16|1|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|1|135|0|628" />
              <DAI name="t" sAddr="16|1|135|2" />
              <DAI name="q" sAddr="16|1|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|1|136|0|629" />
              <DAI name="t" sAddr="16|1|136|2" />
              <DAI name="q" sAddr="16|1|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|1|140|0|630" />
              <DAI name="t" sAddr="16|1|140|2" />
              <DAI name="q" sAddr="16|1|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|1|141|0|631" />
              <DAI name="t" sAddr="16|1|141|2" />
              <DAI name="q" sAddr="16|1|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|1|142|0|632" />
              <DAI name="t" sAddr="16|1|142|2" />
              <DAI name="q" sAddr="16|1|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|1|143|0|633" />
              <DAI name="t" sAddr="16|1|143|2" />
              <DAI name="q" sAddr="16|1|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="3" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|2|0|0" />
              <DAI name="t" sAddr="16|2|0|2" />
              <DAI name="q" sAddr="16|2|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|2|129|0|634" />
              <DAI name="t" sAddr="16|2|129|2" />
              <DAI name="q" sAddr="16|2|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|2|130|0|635" />
              <DAI name="t" sAddr="16|2|130|2" />
              <DAI name="q" sAddr="16|2|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|2|131|0|636" />
              <DAI name="t" sAddr="16|2|131|2" />
              <DAI name="q" sAddr="16|2|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|2|134|0|637" />
              <DAI name="t" sAddr="16|2|134|2" />
              <DAI name="q" sAddr="16|2|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|2|137|0|638" />
              <DAI name="t" sAddr="16|2|137|2" />
              <DAI name="q" sAddr="16|2|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|2|138|0|639" />
              <DAI name="t" sAddr="16|2|138|2" />
              <DAI name="q" sAddr="16|2|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|2|139|0|640" />
              <DAI name="t" sAddr="16|2|139|2" />
              <DAI name="q" sAddr="16|2|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|2|135|0|641" />
              <DAI name="t" sAddr="16|2|135|2" />
              <DAI name="q" sAddr="16|2|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|2|136|0|642" />
              <DAI name="t" sAddr="16|2|136|2" />
              <DAI name="q" sAddr="16|2|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|2|140|0|643" />
              <DAI name="t" sAddr="16|2|140|2" />
              <DAI name="q" sAddr="16|2|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|2|141|0|644" />
              <DAI name="t" sAddr="16|2|141|2" />
              <DAI name="q" sAddr="16|2|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|2|142|0|645" />
              <DAI name="t" sAddr="16|2|142|2" />
              <DAI name="q" sAddr="16|2|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|2|143|0|646" />
              <DAI name="t" sAddr="16|2|143|2" />
              <DAI name="q" sAddr="16|2|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="4" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|3|0|0" />
              <DAI name="t" sAddr="16|3|0|2" />
              <DAI name="q" sAddr="16|3|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|3|129|0|647" />
              <DAI name="t" sAddr="16|3|129|2" />
              <DAI name="q" sAddr="16|3|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|3|130|0|648" />
              <DAI name="t" sAddr="16|3|130|2" />
              <DAI name="q" sAddr="16|3|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|3|131|0|649" />
              <DAI name="t" sAddr="16|3|131|2" />
              <DAI name="q" sAddr="16|3|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|3|134|0|650" />
              <DAI name="t" sAddr="16|3|134|2" />
              <DAI name="q" sAddr="16|3|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|3|137|0|651" />
              <DAI name="t" sAddr="16|3|137|2" />
              <DAI name="q" sAddr="16|3|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|3|138|0|652" />
              <DAI name="t" sAddr="16|3|138|2" />
              <DAI name="q" sAddr="16|3|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|3|139|0|653" />
              <DAI name="t" sAddr="16|3|139|2" />
              <DAI name="q" sAddr="16|3|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|3|135|0|654" />
              <DAI name="t" sAddr="16|3|135|2" />
              <DAI name="q" sAddr="16|3|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|3|136|0|655" />
              <DAI name="t" sAddr="16|3|136|2" />
              <DAI name="q" sAddr="16|3|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|3|140|0|656" />
              <DAI name="t" sAddr="16|3|140|2" />
              <DAI name="q" sAddr="16|3|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|3|141|0|657" />
              <DAI name="t" sAddr="16|3|141|2" />
              <DAI name="q" sAddr="16|3|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|3|142|0|658" />
              <DAI name="t" sAddr="16|3|142|2" />
              <DAI name="q" sAddr="16|3|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|3|143|0|659" />
              <DAI name="t" sAddr="16|3|143|2" />
              <DAI name="q" sAddr="16|3|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="5" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|4|0|0" />
              <DAI name="t" sAddr="16|4|0|2" />
              <DAI name="q" sAddr="16|4|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|4|129|0|660" />
              <DAI name="t" sAddr="16|4|129|2" />
              <DAI name="q" sAddr="16|4|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|4|130|0|661" />
              <DAI name="t" sAddr="16|4|130|2" />
              <DAI name="q" sAddr="16|4|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|4|131|0|662" />
              <DAI name="t" sAddr="16|4|131|2" />
              <DAI name="q" sAddr="16|4|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|4|134|0|663" />
              <DAI name="t" sAddr="16|4|134|2" />
              <DAI name="q" sAddr="16|4|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|4|137|0|664" />
              <DAI name="t" sAddr="16|4|137|2" />
              <DAI name="q" sAddr="16|4|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|4|138|0|665" />
              <DAI name="t" sAddr="16|4|138|2" />
              <DAI name="q" sAddr="16|4|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|4|139|0|666" />
              <DAI name="t" sAddr="16|4|139|2" />
              <DAI name="q" sAddr="16|4|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|4|135|0|667" />
              <DAI name="t" sAddr="16|4|135|2" />
              <DAI name="q" sAddr="16|4|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|4|136|0|668" />
              <DAI name="t" sAddr="16|4|136|2" />
              <DAI name="q" sAddr="16|4|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|4|140|0|669" />
              <DAI name="t" sAddr="16|4|140|2" />
              <DAI name="q" sAddr="16|4|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|4|141|0|670" />
              <DAI name="t" sAddr="16|4|141|2" />
              <DAI name="q" sAddr="16|4|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|4|142|0|671" />
              <DAI name="t" sAddr="16|4|142|2" />
              <DAI name="q" sAddr="16|4|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|4|143|0|672" />
              <DAI name="t" sAddr="16|4|143|2" />
              <DAI name="q" sAddr="16|4|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="6" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|5|0|0" />
              <DAI name="t" sAddr="16|5|0|2" />
              <DAI name="q" sAddr="16|5|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|5|129|0|673" />
              <DAI name="t" sAddr="16|5|129|2" />
              <DAI name="q" sAddr="16|5|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|5|130|0|674" />
              <DAI name="t" sAddr="16|5|130|2" />
              <DAI name="q" sAddr="16|5|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|5|131|0|675" />
              <DAI name="t" sAddr="16|5|131|2" />
              <DAI name="q" sAddr="16|5|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|5|134|0|676" />
              <DAI name="t" sAddr="16|5|134|2" />
              <DAI name="q" sAddr="16|5|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|5|137|0|677" />
              <DAI name="t" sAddr="16|5|137|2" />
              <DAI name="q" sAddr="16|5|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|5|138|0|678" />
              <DAI name="t" sAddr="16|5|138|2" />
              <DAI name="q" sAddr="16|5|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|5|139|0|679" />
              <DAI name="t" sAddr="16|5|139|2" />
              <DAI name="q" sAddr="16|5|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|5|135|0|680" />
              <DAI name="t" sAddr="16|5|135|2" />
              <DAI name="q" sAddr="16|5|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|5|136|0|681" />
              <DAI name="t" sAddr="16|5|136|2" />
              <DAI name="q" sAddr="16|5|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|5|140|0|682" />
              <DAI name="t" sAddr="16|5|140|2" />
              <DAI name="q" sAddr="16|5|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|5|141|0|683" />
              <DAI name="t" sAddr="16|5|141|2" />
              <DAI name="q" sAddr="16|5|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|5|142|0|684" />
              <DAI name="t" sAddr="16|5|142|2" />
              <DAI name="q" sAddr="16|5|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|5|143|0|685" />
              <DAI name="t" sAddr="16|5|143|2" />
              <DAI name="q" sAddr="16|5|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="7" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|6|0|0" />
              <DAI name="t" sAddr="16|6|0|2" />
              <DAI name="q" sAddr="16|6|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|6|129|0|686" />
              <DAI name="t" sAddr="16|6|129|2" />
              <DAI name="q" sAddr="16|6|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|6|130|0|687" />
              <DAI name="t" sAddr="16|6|130|2" />
              <DAI name="q" sAddr="16|6|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|6|131|0|688" />
              <DAI name="t" sAddr="16|6|131|2" />
              <DAI name="q" sAddr="16|6|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|6|134|0|689" />
              <DAI name="t" sAddr="16|6|134|2" />
              <DAI name="q" sAddr="16|6|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|6|137|0|690" />
              <DAI name="t" sAddr="16|6|137|2" />
              <DAI name="q" sAddr="16|6|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|6|138|0|691" />
              <DAI name="t" sAddr="16|6|138|2" />
              <DAI name="q" sAddr="16|6|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|6|139|0|692" />
              <DAI name="t" sAddr="16|6|139|2" />
              <DAI name="q" sAddr="16|6|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|6|135|0|693" />
              <DAI name="t" sAddr="16|6|135|2" />
              <DAI name="q" sAddr="16|6|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|6|136|0|694" />
              <DAI name="t" sAddr="16|6|136|2" />
              <DAI name="q" sAddr="16|6|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|6|140|0|695" />
              <DAI name="t" sAddr="16|6|140|2" />
              <DAI name="q" sAddr="16|6|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|6|141|0|696" />
              <DAI name="t" sAddr="16|6|141|2" />
              <DAI name="q" sAddr="16|6|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|6|142|0|697" />
              <DAI name="t" sAddr="16|6|142|2" />
              <DAI name="q" sAddr="16|6|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|6|143|0|698" />
              <DAI name="t" sAddr="16|6|143|2" />
              <DAI name="q" sAddr="16|6|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="8" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|7|0|0" />
              <DAI name="t" sAddr="16|7|0|2" />
              <DAI name="q" sAddr="16|7|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|7|129|0|699" />
              <DAI name="t" sAddr="16|7|129|2" />
              <DAI name="q" sAddr="16|7|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|7|130|0|700" />
              <DAI name="t" sAddr="16|7|130|2" />
              <DAI name="q" sAddr="16|7|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|7|131|0|701" />
              <DAI name="t" sAddr="16|7|131|2" />
              <DAI name="q" sAddr="16|7|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|7|134|0|702" />
              <DAI name="t" sAddr="16|7|134|2" />
              <DAI name="q" sAddr="16|7|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|7|137|0|703" />
              <DAI name="t" sAddr="16|7|137|2" />
              <DAI name="q" sAddr="16|7|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|7|138|0|704" />
              <DAI name="t" sAddr="16|7|138|2" />
              <DAI name="q" sAddr="16|7|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|7|139|0|705" />
              <DAI name="t" sAddr="16|7|139|2" />
              <DAI name="q" sAddr="16|7|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|7|135|0|706" />
              <DAI name="t" sAddr="16|7|135|2" />
              <DAI name="q" sAddr="16|7|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|7|136|0|707" />
              <DAI name="t" sAddr="16|7|136|2" />
              <DAI name="q" sAddr="16|7|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|7|140|0|708" />
              <DAI name="t" sAddr="16|7|140|2" />
              <DAI name="q" sAddr="16|7|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|7|141|0|709" />
              <DAI name="t" sAddr="16|7|141|2" />
              <DAI name="q" sAddr="16|7|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|7|142|0|710" />
              <DAI name="t" sAddr="16|7|142|2" />
              <DAI name="q" sAddr="16|7|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|7|143|0|711" />
              <DAI name="t" sAddr="16|7|143|2" />
              <DAI name="q" sAddr="16|7|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="9" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|8|0|0" />
              <DAI name="t" sAddr="16|8|0|2" />
              <DAI name="q" sAddr="16|8|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|8|129|0|712" />
              <DAI name="t" sAddr="16|8|129|2" />
              <DAI name="q" sAddr="16|8|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|8|130|0|713" />
              <DAI name="t" sAddr="16|8|130|2" />
              <DAI name="q" sAddr="16|8|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|8|131|0|714" />
              <DAI name="t" sAddr="16|8|131|2" />
              <DAI name="q" sAddr="16|8|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|8|134|0|715" />
              <DAI name="t" sAddr="16|8|134|2" />
              <DAI name="q" sAddr="16|8|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|8|137|0|716" />
              <DAI name="t" sAddr="16|8|137|2" />
              <DAI name="q" sAddr="16|8|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|8|138|0|717" />
              <DAI name="t" sAddr="16|8|138|2" />
              <DAI name="q" sAddr="16|8|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|8|139|0|718" />
              <DAI name="t" sAddr="16|8|139|2" />
              <DAI name="q" sAddr="16|8|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|8|135|0|719" />
              <DAI name="t" sAddr="16|8|135|2" />
              <DAI name="q" sAddr="16|8|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|8|136|0|720" />
              <DAI name="t" sAddr="16|8|136|2" />
              <DAI name="q" sAddr="16|8|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|8|140|0|721" />
              <DAI name="t" sAddr="16|8|140|2" />
              <DAI name="q" sAddr="16|8|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|8|141|0|722" />
              <DAI name="t" sAddr="16|8|141|2" />
              <DAI name="q" sAddr="16|8|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|8|142|0|723" />
              <DAI name="t" sAddr="16|8|142|2" />
              <DAI name="q" sAddr="16|8|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|8|143|0|724" />
              <DAI name="t" sAddr="16|8|143|2" />
              <DAI name="q" sAddr="16|8|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="10" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|9|0|0" />
              <DAI name="t" sAddr="16|9|0|2" />
              <DAI name="q" sAddr="16|9|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|9|129|0|725" />
              <DAI name="t" sAddr="16|9|129|2" />
              <DAI name="q" sAddr="16|9|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|9|130|0|726" />
              <DAI name="t" sAddr="16|9|130|2" />
              <DAI name="q" sAddr="16|9|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|9|131|0|727" />
              <DAI name="t" sAddr="16|9|131|2" />
              <DAI name="q" sAddr="16|9|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|9|134|0|728" />
              <DAI name="t" sAddr="16|9|134|2" />
              <DAI name="q" sAddr="16|9|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|9|137|0|729" />
              <DAI name="t" sAddr="16|9|137|2" />
              <DAI name="q" sAddr="16|9|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|9|138|0|730" />
              <DAI name="t" sAddr="16|9|138|2" />
              <DAI name="q" sAddr="16|9|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|9|139|0|731" />
              <DAI name="t" sAddr="16|9|139|2" />
              <DAI name="q" sAddr="16|9|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|9|135|0|732" />
              <DAI name="t" sAddr="16|9|135|2" />
              <DAI name="q" sAddr="16|9|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|9|136|0|733" />
              <DAI name="t" sAddr="16|9|136|2" />
              <DAI name="q" sAddr="16|9|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|9|140|0|734" />
              <DAI name="t" sAddr="16|9|140|2" />
              <DAI name="q" sAddr="16|9|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|9|141|0|735" />
              <DAI name="t" sAddr="16|9|141|2" />
              <DAI name="q" sAddr="16|9|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|9|142|0|736" />
              <DAI name="t" sAddr="16|9|142|2" />
              <DAI name="q" sAddr="16|9|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|9|143|0|737" />
              <DAI name="t" sAddr="16|9|143|2" />
              <DAI name="q" sAddr="16|9|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="11" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|10|0|0" />
              <DAI name="t" sAddr="16|10|0|2" />
              <DAI name="q" sAddr="16|10|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|10|129|0|738" />
              <DAI name="t" sAddr="16|10|129|2" />
              <DAI name="q" sAddr="16|10|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|10|130|0|739" />
              <DAI name="t" sAddr="16|10|130|2" />
              <DAI name="q" sAddr="16|10|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|10|131|0|740" />
              <DAI name="t" sAddr="16|10|131|2" />
              <DAI name="q" sAddr="16|10|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|10|134|0|741" />
              <DAI name="t" sAddr="16|10|134|2" />
              <DAI name="q" sAddr="16|10|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|10|137|0|742" />
              <DAI name="t" sAddr="16|10|137|2" />
              <DAI name="q" sAddr="16|10|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|10|138|0|743" />
              <DAI name="t" sAddr="16|10|138|2" />
              <DAI name="q" sAddr="16|10|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|10|139|0|744" />
              <DAI name="t" sAddr="16|10|139|2" />
              <DAI name="q" sAddr="16|10|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|10|135|0|745" />
              <DAI name="t" sAddr="16|10|135|2" />
              <DAI name="q" sAddr="16|10|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|10|136|0|746" />
              <DAI name="t" sAddr="16|10|136|2" />
              <DAI name="q" sAddr="16|10|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|10|140|0|747" />
              <DAI name="t" sAddr="16|10|140|2" />
              <DAI name="q" sAddr="16|10|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|10|141|0|748" />
              <DAI name="t" sAddr="16|10|141|2" />
              <DAI name="q" sAddr="16|10|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|10|142|0|749" />
              <DAI name="t" sAddr="16|10|142|2" />
              <DAI name="q" sAddr="16|10|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|10|143|0|750" />
              <DAI name="t" sAddr="16|10|143|2" />
              <DAI name="q" sAddr="16|10|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="12" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|11|0|0" />
              <DAI name="t" sAddr="16|11|0|2" />
              <DAI name="q" sAddr="16|11|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|11|129|0|751" />
              <DAI name="t" sAddr="16|11|129|2" />
              <DAI name="q" sAddr="16|11|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|11|130|0|752" />
              <DAI name="t" sAddr="16|11|130|2" />
              <DAI name="q" sAddr="16|11|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|11|131|0|753" />
              <DAI name="t" sAddr="16|11|131|2" />
              <DAI name="q" sAddr="16|11|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|11|134|0|754" />
              <DAI name="t" sAddr="16|11|134|2" />
              <DAI name="q" sAddr="16|11|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|11|137|0|755" />
              <DAI name="t" sAddr="16|11|137|2" />
              <DAI name="q" sAddr="16|11|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|11|138|0|756" />
              <DAI name="t" sAddr="16|11|138|2" />
              <DAI name="q" sAddr="16|11|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|11|139|0|757" />
              <DAI name="t" sAddr="16|11|139|2" />
              <DAI name="q" sAddr="16|11|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|11|135|0|758" />
              <DAI name="t" sAddr="16|11|135|2" />
              <DAI name="q" sAddr="16|11|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|11|136|0|759" />
              <DAI name="t" sAddr="16|11|136|2" />
              <DAI name="q" sAddr="16|11|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|11|140|0|760" />
              <DAI name="t" sAddr="16|11|140|2" />
              <DAI name="q" sAddr="16|11|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|11|141|0|761" />
              <DAI name="t" sAddr="16|11|141|2" />
              <DAI name="q" sAddr="16|11|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|11|142|0|762" />
              <DAI name="t" sAddr="16|11|142|2" />
              <DAI name="q" sAddr="16|11|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|11|143|0|763" />
              <DAI name="t" sAddr="16|11|143|2" />
              <DAI name="q" sAddr="16|11|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="13" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|12|0|0" />
              <DAI name="t" sAddr="16|12|0|2" />
              <DAI name="q" sAddr="16|12|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|12|129|0|764" />
              <DAI name="t" sAddr="16|12|129|2" />
              <DAI name="q" sAddr="16|12|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|12|130|0|765" />
              <DAI name="t" sAddr="16|12|130|2" />
              <DAI name="q" sAddr="16|12|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|12|131|0|766" />
              <DAI name="t" sAddr="16|12|131|2" />
              <DAI name="q" sAddr="16|12|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|12|134|0|767" />
              <DAI name="t" sAddr="16|12|134|2" />
              <DAI name="q" sAddr="16|12|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|12|137|0|768" />
              <DAI name="t" sAddr="16|12|137|2" />
              <DAI name="q" sAddr="16|12|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|12|138|0|769" />
              <DAI name="t" sAddr="16|12|138|2" />
              <DAI name="q" sAddr="16|12|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|12|139|0|770" />
              <DAI name="t" sAddr="16|12|139|2" />
              <DAI name="q" sAddr="16|12|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|12|135|0|771" />
              <DAI name="t" sAddr="16|12|135|2" />
              <DAI name="q" sAddr="16|12|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|12|136|0|772" />
              <DAI name="t" sAddr="16|12|136|2" />
              <DAI name="q" sAddr="16|12|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|12|140|0|773" />
              <DAI name="t" sAddr="16|12|140|2" />
              <DAI name="q" sAddr="16|12|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|12|141|0|774" />
              <DAI name="t" sAddr="16|12|141|2" />
              <DAI name="q" sAddr="16|12|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|12|142|0|775" />
              <DAI name="t" sAddr="16|12|142|2" />
              <DAI name="q" sAddr="16|12|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|12|143|0|776" />
              <DAI name="t" sAddr="16|12|143|2" />
              <DAI name="q" sAddr="16|12|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="14" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|13|0|0" />
              <DAI name="t" sAddr="16|13|0|2" />
              <DAI name="q" sAddr="16|13|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|13|129|0|777" />
              <DAI name="t" sAddr="16|13|129|2" />
              <DAI name="q" sAddr="16|13|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|13|130|0|778" />
              <DAI name="t" sAddr="16|13|130|2" />
              <DAI name="q" sAddr="16|13|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|13|131|0|779" />
              <DAI name="t" sAddr="16|13|131|2" />
              <DAI name="q" sAddr="16|13|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|13|134|0|780" />
              <DAI name="t" sAddr="16|13|134|2" />
              <DAI name="q" sAddr="16|13|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|13|137|0|781" />
              <DAI name="t" sAddr="16|13|137|2" />
              <DAI name="q" sAddr="16|13|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|13|138|0|782" />
              <DAI name="t" sAddr="16|13|138|2" />
              <DAI name="q" sAddr="16|13|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|13|139|0|783" />
              <DAI name="t" sAddr="16|13|139|2" />
              <DAI name="q" sAddr="16|13|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|13|135|0|784" />
              <DAI name="t" sAddr="16|13|135|2" />
              <DAI name="q" sAddr="16|13|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|13|136|0|785" />
              <DAI name="t" sAddr="16|13|136|2" />
              <DAI name="q" sAddr="16|13|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|13|140|0|786" />
              <DAI name="t" sAddr="16|13|140|2" />
              <DAI name="q" sAddr="16|13|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|13|141|0|787" />
              <DAI name="t" sAddr="16|13|141|2" />
              <DAI name="q" sAddr="16|13|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|13|142|0|788" />
              <DAI name="t" sAddr="16|13|142|2" />
              <DAI name="q" sAddr="16|13|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|13|143|0|789" />
              <DAI name="t" sAddr="16|13|143|2" />
              <DAI name="q" sAddr="16|13|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="15" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|14|0|0" />
              <DAI name="t" sAddr="16|14|0|2" />
              <DAI name="q" sAddr="16|14|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|14|129|0|790" />
              <DAI name="t" sAddr="16|14|129|2" />
              <DAI name="q" sAddr="16|14|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|14|130|0|791" />
              <DAI name="t" sAddr="16|14|130|2" />
              <DAI name="q" sAddr="16|14|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|14|131|0|792" />
              <DAI name="t" sAddr="16|14|131|2" />
              <DAI name="q" sAddr="16|14|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|14|134|0|793" />
              <DAI name="t" sAddr="16|14|134|2" />
              <DAI name="q" sAddr="16|14|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|14|137|0|794" />
              <DAI name="t" sAddr="16|14|137|2" />
              <DAI name="q" sAddr="16|14|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|14|138|0|795" />
              <DAI name="t" sAddr="16|14|138|2" />
              <DAI name="q" sAddr="16|14|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|14|139|0|796" />
              <DAI name="t" sAddr="16|14|139|2" />
              <DAI name="q" sAddr="16|14|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|14|135|0|797" />
              <DAI name="t" sAddr="16|14|135|2" />
              <DAI name="q" sAddr="16|14|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|14|136|0|798" />
              <DAI name="t" sAddr="16|14|136|2" />
              <DAI name="q" sAddr="16|14|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|14|140|0|799" />
              <DAI name="t" sAddr="16|14|140|2" />
              <DAI name="q" sAddr="16|14|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|14|141|0|800" />
              <DAI name="t" sAddr="16|14|141|2" />
              <DAI name="q" sAddr="16|14|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|14|142|0|801" />
              <DAI name="t" sAddr="16|14|142|2" />
              <DAI name="q" sAddr="16|14|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|14|143|0|802" />
              <DAI name="t" sAddr="16|14|143|2" />
              <DAI name="q" sAddr="16|14|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="16" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|15|0|0" />
              <DAI name="t" sAddr="16|15|0|2" />
              <DAI name="q" sAddr="16|15|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|15|129|0|803" />
              <DAI name="t" sAddr="16|15|129|2" />
              <DAI name="q" sAddr="16|15|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|15|130|0|804" />
              <DAI name="t" sAddr="16|15|130|2" />
              <DAI name="q" sAddr="16|15|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|15|131|0|805" />
              <DAI name="t" sAddr="16|15|131|2" />
              <DAI name="q" sAddr="16|15|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|15|134|0|806" />
              <DAI name="t" sAddr="16|15|134|2" />
              <DAI name="q" sAddr="16|15|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|15|137|0|807" />
              <DAI name="t" sAddr="16|15|137|2" />
              <DAI name="q" sAddr="16|15|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|15|138|0|808" />
              <DAI name="t" sAddr="16|15|138|2" />
              <DAI name="q" sAddr="16|15|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|15|139|0|809" />
              <DAI name="t" sAddr="16|15|139|2" />
              <DAI name="q" sAddr="16|15|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|15|135|0|810" />
              <DAI name="t" sAddr="16|15|135|2" />
              <DAI name="q" sAddr="16|15|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|15|136|0|811" />
              <DAI name="t" sAddr="16|15|136|2" />
              <DAI name="q" sAddr="16|15|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|15|140|0|812" />
              <DAI name="t" sAddr="16|15|140|2" />
              <DAI name="q" sAddr="16|15|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|15|141|0|813" />
              <DAI name="t" sAddr="16|15|141|2" />
              <DAI name="q" sAddr="16|15|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|15|142|0|814" />
              <DAI name="t" sAddr="16|15|142|2" />
              <DAI name="q" sAddr="16|15|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|15|143|0|815" />
              <DAI name="t" sAddr="16|15|143|2" />
              <DAI name="q" sAddr="16|15|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="17" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|16|0|0" />
              <DAI name="t" sAddr="16|16|0|2" />
              <DAI name="q" sAddr="16|16|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|16|129|0|816" />
              <DAI name="t" sAddr="16|16|129|2" />
              <DAI name="q" sAddr="16|16|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|16|130|0|817" />
              <DAI name="t" sAddr="16|16|130|2" />
              <DAI name="q" sAddr="16|16|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|16|131|0|818" />
              <DAI name="t" sAddr="16|16|131|2" />
              <DAI name="q" sAddr="16|16|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|16|134|0|819" />
              <DAI name="t" sAddr="16|16|134|2" />
              <DAI name="q" sAddr="16|16|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|16|137|0|820" />
              <DAI name="t" sAddr="16|16|137|2" />
              <DAI name="q" sAddr="16|16|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|16|138|0|821" />
              <DAI name="t" sAddr="16|16|138|2" />
              <DAI name="q" sAddr="16|16|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|16|139|0|822" />
              <DAI name="t" sAddr="16|16|139|2" />
              <DAI name="q" sAddr="16|16|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|16|135|0|823" />
              <DAI name="t" sAddr="16|16|135|2" />
              <DAI name="q" sAddr="16|16|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|16|136|0|824" />
              <DAI name="t" sAddr="16|16|136|2" />
              <DAI name="q" sAddr="16|16|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|16|140|0|825" />
              <DAI name="t" sAddr="16|16|140|2" />
              <DAI name="q" sAddr="16|16|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|16|141|0|826" />
              <DAI name="t" sAddr="16|16|141|2" />
              <DAI name="q" sAddr="16|16|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|16|142|0|827" />
              <DAI name="t" sAddr="16|16|142|2" />
              <DAI name="q" sAddr="16|16|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|16|143|0|828" />
              <DAI name="t" sAddr="16|16|143|2" />
              <DAI name="q" sAddr="16|16|143|1" />
            </DOI>
          </LN>
          <LN lnClass="SIML" lnType="SIML_TYPE" inst="18" prefix="">
            <DOI name="Beh">
              <DAI name="stVal" sAddr="16|17|0|0" />
              <DAI name="t" sAddr="16|17|0|2" />
              <DAI name="q" sAddr="16|17|0|1" />
            </DOI>
            <DOI name="InsAlm">
              <DAI name="stVal" sAddr="16|17|129|0|829" />
              <DAI name="t" sAddr="16|17|129|2" />
              <DAI name="q" sAddr="16|17|129|1" />
            </DOI>
            <DOI name="InsBlk">
              <DAI name="stVal" sAddr="16|17|130|0|830" />
              <DAI name="t" sAddr="16|17|130|2" />
              <DAI name="q" sAddr="16|17|130|1" />
            </DOI>
            <DOI name="InsTr">
              <DAI name="stVal" sAddr="16|17|131|0|831" />
              <DAI name="t" sAddr="16|17|131|2" />
              <DAI name="q" sAddr="16|17|131|1" />
            </DOI>
            <DOI name="TmpAlm">
              <DAI name="stVal" sAddr="16|17|134|0|832" />
              <DAI name="t" sAddr="16|17|134|2" />
              <DAI name="q" sAddr="16|17|134|1" />
            </DOI>
            <DOI name="GasInsAlm">
              <DAI name="stVal" sAddr="16|17|137|0|833" />
              <DAI name="t" sAddr="16|17|137|2" />
              <DAI name="q" sAddr="16|17|137|1" />
            </DOI>
            <DOI name="GasInsTr">
              <DAI name="stVal" sAddr="16|17|138|0|834" />
              <DAI name="t" sAddr="16|17|138|2" />
              <DAI name="q" sAddr="16|17|138|1" />
            </DOI>
            <DOI name="GasFlwTr">
              <DAI name="stVal" sAddr="16|17|139|0|835" />
              <DAI name="t" sAddr="16|17|139|2" />
              <DAI name="q" sAddr="16|17|139|1" />
            </DOI>
            <DOI name="InsLevMax">
              <DAI name="stVal" sAddr="16|17|135|0|836" />
              <DAI name="t" sAddr="16|17|135|2" />
              <DAI name="q" sAddr="16|17|135|1" />
            </DOI>
            <DOI name="InsLevMin">
              <DAI name="stVal" sAddr="16|17|136|0|837" />
              <DAI name="t" sAddr="16|17|136|2" />
              <DAI name="q" sAddr="16|17|136|1" />
            </DOI>
            <DOI name="H2Alm">
              <DAI name="stVal" sAddr="16|17|140|0|838" />
              <DAI name="t" sAddr="16|17|140|2" />
              <DAI name="q" sAddr="16|17|140|1" />
            </DOI>
            <DOI name="H2Wrn">
              <DAI name="stVal" sAddr="16|17|141|0|839" />
              <DAI name="t" sAddr="16|17|141|2" />
              <DAI name="q" sAddr="16|17|141|1" />
            </DOI>
            <DOI name="MstAlm">
              <DAI name="stVal" sAddr="16|17|142|0|840" />
              <DAI name="t" sAddr="16|17|142|2" />
              <DAI name="q" sAddr="16|17|142|1" />
            </DOI>
            <DOI name="MstWrn">
              <DAI name="stVal" sAddr="16|17|143|0|841" />
              <DAI name="t" sAddr="16|17|143|2" />
              <DAI name="q" sAddr="16|17|143|1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="Ethernet_2" desc="Second Ethernet Interface" router="false" clock="false">
      <ServerAt apName="Ethernet_1" />
    </AccessPoint>
  </IED>
  <IED name="TXA_MU3_SIE_6MU8" desc="6MU85" type="6MU85" manufacturer="SIEMENS" configVersion="V08.00.06" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
    <Private type="Siemens-MasterId">100531fc-7b47-480b-bdfe-f48beac33f4d</Private>
    <Private type="Siemens-s7ManagerName">6MU85</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">6MU85-DAAA-AA0-0AAAA0-AP0111-12121B-DBD000-000AC0-CB1BA1</Private>
    <Private type="Siemens-Siprotec5-Application-Template">MergingUnit_Basic</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">80006</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V08.00.06</Private>
    <Private type="Siemens-IsSiprotec5IED" />
    <Services nameLength="64">
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <ReadWrite />
      <ConfReportControl max="60" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
      <SupSubscription maxGo="128" maxSv="0" />
      <ValueHandling setToRO="false" />
      <SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Fix" samplesPerSec="false" kdaParticipant="false" synchSrcId="true" nofASDU="Fix">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="2" delivery="multicast" deliveryConf="false" sv="true" rSV="false" />
    </Services>
    <AccessPoint name="F" desc="Port F" router="false" clock="false">
      <Server timeout="0">
        <Private type="Siemens-MasterId">87d1b639-28d2-4dc9-ab77-7168bb2b6d12</Private>
        <Authentication none="true" />
        <LDevice inst="Application" desc="Application">
          <Private type="Siemens-MasterId">0378c4ac-0f11-4a55-a319-3400b1d5f147</Private>
          <LN0 lnClass="LLN0" lnType="LLN02" inst="" desc="General">
            <Private type="Siemens-MasterId">b6ff958c-ee81-4d0f-898f-cf8e52c7e4ff</Private>
            <ReportControl name="A_URCB" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_1" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_2" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_2" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_3" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_3" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_4" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_4" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_5" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_5" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_6" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_6" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_7" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_7" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_8" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_8" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_9" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_9" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_10" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_10" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_11" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_11" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_12" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_12" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_13" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_13" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_14" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_14" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_15" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_15" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_16" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_16" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_17" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_17" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_18" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_18" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_19" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_19" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_20" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_20" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_21" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_21" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_22" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_22" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_23" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_23" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_24" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_24" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_25" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_25" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_26" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_26" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_27" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_27" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_28" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_28" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_29" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_29" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_1" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_2" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_2" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_3" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_3" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_4" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_4" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_5" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_5" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_6" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_6" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_7" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_7" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_8" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_8" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_9" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_9" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_10" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_10" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_11" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_11" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_12" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_12" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_13" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_13" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_14" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_14" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_15" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_15" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_16" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_16" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_17" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_17" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_18" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_18" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_19" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_19" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_20" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_20" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_21" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_21" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_22" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_22" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_23" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_23" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_24" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_24" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Test mode" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health (61850 only)" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset" />
            <DOI name="LocKey" desc="Sw.authority key/set">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple sw.auth. levels">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="1" actSG="1">
              <Private type="Siemens-MasterId">8eae1c2f-a1ed-446c-b701-b718d277abff</Private>
            </SettingControl>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD3" inst="1" prefix="" desc="Device">
            <Private type="Siemens-MasterId">52463e2e-5ef4-413b-9761-58fa341ee5c3</Private>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>6MU85-DAAA-AA0-0AAAA0-AP0111-12121B-DBD000-000AC0-CB1BA1</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V08.00</Val>
              </DAI>
              <DAI name="model">
                <Val>6MU85</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="PwrUp" desc="Device startup" />
            <DOI name="Sim" desc="GOOSE sim. mode">
              <DAI name="ctlModel">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmh" desc="Device operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
            <DOI name="PrcModIna" desc="Process mode inactive" />
          </LN>
          <LN lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_Application" inst="0" prefix="" desc="Alarm handling">
            <Private type="Siemens-MasterId">7b4956aa-e86a-4aab-a07a-d82e92bd659c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrWrn" desc="Group warning" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LTIM" lnType="SIPROTEC5_LNType_LTIM_Application" inst="0" prefix="" desc="Time managem.">
            <Private type="Siemens-MasterId">a893ebc4-945e-4118-a3b6-ffeb86f028ef</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT" desc="Daylight saving time" />
            <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT" desc="Switch daylight sav. time">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT" desc="Start of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="End of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="SIPROTEC5_LNType_LTMS_Application" inst="0" prefix="" desc="Time sync.">
            <Private type="Siemens-MasterId">4beb2f80-e0bf-46ce-bc3d-5854babe693b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Current time source" />
          </LN>
          <LN lnClass="LTRK" lnType="SIPROTEC5_LNType_LTRK_Application" inst="0" prefix="" desc="Service track.">
            <Private type="Siemens-MasterId">3092b00a-9c21-41f0-85bb-85a892d01fe7</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
            <DOI name="GenTrk" desc="Common Tracking" />
            <DOI name="SgcbTrk" desc="Settings grps. access" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="0" prefix="RSLED" desc="LED not in FG">
            <Private type="Siemens-MasterId">b01599bd-dd8f-4041-b134-f08f0b3e9ec2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ComSupervision" desc="Com. supervision">
          <Private type="Siemens-MasterId">2c210899-ef93-4299-ae39-3bb8ac11d3eb</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="ComSupervision/LLN0/LLN0">
            <Private type="Siemens-MasterId">f59fa88a-5f63-4e5e-8437-ad997badc7e8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="ComSupervision_GOOSE" desc="Com. supervision_GOOSE supervis.">
          <Private type="Siemens-MasterId">ac523392-cb61-4431-b3c7-c72aeb3bce4d</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="ComSupervision_GOOSE/LLN0/LLN0">
            <Private type="Siemens-MasterId">6703b7af-5b99-40d9-a78b-b764d570a0fc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ComSupervision</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_LGOS" inst="1" prefix="" desc="Group Indicat.">
            <Private type="Siemens-MasterId">079f8980-d3fa-4274-9a17-149ebd2f93b9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LGOS" lnType="LGOS1" inst="1" prefix="" desc="Subscription 1">
            <Private type="Siemens-MasterId">e645690d-eef5-45d5-a5bd-99fed57702db</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB" />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
          </LN>
        </LDevice>
        <LDevice inst="Mod2" desc="E:ETH-BD-2FO">
          <Private type="Siemens-MasterId">7c69ceb4-6822-4e91-a2f3-a550d5a3a1b6</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Mod2/LLN0/LLN0">
            <Private type="Siemens-MasterId">1648c128-fda2-4262-b243-bc4fcf362ed7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod2_Channel1" desc="E:ETH-BD-2FO_Chan.1">
          <Private type="Siemens-MasterId">cf1de0a2-3fb0-4f26-88bd-bcbc16a42b1e</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Mod2_Channel1/LLN0/LLN0">
            <Private type="Siemens-MasterId">5dcf66c9-0364-4b19-8917-69f829f0b557</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_61850" inst="1" prefix="" desc="IEC 61850-8-1">
            <Private type="Siemens-MasterId">01d95b91-66af-41d0-910e-572066f14771</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_PRP" inst="1" prefix="PRP_" desc="PRP">
            <Private type="Siemens-MasterId">4c9f3915-4ab2-416f-b8ab-ab84aedd7788</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
        </LDevice>
        <LDevice inst="Mod2_MU1" desc="E:ETH-BD-2FO_MU 1">
          <Private type="Siemens-MasterId">31154118-b2dd-4632-a22e-7114cfe06197</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Mod2_MU1/LLN0/LLN0">
            <Private type="Siemens-MasterId">65eab7fd-32fc-4528-9ee3-6bf880e6b11c</Private>
            <DataSet name="PhsMeas3">
              <Private type="Siemens-GUID">29824102-bb81-4817-ac5d-6d5ebaed89e5</Private>
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="q" />
            </DataSet>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod2</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB03" smvID="SIP2Mod2MU103" smpRate="4800" nofASDU="1" securityEnable="None" smpMod="SmpPerSec" datSet="PhsMeas3" confRev="1" multicast="true">
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="false" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="LPHD" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" inst="1" prefix="" desc="Device MU">
            <Private type="Siemens-MasterId">f8abe5ca-c38b-4e4e-b1d4-9e273304df08</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="NamVariant" desc="NamVariant">
              <DAI name="val">
                <Val>F4000S1I4U4;F4000S1I8U4;F4000S1I0U8;F4000S1I4U0;F4800S1I4U4;F4800S1I8U4;F4800S1I0U8;F4800S1I4U0;F4800S2I4U4;F4800S2I8U4;F4800S2I0U8;F12800S8I4U4;F12800S8I8U4;F12800S8I0U8;F15360S8I4U4;F15369S8I8U4;F15360S8I0U8;</Val>
              </DAI>
            </DOI>
            <DOI name="NamHzRtg" desc="NamHzRtg">
              <DAI name="val">
                <Val>50;60</Val>
              </DAI>
            </DOI>
            <DOI name="NamHoldRtg" desc="NamHoldRtg">
              <DAI name="val">
                <Val>0-3600</Val>
              </DAI>
            </DOI>
            <DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
              <DAI name="val">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDl" desc="Max.delay time of samples">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>µ</Val>
                </DAI>
              </SDI>
              <DAI name="setVal">
                <Val>900</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Mod3" desc="F:ETH-BD-2FO">
          <Private type="Siemens-MasterId">95174bbd-c93b-4e0d-9498-e708022a15f1</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Mod3/LLN0/LLN0">
            <Private type="Siemens-MasterId">b8e00c81-5374-433e-8283-6a40dac3508e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod3_Channel1" desc="F:ETH-BD-2FO_Chan.1">
          <Private type="Siemens-MasterId">4a8c689e-42fe-4bbc-ae3c-9ca978f21704</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Mod3_Channel1/LLN0/LLN0">
            <Private type="Siemens-MasterId">c564bc85-6c3e-4ae2-bc7c-7d377207c1f9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod3</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_61850" inst="1" prefix="" desc="IEC 61850-8-1">
            <Private type="Siemens-MasterId">d9aaca4e-82c9-4c1f-9559-2b273bf84183</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:58</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" inst="2" prefix="" desc="IEEE 1588">
            <Private type="Siemens-MasterId">d4155e83-286e-46de-abe9-de9a1d94de3f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_PRP" inst="1" prefix="PRP_" desc="PRP">
            <Private type="Siemens-MasterId">f90b71a5-d4d2-402e-934a-98d66217ddf5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
        </LDevice>
        <LDevice inst="Mod3_MU1" desc="F:ETH-BD-2FO_MU 1">
          <Private type="Siemens-MasterId">a8ffd80e-91ed-4f4e-a569-860d731867b4</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Mod3_MU1/LLN0/LLN0">
            <Private type="Siemens-MasterId">a4bdaaaf-3901-4ec7-bd37-22e66a992552</Private>
            <DataSet name="PhsMeas1">
              <Private type="Siemens-GUID">3b3cc6b4-c293-4003-b0c4-40ec5daedc48</Private>
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01A" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01A" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01B" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01B" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01C" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01C" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01N" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod3_MU1" lnClass="TVTR" fc="MX" prefix="U01N" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod3</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB01" smvID="TXA_MU3_SIE_6MU8_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="10001" multicast="true">
              <IEDName apRef="S1" ldInst="CFG" lnClass="LSVS" lnInst="3">BUS_PU_SEL_487B</IEDName>
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="false" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="LPHD" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" inst="1" prefix="" desc="Device MU">
            <Private type="Siemens-MasterId">3e972d89-f6fe-4075-aca4-27ef13e5692c</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="NamVariant" desc="NamVariant">
              <DAI name="val">
                <Val>F4000S1I4U4;F4000S1I8U4;F4000S1I0U8;F4000S1I4U0;F4800S1I4U4;F4800S1I8U4;F4800S1I0U8;F4800S1I4U0;F4800S2I4U4;F4800S2I8U4;F4800S2I0U8;F12800S8I4U4;F12800S8I8U4;F12800S8I0U8;F15360S8I4U4;F15369S8I8U4;F15360S8I0U8;</Val>
              </DAI>
            </DOI>
            <DOI name="NamHzRtg" desc="NamHzRtg">
              <DAI name="val">
                <Val>50;60</Val>
              </DAI>
            </DOI>
            <DOI name="NamHoldRtg" desc="NamHoldRtg">
              <DAI name="val">
                <Val>0-3600</Val>
              </DAI>
            </DOI>
            <DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
              <DAI name="val">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDl" desc="Max.delay time of samples">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>µ</Val>
                </DAI>
              </SDI>
              <DAI name="setVal">
                <Val>900</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR2" inst="1" prefix="I01A" desc="CT 1">
            <Private type="Siemens-MasterId">17d96517-70d1-4c5c-917b-4de8b99e5fa8</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR2" inst="2" prefix="I01B" desc="CT 2">
            <Private type="Siemens-MasterId">2f3724dd-a35e-4a89-a321-6732e3277157</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR2" inst="3" prefix="I01C" desc="CT 3">
            <Private type="Siemens-MasterId">b5df9b95-0f59-4718-9f97-0bd76475d09a</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR2" inst="4" prefix="I01N" desc="CT 4">
            <Private type="Siemens-MasterId">752f1521-cd16-4b5a-acbf-9584d9dcf971</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR2" inst="1" prefix="U01A" desc="VT 1">
            <Private type="Siemens-MasterId">b57689e0-ff2f-4223-a5bd-bb167a5c5383</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>14.40</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>125.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR2" inst="2" prefix="U01B" desc="VT 2">
            <Private type="Siemens-MasterId">c24cadf7-3df7-4bea-823b-ea6bc278a72b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>14.40</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>125.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR2" inst="3" prefix="U01C" desc="VT 3">
            <Private type="Siemens-MasterId">e765c186-a68b-4179-a5d0-cfd51ea3758b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>14.40</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>125.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR2" inst="4" prefix="U01N" desc="VT 4">
            <Private type="Siemens-MasterId">ccdfc3bf-f83b-49a1-bda6-f3732616adbd</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>14.40</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>125.2</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PowS" desc="PowS">
          <Private type="Siemens-MasterId">9053f41a-8ba1-4856-9822-cb983ae8fba6</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="PowS/LLN0/LLN0">
            <Private type="Siemens-MasterId">73b3c03b-256e-42d0-8f04-5a47cf7c0633</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">ed0bee95-4029-4f82-b20c-8e4973a7553b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">30f1a4de-16bf-4050-bd08-1bf69c431264</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PowS_MeasPointI3ph1" desc="PowS_MPI3p1">
          <Private type="Siemens-MasterId">b712dced-d07f-4957-bef6-7005eaf7f38b</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
            <Private type="Siemens-MasterId">97bac2a5-fc06-4426-9b5e-f4ac53f234fd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC1" inst="1" prefix="CT3P_" desc="CT 3-phase">
            <Private type="Siemens-MasterId">c83168ba-cf10-4753-aa2d-7db848ff2ebb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>5A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>5A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="SBWI" lnType="SBWI1" inst="1" prefix="TR_" desc="Brk.wire det.">
            <Private type="Siemens-MasterId">a25fbc2b-982f-4cdd-b492-cb717b1d2939</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
            <DOI name="DltAblk" desc="Delta value for autoblock">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.004</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" lnType="SSYM1" inst="1" prefix="I_" desc="Supv. balan. I">
            <Private type="Siemens-MasterId">16d027f7-ddd4-4a48-86f1-6c475388d98b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60.0000038</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>70000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SPSQ1" inst="1" prefix="I_" desc="Supv. ph.seq.I">
            <Private type="Siemens-MasterId">cce3023e-7729-4bda-8fb5-ab95befe27d2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SSUM1" inst="1" prefix="I_" desc="Supv. sum I">
            <Private type="Siemens-MasterId">597bc837-2116-43e0-b985-54225ad1e8da</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>60.0000038</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" lnType="SADC1" inst="1" prefix="ISUM_" desc="Supv.ADC sum I">
            <Private type="Siemens-MasterId">8aa21f4e-fec3-45e6-a289-bfafa8d52535</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PowS_MeasPointV3ph1" desc="PowS_MPV3p1">
          <Private type="Siemens-MasterId">64ff1d81-48e3-4427-b9a9-4a18e3942b91</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
            <Private type="Siemens-MasterId">7c4fc458-bcd6-49c6-b10b-13051c116aae</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC2" inst="1" prefix="VT3P_" desc="VT 3-phase">
            <Private type="Siemens-MasterId">cdb2bfa9-82e0-4f71-9ad2-920cefee29b8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="VTConnect" desc="VT connection">
              <DAI name="setVal">
                <Val>3 ph-to-gnd volt. + VN</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>115</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>230</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABVol" desc="Phases AB inverted" />
            <DOI name="InvPhBCVol" desc="Phases BC inverted" />
            <DOI name="InvPhACVol" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="SSYM" lnType="SSYM2" inst="1" prefix="U_" desc="Supv. balan. V">
            <Private type="Siemens-MasterId">3bb99fc7-dc9f-4794-a1a8-ddc94a9049b4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.038</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>24.480</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.75</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.58</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SPSQ2" inst="1" prefix="U_" desc="Supv. ph.seq.V">
            <Private type="Siemens-MasterId">0136ad3a-a74c-491d-92b2-1bff72c65040</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SSUM2" inst="1" prefix="U_" desc="Supv. sum V">
            <Private type="Siemens-MasterId">85c3069c-14e7-4c9a-a43f-b3e818e957f7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.600</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.038</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>24.480</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" lnType="SFFM1" inst="1" prefix="VTCB_" desc="VT miniatureCB">
            <Private type="Siemens-MasterId">b5f375b4-b262-4595-9a54-4ab0fdb026c9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:51</Val>
              </DAI>
            </DOI>
            <DOI name="VTmcb" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Rec" desc="Rec">
          <Private type="Siemens-MasterId">f3b55474-e962-411b-a3df-d018776566f4</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Rec/LLN0/LLN0">
            <Private type="Siemens-MasterId">f0b452ae-15a7-4661-9e65-3b0fc6995e69</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" inst="1" prefix="RCDG_" desc="General">
            <Private type="Siemens-MasterId">62ba3706-ac67-4872-a255-26f9fc85b0a5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" inst="1" prefix="GFLG_" desc="Grnd.-flt log">
            <Private type="Siemens-MasterId">2ac1e999-e027-47bf-859b-7c17dbcb5b63</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Rec_FaultRecorder" desc="Rec_FltRec">
          <Private type="Siemens-MasterId">3f171399-f0c7-437d-b2df-6aacc32e9251</Private>
          <LN0 lnClass="LLN0" lnType="LLN03" inst="" desc="Rec_FaultRecorder/LLN0/LLN0">
            <Private type="Siemens-MasterId">1d5d66df-cc95-4b17-b26c-7ba3c9cab596</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Rec</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" inst="1" prefix="RCDR_" desc="General">
            <Private type="Siemens-MasterId">d4157c30-f967-4558-b669-5a257fe0c563</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE1" inst="1" prefix="DEF_" desc="Control">
            <Private type="Siemens-MasterId">acf620eb-943f-45f8-a9a2-3e90e1758ac7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:11:55</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Start record" />
            <DOI name="MemRs" desc="Reset memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Record made" />
            <DOI name="FltNum" desc="Fault number" />
            <DOI name="RcdStr" desc="Recording started" />
          </LN>
        </LDevice>
      </Server>
      <Services>
        <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="false" rGOOSE="false" rSV="false" noIctBinding="false" unbufReport="false" supportsLdName="true" maxGOOSE="128">
          <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
        <DynAssociation max="6" />
        <DynDataSet max="30" maxAttributes="60" />
        <FileHandling />
        <ValueHandling setToRO="false" />
        <RedProt hsr="true" prp="true" rstp="true" />
        <CommProt ipv6="false" />
      </Services>
    </AccessPoint>
    <AccessPoint name="E" desc="Port E" router="false" clock="false">
      <ServerAt apName="F" />
      <Services>
        <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="false" rGOOSE="false" rSV="false" noIctBinding="false" unbufReport="false" supportsLdName="true" maxGOOSE="128">
          <TimeSyncProt sntp="true" c37_238="false" iec61850_9_3="false" other="false" />
        </ClientServices>
        <DynAssociation max="6" />
        <DynDataSet max="30" maxAttributes="60" />
        <FileHandling />
        <ValueHandling setToRO="false" />
        <RedProt hsr="true" prp="true" rstp="true" />
        <CommProt ipv6="false" />
      </Services>
    </AccessPoint>
  </IED>
  <IED name="TXA_PU1_SEL_487E" manufacturer="SEL" type="SEL_487E_5S" configVersion="ICD-487E-5S-i009-V0-Z590006-D20190910" desc="Edition 2 - IEC Sampled Values Subscriber - ICD i009 - FW X590-V9 or Higher" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber xmlns:esel="http://www.selinc.com/2006/61850">SEL-487E-5S</esel:ModelNumber>
      <!--<esel:ModelVersionMin>Rrrr</esel:ModelVersionMin>-->
      <esel:ClassFileVersion xmlns:esel="http://www.selinc.com/2006/61850">006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="false" xmlns:esel="http://www.selinc.com/2006/61850">Edition 2 - IEC Sampled Values Subscriber - Firmware Revision X590-V9 or Higher. Not For Public Release.</esel:ClassFileDescription>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InBits format="VB{0:D3}" min="1" max="256" />
      </esel:InDigitals>
      <esel:InAnalogs xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InFloat format="RA{0:D3}" min="1" max="256" />
      </esel:InAnalogs>
      <esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx minMaxTime="4" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx maxBoolData="512" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRx max="7" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRxAnalogChannels max="24" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Reports maxDataSetSize="8000" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:System mmsAuthenticationSupported="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <!--<esel:System setFilesSupported="true"/>-->
      <esel:System controllableModeSupported="false" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT" xmlns:esel="http://www.selinc.com/2006/61850"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := 87AHR OR 87BHR OR 87CHR"
		"PROTSEL2","CSV02 := 87AHB OR 87BHB OR 87CHB"
		"PROTSEL3","CSV04 := EN AND ROKA"
		"PROTSEL4","CSV05 := EN AND ROKB"
		"PROTSEL5",""
		"PROTSEL6",""
		"PROTSEL7",""
		"PROTSEL8",""
		"PROTSEL9",""
		"PROTSEL10",""
		"PROTSEL11",""
		"PROTSEL12",""
		"PROTSEL13",""
		"PROTSEL14",""
		"PROTSEL15",""
		"PROTSEL16",""
		"PROTSEL17",""
		"PROTSEL18",""
		"PROTSEL19",""
		"PROTSEL20",""
		"PROTSEL21",""
		"PROTSEL22",""
		"PROTSEL23",""
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="1" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="2" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="3" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="4" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="5" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="6" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="7" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="8" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Services nameLength="64">
      <ClientServices goose="true" sv="true" maxGOOSE="128" maxSMV="7">
        <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="true" />
      </ClientServices>
      <DynAssociation max="7" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" modify="true" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="false" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <GOOSE max="8" />
      <FileHandling mms="true" ftp="true" />
      <RedProt prp="true" />
      <SettingGroups />
      <SMVSettings cbName="Conf" datSet="Conf" svID="Conf" optFields="Fix" smpRate="Fix">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="0" />
      <SupSubscription maxGo="5" maxSv="5" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="CFG" desc="Data Sets, BRCBs, URCBs">
          <LN0 lnClass="LLN0" lnType="LN0_Root" inst="">
            <DataSet name="GPDSet01" desc="GOOSE Control Publication (GPD)">
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Mod" />
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Beh" />
              <FCDA ldInst="PRO" lnClass="XCBR" fc="ST" prefix="S52A" lnInst="1" doName="Pos" />
              <FCDA ldInst="PRO" lnClass="XCBR" fc="ST" prefix="T52A" lnInst="2" doName="Pos" />
            </DataSet>
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="PRO" lnClass="PTRC" fc="ST" lnInst="1" prefix="TRIP" doName="Tr" daName="general" />
              <FCDA ldInst="PRO" lnClass="PTRC" fc="ST" lnInst="1" prefix="TRIP" doName="Tr" daName="q" />
            </DataSet>
            <DataSet name="dataset2" desc="">
              <FCDA ldInst="PRO" lnClass="RBRF" fc="ST" lnInst="1" prefix="BFRS" doName="OpEx" daName="general" />
              <FCDA ldInst="PRO" lnClass="RBRF" fc="ST" lnInst="1" prefix="BFRS" doName="OpEx" daName="q" />
            </DataSet>
            <ReportControl name="GPDBRep01" confRev="1" indexed="false" desc="GPD Buffered Report" datSet="GPDSet01" rptID="BRep01" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="GPDURep01" confRev="1" indexed="false" desc="GPD Unbuffered Report" datSet="GPDSet01" rptID="URep01" bufTime="250" buffered="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="IAS" serviceType="GOOSE" desc="IAS" iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" srcCBName="gcb02" srcLDInst="SYS" srcPrefix="" />
              <ExtRef intAddr="IAS_2" serviceType="SMV" desc="IAS sum = IAS + IAS_2 + IAS_3" />
              <ExtRef intAddr="IAS_3" serviceType="SMV" desc="IAS sum = IAS + IAS_2 + IAS_3" />
              <ExtRef intAddr="IBS" serviceType="SMV" desc="IBS" />
              <ExtRef intAddr="IBS_2" serviceType="SMV" desc="IBS sum = IBS + IBS_2 + IBS_3" />
              <ExtRef intAddr="IBS_3" serviceType="SMV" desc="IBS sum = IBS + IBS_2 + IBS_3" />
              <ExtRef intAddr="ICS" serviceType="SMV" desc="ICS" />
              <ExtRef intAddr="ICS_2" serviceType="SMV" desc="ICS sum = ICS + ICS_2 + ICS_3" />
              <ExtRef intAddr="ICS_3" serviceType="SMV" desc="ICS sum = ICS + ICS_2 + ICS_3" />
              <ExtRef intAddr="IAT" serviceType="SMV" desc="IAT" />
              <ExtRef intAddr="IAT_2" serviceType="SMV" desc="IAT sum = IAT + IAT_2 + IAT_3" />
              <ExtRef intAddr="IAT_3" serviceType="SMV" desc="IAT sum = IAT + IAT_2 + IAT_3" />
              <ExtRef intAddr="IBT" serviceType="SMV" desc="IBT" />
              <ExtRef intAddr="IBT_2" serviceType="SMV" desc="IBT sum = IBT + IBT_2 + IBT_3" />
              <ExtRef intAddr="IBT_3" serviceType="SMV" desc="IBT sum = IBT + IBT_2 + IBT_3" />
              <ExtRef intAddr="ICT" serviceType="SMV" desc="ICT" />
              <ExtRef intAddr="ICT_2" serviceType="SMV" desc="ICT sum = ICT + ICT_2 + ICT_3" />
              <ExtRef intAddr="ICT_3" serviceType="SMV" desc="ICT sum = ICT + ICT_2 + ICT_3" />
              <ExtRef intAddr="IAU" serviceType="SMV" desc="IAU" />
              <ExtRef intAddr="IAU_2" serviceType="SMV" desc="IAU sum = IAU + IAU_2 + IAU_3" />
              <ExtRef intAddr="IAU_3" serviceType="SMV" desc="IAU sum = IAU + IAU_2 + IAU_3" />
              <ExtRef intAddr="IBU" serviceType="SMV" desc="IBU" />
              <ExtRef intAddr="IBU_2" serviceType="SMV" desc="IBU sum = IBU + IBU_2 + IBU_3" />
              <ExtRef intAddr="IBU_3" serviceType="SMV" desc="IBU sum = IBU + IBU_2 + IBU_3" />
              <ExtRef intAddr="ICU" serviceType="SMV" desc="ICU" />
              <ExtRef intAddr="ICU_2" serviceType="SMV" desc="ICU sum = ICU + ICU_2 + ICU_3" />
              <ExtRef intAddr="ICU_3" serviceType="SMV" desc="ICU sum = ICU + ICU_2 + ICU_3" />
              <ExtRef intAddr="VAV" serviceType="SMV" desc="VAV" />
              <ExtRef intAddr="VBV" serviceType="SMV" desc="VBV" />
              <ExtRef intAddr="VCV" serviceType="SMV" desc="VCV" />
              <ExtRef intAddr="IAW" serviceType="SMV" desc="IAW" />
              <ExtRef intAddr="IAW_2" serviceType="SMV" desc="IAW sum = IAW + IAW_2 + IAW_3" />
              <ExtRef intAddr="IAW_3" serviceType="SMV" desc="IAW sum = IAW + IAW_2 + IAW_3" />
              <ExtRef intAddr="IBW" serviceType="SMV" desc="IBW" />
              <ExtRef intAddr="IBW_2" serviceType="SMV" desc="IBW sum = IBW + IBW_2 + IBW_3" />
              <ExtRef intAddr="IBW_3" serviceType="SMV" desc="IBW sum = IBW + IBW_2 + IBW_3" />
              <ExtRef intAddr="ICW" serviceType="SMV" desc="ICW" />
              <ExtRef intAddr="ICW_2" serviceType="SMV" desc="ICW sum = ICW + ICW_2 + ICW_3" />
              <ExtRef intAddr="ICW_3" serviceType="SMV" desc="ICW sum = ICW + ICW_2 + ICW_3" />
              <ExtRef intAddr="IAX" serviceType="SMV" desc="IAX" />
              <ExtRef intAddr="IAX_2" serviceType="SMV" desc="IAX sum = IAX + IAX_2 + IAX_3" />
              <ExtRef intAddr="IAX_3" serviceType="SMV" desc="IAX sum = IAX + IAX_2 + IAX_3" />
              <ExtRef intAddr="IBX" serviceType="SMV" desc="IBX" />
              <ExtRef intAddr="IBX_2" serviceType="SMV" desc="IBX sum = IBX + IBX_2 + IBX_3" />
              <ExtRef intAddr="IBX_3" serviceType="SMV" desc="IBX sum = IBX + IBX_2 + IBX_3" />
              <ExtRef intAddr="ICX" serviceType="SMV" desc="ICX" />
              <ExtRef intAddr="ICX_2" serviceType="SMV" desc="ICX sum = ICX + ICX_2 + ICX_3" />
              <ExtRef intAddr="ICX_3" serviceType="SMV" desc="ICX sum = ICX + ICX_2 + ICX_3" />
              <ExtRef intAddr="IY1" serviceType="SMV" desc="IY1" />
              <ExtRef intAddr="IY1_2" serviceType="SMV" desc="IY1 sum = IY1 + IY1_2 + IY1_3" />
              <ExtRef intAddr="IY1_3" serviceType="SMV" desc="IY1 sum = IY1 + IY1_2 + IY1_3" />
              <ExtRef intAddr="IY2" serviceType="SMV" desc="IY2" />
              <ExtRef intAddr="IY2_2" serviceType="SMV" desc="IY2 sum = IY2 + IY2_2 + IY2_3" />
              <ExtRef intAddr="IY2_3" serviceType="SMV" desc="IY2 sum = IY2 + IY2_2 + IY2_3" />
              <ExtRef intAddr="IY3" serviceType="SMV" desc="IY3" />
              <ExtRef intAddr="IY3_2" serviceType="SMV" desc="IY3 sum = IY3 + IY3_2 + IY3_3" />
              <ExtRef intAddr="IY3_3" serviceType="SMV" desc="IY3 sum = IY3 + IY3_2 + IY3_3" />
              <ExtRef intAddr="VAZ" serviceType="SMV" desc="VAZ" />
              <ExtRef intAddr="VBZ" serviceType="SMV" desc="VBZ" />
              <ExtRef intAddr="VCZ" serviceType="SMV" desc="VCZ" />
              <ExtRef intAddr="VB001" serviceType="GOOSE" />
              <ExtRef intAddr="VB002" serviceType="GOOSE" />
              <ExtRef intAddr="VB003" serviceType="GOOSE" />
              <ExtRef intAddr="VB004" serviceType="GOOSE" />
              <ExtRef intAddr="VB005" serviceType="GOOSE" />
              <ExtRef intAddr="VB006" serviceType="GOOSE" />
              <ExtRef intAddr="VB007" serviceType="GOOSE" />
              <ExtRef intAddr="VB008" serviceType="GOOSE" />
              <ExtRef intAddr="VB009" serviceType="GOOSE" />
              <ExtRef intAddr="VB010" serviceType="GOOSE" />
              <ExtRef intAddr="VB011" serviceType="GOOSE" />
              <ExtRef intAddr="VB012" serviceType="GOOSE" />
              <ExtRef intAddr="VB013" serviceType="GOOSE" />
              <ExtRef intAddr="VB014" serviceType="GOOSE" />
              <ExtRef intAddr="VB015" serviceType="GOOSE" />
              <ExtRef intAddr="VB016" serviceType="GOOSE" />
              <ExtRef intAddr="VB017" serviceType="GOOSE" />
              <ExtRef intAddr="VB018" serviceType="GOOSE" />
              <ExtRef intAddr="VB019" serviceType="GOOSE" />
              <ExtRef intAddr="VB020" serviceType="GOOSE" />
              <ExtRef intAddr="VB021" serviceType="GOOSE" />
              <ExtRef intAddr="VB022" serviceType="GOOSE" />
              <ExtRef intAddr="VB023" serviceType="GOOSE" />
              <ExtRef intAddr="VB024" serviceType="GOOSE" />
              <ExtRef intAddr="VB025" serviceType="GOOSE" />
              <ExtRef intAddr="VB026" serviceType="GOOSE" />
              <ExtRef intAddr="VB027" serviceType="GOOSE" />
              <ExtRef intAddr="VB028" serviceType="GOOSE" />
              <ExtRef intAddr="VB029" serviceType="GOOSE" />
              <ExtRef intAddr="VB030" serviceType="GOOSE" />
              <ExtRef intAddr="VB031" serviceType="GOOSE" />
              <ExtRef intAddr="VB032" serviceType="GOOSE" />
              <ExtRef intAddr="VB033" serviceType="GOOSE" />
              <ExtRef intAddr="VB034" serviceType="GOOSE" />
              <ExtRef intAddr="VB035" serviceType="GOOSE" />
              <ExtRef intAddr="VB036" serviceType="GOOSE" />
              <ExtRef intAddr="VB037" serviceType="GOOSE" />
              <ExtRef intAddr="VB038" serviceType="GOOSE" />
              <ExtRef intAddr="VB039" serviceType="GOOSE" />
              <ExtRef intAddr="VB040" serviceType="GOOSE" />
              <ExtRef intAddr="VB041" serviceType="GOOSE" />
              <ExtRef intAddr="VB042" serviceType="GOOSE" />
              <ExtRef intAddr="VB043" serviceType="GOOSE" />
              <ExtRef intAddr="VB044" serviceType="GOOSE" />
              <ExtRef intAddr="VB045" serviceType="GOOSE" />
              <ExtRef intAddr="VB046" serviceType="GOOSE" />
              <ExtRef intAddr="VB047" serviceType="GOOSE" />
              <ExtRef intAddr="VB048" serviceType="GOOSE" />
              <ExtRef intAddr="VB049" serviceType="GOOSE" />
              <ExtRef intAddr="VB050" serviceType="GOOSE" />
              <ExtRef intAddr="VB051" serviceType="GOOSE" />
              <ExtRef intAddr="VB052" serviceType="GOOSE" />
              <ExtRef intAddr="VB053" serviceType="GOOSE" />
              <ExtRef intAddr="VB054" serviceType="GOOSE" />
              <ExtRef intAddr="VB055" serviceType="GOOSE" />
              <ExtRef intAddr="VB056" serviceType="GOOSE" />
              <ExtRef intAddr="VB057" serviceType="GOOSE" />
              <ExtRef intAddr="VB058" serviceType="GOOSE" />
              <ExtRef intAddr="VB059" serviceType="GOOSE" />
              <ExtRef intAddr="VB060" serviceType="GOOSE" />
              <ExtRef intAddr="VB061" serviceType="GOOSE" />
              <ExtRef intAddr="VB062" serviceType="GOOSE" />
              <ExtRef intAddr="VB063" serviceType="GOOSE" />
              <ExtRef intAddr="VB064" serviceType="GOOSE" />
              <ExtRef intAddr="VB065" serviceType="GOOSE" />
              <ExtRef intAddr="VB066" serviceType="GOOSE" />
              <ExtRef intAddr="VB067" serviceType="GOOSE" />
              <ExtRef intAddr="VB068" serviceType="GOOSE" />
              <ExtRef intAddr="VB069" serviceType="GOOSE" />
              <ExtRef intAddr="VB070" serviceType="GOOSE" />
              <ExtRef intAddr="VB071" serviceType="GOOSE" />
              <ExtRef intAddr="VB072" serviceType="GOOSE" />
              <ExtRef intAddr="VB073" serviceType="GOOSE" />
              <ExtRef intAddr="VB074" serviceType="GOOSE" />
              <ExtRef intAddr="VB075" serviceType="GOOSE" />
              <ExtRef intAddr="VB076" serviceType="GOOSE" />
              <ExtRef intAddr="VB077" serviceType="GOOSE" />
              <ExtRef intAddr="VB078" serviceType="GOOSE" />
              <ExtRef intAddr="VB079" serviceType="GOOSE" />
              <ExtRef intAddr="VB080" serviceType="GOOSE" />
              <ExtRef intAddr="VB081" serviceType="GOOSE" />
              <ExtRef intAddr="VB082" serviceType="GOOSE" />
              <ExtRef intAddr="VB083" serviceType="GOOSE" />
              <ExtRef intAddr="VB084" serviceType="GOOSE" />
              <ExtRef intAddr="VB085" serviceType="GOOSE" />
              <ExtRef intAddr="VB086" serviceType="GOOSE" />
              <ExtRef intAddr="VB087" serviceType="GOOSE" />
              <ExtRef intAddr="VB088" serviceType="GOOSE" />
              <ExtRef intAddr="VB089" serviceType="GOOSE" />
              <ExtRef intAddr="VB090" serviceType="GOOSE" />
              <ExtRef intAddr="VB091" serviceType="GOOSE" />
              <ExtRef intAddr="VB092" serviceType="GOOSE" />
              <ExtRef intAddr="VB093" serviceType="GOOSE" />
              <ExtRef intAddr="VB094" serviceType="GOOSE" />
              <ExtRef intAddr="VB095" serviceType="GOOSE" />
              <ExtRef intAddr="VB096" serviceType="GOOSE" />
              <ExtRef intAddr="VB097" serviceType="GOOSE" />
              <ExtRef intAddr="VB098" serviceType="GOOSE" />
              <ExtRef intAddr="VB099" serviceType="GOOSE" />
              <ExtRef intAddr="VB100" serviceType="GOOSE" />
              <ExtRef intAddr="VB101" serviceType="GOOSE" />
              <ExtRef intAddr="VB102" serviceType="GOOSE" />
              <ExtRef intAddr="VB103" serviceType="GOOSE" />
              <ExtRef intAddr="VB104" serviceType="GOOSE" />
              <ExtRef intAddr="VB105" serviceType="GOOSE" />
              <ExtRef intAddr="VB106" serviceType="GOOSE" />
              <ExtRef intAddr="VB107" serviceType="GOOSE" />
              <ExtRef intAddr="VB108" serviceType="GOOSE" />
              <ExtRef intAddr="VB109" serviceType="GOOSE" />
              <ExtRef intAddr="VB110" serviceType="GOOSE" />
              <ExtRef intAddr="VB111" serviceType="GOOSE" />
              <ExtRef intAddr="VB112" serviceType="GOOSE" />
              <ExtRef intAddr="VB113" serviceType="GOOSE" />
              <ExtRef intAddr="VB114" serviceType="GOOSE" />
              <ExtRef intAddr="VB115" serviceType="GOOSE" />
              <ExtRef intAddr="VB116" serviceType="GOOSE" />
              <ExtRef intAddr="VB117" serviceType="GOOSE" />
              <ExtRef intAddr="VB118" serviceType="GOOSE" />
              <ExtRef intAddr="VB119" serviceType="GOOSE" />
              <ExtRef intAddr="VB120" serviceType="GOOSE" />
              <ExtRef intAddr="VB121" serviceType="GOOSE" />
              <ExtRef intAddr="VB122" serviceType="GOOSE" />
              <ExtRef intAddr="VB123" serviceType="GOOSE" />
              <ExtRef intAddr="VB124" serviceType="GOOSE" />
              <ExtRef intAddr="VB125" serviceType="GOOSE" />
              <ExtRef intAddr="VB126" serviceType="GOOSE" />
              <ExtRef intAddr="VB127" serviceType="GOOSE" />
              <ExtRef intAddr="VB128" serviceType="GOOSE" />
              <ExtRef intAddr="VB129" serviceType="GOOSE" />
              <ExtRef intAddr="VB130" serviceType="GOOSE" />
              <ExtRef intAddr="VB131" serviceType="GOOSE" />
              <ExtRef intAddr="VB132" serviceType="GOOSE" />
              <ExtRef intAddr="VB133" serviceType="GOOSE" />
              <ExtRef intAddr="VB134" serviceType="GOOSE" />
              <ExtRef intAddr="VB135" serviceType="GOOSE" />
              <ExtRef intAddr="VB136" serviceType="GOOSE" />
              <ExtRef intAddr="VB137" serviceType="GOOSE" />
              <ExtRef intAddr="VB138" serviceType="GOOSE" />
              <ExtRef intAddr="VB139" serviceType="GOOSE" />
              <ExtRef intAddr="VB140" serviceType="GOOSE" />
              <ExtRef intAddr="VB141" serviceType="GOOSE" />
              <ExtRef intAddr="VB142" serviceType="GOOSE" />
              <ExtRef intAddr="VB143" serviceType="GOOSE" />
              <ExtRef intAddr="VB144" serviceType="GOOSE" />
              <ExtRef intAddr="VB145" serviceType="GOOSE" />
              <ExtRef intAddr="VB146" serviceType="GOOSE" />
              <ExtRef intAddr="VB147" serviceType="GOOSE" />
              <ExtRef intAddr="VB148" serviceType="GOOSE" />
              <ExtRef intAddr="VB149" serviceType="GOOSE" />
              <ExtRef intAddr="VB150" serviceType="GOOSE" />
              <ExtRef intAddr="VB151" serviceType="GOOSE" />
              <ExtRef intAddr="VB152" serviceType="GOOSE" />
              <ExtRef intAddr="VB153" serviceType="GOOSE" />
              <ExtRef intAddr="VB154" serviceType="GOOSE" />
              <ExtRef intAddr="VB155" serviceType="GOOSE" />
              <ExtRef intAddr="VB156" serviceType="GOOSE" />
              <ExtRef intAddr="VB157" serviceType="GOOSE" />
              <ExtRef intAddr="VB158" serviceType="GOOSE" />
              <ExtRef intAddr="VB159" serviceType="GOOSE" />
              <ExtRef intAddr="VB160" serviceType="GOOSE" />
              <ExtRef intAddr="VB161" serviceType="GOOSE" />
              <ExtRef intAddr="VB162" serviceType="GOOSE" />
              <ExtRef intAddr="VB163" serviceType="GOOSE" />
              <ExtRef intAddr="VB164" serviceType="GOOSE" />
              <ExtRef intAddr="VB165" serviceType="GOOSE" />
              <ExtRef intAddr="VB166" serviceType="GOOSE" />
              <ExtRef intAddr="VB167" serviceType="GOOSE" />
              <ExtRef intAddr="VB168" serviceType="GOOSE" />
              <ExtRef intAddr="VB169" serviceType="GOOSE" />
              <ExtRef intAddr="VB170" serviceType="GOOSE" />
              <ExtRef intAddr="VB171" serviceType="GOOSE" />
              <ExtRef intAddr="VB172" serviceType="GOOSE" />
              <ExtRef intAddr="VB173" serviceType="GOOSE" />
              <ExtRef intAddr="VB174" serviceType="GOOSE" />
              <ExtRef intAddr="VB175" serviceType="GOOSE" />
              <ExtRef intAddr="VB176" serviceType="GOOSE" />
              <ExtRef intAddr="VB177" serviceType="GOOSE" />
              <ExtRef intAddr="VB178" serviceType="GOOSE" />
              <ExtRef intAddr="VB179" serviceType="GOOSE" />
              <ExtRef intAddr="VB180" serviceType="GOOSE" />
              <ExtRef intAddr="VB181" serviceType="GOOSE" />
              <ExtRef intAddr="VB182" serviceType="GOOSE" />
              <ExtRef intAddr="VB183" serviceType="GOOSE" />
              <ExtRef intAddr="VB184" serviceType="GOOSE" />
              <ExtRef intAddr="VB185" serviceType="GOOSE" />
              <ExtRef intAddr="VB186" serviceType="GOOSE" />
              <ExtRef intAddr="VB187" serviceType="GOOSE" />
              <ExtRef intAddr="VB188" serviceType="GOOSE" />
              <ExtRef intAddr="VB189" serviceType="GOOSE" />
              <ExtRef intAddr="VB190" serviceType="GOOSE" />
              <ExtRef intAddr="VB191" serviceType="GOOSE" />
              <ExtRef intAddr="VB192" serviceType="GOOSE" />
              <ExtRef intAddr="VB193" serviceType="GOOSE" />
              <ExtRef intAddr="VB194" serviceType="GOOSE" />
              <ExtRef intAddr="VB195" serviceType="GOOSE" />
              <ExtRef intAddr="VB196" serviceType="GOOSE" />
              <ExtRef intAddr="VB197" serviceType="GOOSE" />
              <ExtRef intAddr="VB198" serviceType="GOOSE" />
              <ExtRef intAddr="VB199" serviceType="GOOSE" />
              <ExtRef intAddr="VB200" serviceType="GOOSE" />
              <ExtRef intAddr="VB201" serviceType="GOOSE" />
              <ExtRef intAddr="VB202" serviceType="GOOSE" />
              <ExtRef intAddr="VB203" serviceType="GOOSE" />
              <ExtRef intAddr="VB204" serviceType="GOOSE" />
              <ExtRef intAddr="VB205" serviceType="GOOSE" />
              <ExtRef intAddr="VB206" serviceType="GOOSE" />
              <ExtRef intAddr="VB207" serviceType="GOOSE" />
              <ExtRef intAddr="VB208" serviceType="GOOSE" />
              <ExtRef intAddr="VB209" serviceType="GOOSE" />
              <ExtRef intAddr="VB210" serviceType="GOOSE" />
              <ExtRef intAddr="VB211" serviceType="GOOSE" />
              <ExtRef intAddr="VB212" serviceType="GOOSE" />
              <ExtRef intAddr="VB213" serviceType="GOOSE" />
              <ExtRef intAddr="VB214" serviceType="GOOSE" />
              <ExtRef intAddr="VB215" serviceType="GOOSE" />
              <ExtRef intAddr="VB216" serviceType="GOOSE" />
              <ExtRef intAddr="VB217" serviceType="GOOSE" />
              <ExtRef intAddr="VB218" serviceType="GOOSE" />
              <ExtRef intAddr="VB219" serviceType="GOOSE" />
              <ExtRef intAddr="VB220" serviceType="GOOSE" />
              <ExtRef intAddr="VB221" serviceType="GOOSE" />
              <ExtRef intAddr="VB222" serviceType="GOOSE" />
              <ExtRef intAddr="VB223" serviceType="GOOSE" />
              <ExtRef intAddr="VB224" serviceType="GOOSE" />
              <ExtRef intAddr="VB225" serviceType="GOOSE" />
              <ExtRef intAddr="VB226" serviceType="GOOSE" />
              <ExtRef intAddr="VB227" serviceType="GOOSE" />
              <ExtRef intAddr="VB228" serviceType="GOOSE" />
              <ExtRef intAddr="VB229" serviceType="GOOSE" />
              <ExtRef intAddr="VB230" serviceType="GOOSE" />
              <ExtRef intAddr="VB231" serviceType="GOOSE" />
              <ExtRef intAddr="VB232" serviceType="GOOSE" />
              <ExtRef intAddr="VB233" serviceType="GOOSE" />
              <ExtRef intAddr="VB234" serviceType="GOOSE" />
              <ExtRef intAddr="VB235" serviceType="GOOSE" />
              <ExtRef intAddr="VB236" serviceType="GOOSE" />
              <ExtRef intAddr="VB237" serviceType="GOOSE" />
              <ExtRef intAddr="VB238" serviceType="GOOSE" />
              <ExtRef intAddr="VB239" serviceType="GOOSE" />
              <ExtRef intAddr="VB240" serviceType="GOOSE" />
              <ExtRef intAddr="VB241" serviceType="GOOSE" />
              <ExtRef intAddr="VB242" serviceType="GOOSE" />
              <ExtRef intAddr="VB243" serviceType="GOOSE" />
              <ExtRef intAddr="VB244" serviceType="GOOSE" />
              <ExtRef intAddr="VB245" serviceType="GOOSE" />
              <ExtRef intAddr="VB246" serviceType="GOOSE" />
              <ExtRef intAddr="VB247" serviceType="GOOSE" />
              <ExtRef intAddr="VB248" serviceType="GOOSE" />
              <ExtRef intAddr="VB249" serviceType="GOOSE" />
              <ExtRef intAddr="VB250" serviceType="GOOSE" />
              <ExtRef intAddr="VB251" serviceType="GOOSE" />
              <ExtRef intAddr="VB252" serviceType="GOOSE" />
              <ExtRef intAddr="VB253" serviceType="GOOSE" />
              <ExtRef intAddr="VB254" serviceType="GOOSE" />
              <ExtRef intAddr="VB255" serviceType="GOOSE" />
              <ExtRef intAddr="VB256" serviceType="GOOSE" />
              <ExtRef intAddr="RA001" serviceType="GOOSE" />
              <ExtRef intAddr="RA002" serviceType="GOOSE" />
              <ExtRef intAddr="RA003" serviceType="GOOSE" />
              <ExtRef intAddr="RA004" serviceType="GOOSE" />
              <ExtRef intAddr="RA005" serviceType="GOOSE" />
              <ExtRef intAddr="RA006" serviceType="GOOSE" />
              <ExtRef intAddr="RA007" serviceType="GOOSE" />
              <ExtRef intAddr="RA008" serviceType="GOOSE" />
              <ExtRef intAddr="RA009" serviceType="GOOSE" />
              <ExtRef intAddr="RA010" serviceType="GOOSE" />
              <ExtRef intAddr="RA011" serviceType="GOOSE" />
              <ExtRef intAddr="RA012" serviceType="GOOSE" />
              <ExtRef intAddr="RA013" serviceType="GOOSE" />
              <ExtRef intAddr="RA014" serviceType="GOOSE" />
              <ExtRef intAddr="RA015" serviceType="GOOSE" />
              <ExtRef intAddr="RA016" serviceType="GOOSE" />
              <ExtRef intAddr="RA017" serviceType="GOOSE" />
              <ExtRef intAddr="RA018" serviceType="GOOSE" />
              <ExtRef intAddr="RA019" serviceType="GOOSE" />
              <ExtRef intAddr="RA020" serviceType="GOOSE" />
              <ExtRef intAddr="RA021" serviceType="GOOSE" />
              <ExtRef intAddr="RA022" serviceType="GOOSE" />
              <ExtRef intAddr="RA023" serviceType="GOOSE" />
              <ExtRef intAddr="RA024" serviceType="GOOSE" />
              <ExtRef intAddr="RA025" serviceType="GOOSE" />
              <ExtRef intAddr="RA026" serviceType="GOOSE" />
              <ExtRef intAddr="RA027" serviceType="GOOSE" />
              <ExtRef intAddr="RA028" serviceType="GOOSE" />
              <ExtRef intAddr="RA029" serviceType="GOOSE" />
              <ExtRef intAddr="RA030" serviceType="GOOSE" />
              <ExtRef intAddr="RA031" serviceType="GOOSE" />
              <ExtRef intAddr="RA032" serviceType="GOOSE" />
              <ExtRef intAddr="RA033" serviceType="GOOSE" />
              <ExtRef intAddr="RA034" serviceType="GOOSE" />
              <ExtRef intAddr="RA035" serviceType="GOOSE" />
              <ExtRef intAddr="RA036" serviceType="GOOSE" />
              <ExtRef intAddr="RA037" serviceType="GOOSE" />
              <ExtRef intAddr="RA038" serviceType="GOOSE" />
              <ExtRef intAddr="RA039" serviceType="GOOSE" />
              <ExtRef intAddr="RA040" serviceType="GOOSE" />
              <ExtRef intAddr="RA041" serviceType="GOOSE" />
              <ExtRef intAddr="RA042" serviceType="GOOSE" />
              <ExtRef intAddr="RA043" serviceType="GOOSE" />
              <ExtRef intAddr="RA044" serviceType="GOOSE" />
              <ExtRef intAddr="RA045" serviceType="GOOSE" />
              <ExtRef intAddr="RA046" serviceType="GOOSE" />
              <ExtRef intAddr="RA047" serviceType="GOOSE" />
              <ExtRef intAddr="RA048" serviceType="GOOSE" />
              <ExtRef intAddr="RA049" serviceType="GOOSE" />
              <ExtRef intAddr="RA050" serviceType="GOOSE" />
              <ExtRef intAddr="RA051" serviceType="GOOSE" />
              <ExtRef intAddr="RA052" serviceType="GOOSE" />
              <ExtRef intAddr="RA053" serviceType="GOOSE" />
              <ExtRef intAddr="RA054" serviceType="GOOSE" />
              <ExtRef intAddr="RA055" serviceType="GOOSE" />
              <ExtRef intAddr="RA056" serviceType="GOOSE" />
              <ExtRef intAddr="RA057" serviceType="GOOSE" />
              <ExtRef intAddr="RA058" serviceType="GOOSE" />
              <ExtRef intAddr="RA059" serviceType="GOOSE" />
              <ExtRef intAddr="RA060" serviceType="GOOSE" />
              <ExtRef intAddr="RA061" serviceType="GOOSE" />
              <ExtRef intAddr="RA062" serviceType="GOOSE" />
              <ExtRef intAddr="RA063" serviceType="GOOSE" />
              <ExtRef intAddr="RA064" serviceType="GOOSE" />
              <ExtRef intAddr="RA065" serviceType="GOOSE" />
              <ExtRef intAddr="RA066" serviceType="GOOSE" />
              <ExtRef intAddr="RA067" serviceType="GOOSE" />
              <ExtRef intAddr="RA068" serviceType="GOOSE" />
              <ExtRef intAddr="RA069" serviceType="GOOSE" />
              <ExtRef intAddr="RA070" serviceType="GOOSE" />
              <ExtRef intAddr="RA071" serviceType="GOOSE" />
              <ExtRef intAddr="RA072" serviceType="GOOSE" />
              <ExtRef intAddr="RA073" serviceType="GOOSE" />
              <ExtRef intAddr="RA074" serviceType="GOOSE" />
              <ExtRef intAddr="RA075" serviceType="GOOSE" />
              <ExtRef intAddr="RA076" serviceType="GOOSE" />
              <ExtRef intAddr="RA077" serviceType="GOOSE" />
              <ExtRef intAddr="RA078" serviceType="GOOSE" />
              <ExtRef intAddr="RA079" serviceType="GOOSE" />
              <ExtRef intAddr="RA080" serviceType="GOOSE" />
              <ExtRef intAddr="RA081" serviceType="GOOSE" />
              <ExtRef intAddr="RA082" serviceType="GOOSE" />
              <ExtRef intAddr="RA083" serviceType="GOOSE" />
              <ExtRef intAddr="RA084" serviceType="GOOSE" />
              <ExtRef intAddr="RA085" serviceType="GOOSE" />
              <ExtRef intAddr="RA086" serviceType="GOOSE" />
              <ExtRef intAddr="RA087" serviceType="GOOSE" />
              <ExtRef intAddr="RA088" serviceType="GOOSE" />
              <ExtRef intAddr="RA089" serviceType="GOOSE" />
              <ExtRef intAddr="RA090" serviceType="GOOSE" />
              <ExtRef intAddr="RA091" serviceType="GOOSE" />
              <ExtRef intAddr="RA092" serviceType="GOOSE" />
              <ExtRef intAddr="RA093" serviceType="GOOSE" />
              <ExtRef intAddr="RA094" serviceType="GOOSE" />
              <ExtRef intAddr="RA095" serviceType="GOOSE" />
              <ExtRef intAddr="RA096" serviceType="GOOSE" />
              <ExtRef intAddr="RA097" serviceType="GOOSE" />
              <ExtRef intAddr="RA098" serviceType="GOOSE" />
              <ExtRef intAddr="RA099" serviceType="GOOSE" />
              <ExtRef intAddr="RA100" serviceType="GOOSE" />
              <ExtRef intAddr="RA101" serviceType="GOOSE" />
              <ExtRef intAddr="RA102" serviceType="GOOSE" />
              <ExtRef intAddr="RA103" serviceType="GOOSE" />
              <ExtRef intAddr="RA104" serviceType="GOOSE" />
              <ExtRef intAddr="RA105" serviceType="GOOSE" />
              <ExtRef intAddr="RA106" serviceType="GOOSE" />
              <ExtRef intAddr="RA107" serviceType="GOOSE" />
              <ExtRef intAddr="RA108" serviceType="GOOSE" />
              <ExtRef intAddr="RA109" serviceType="GOOSE" />
              <ExtRef intAddr="RA110" serviceType="GOOSE" />
              <ExtRef intAddr="RA111" serviceType="GOOSE" />
              <ExtRef intAddr="RA112" serviceType="GOOSE" />
              <ExtRef intAddr="RA113" serviceType="GOOSE" />
              <ExtRef intAddr="RA114" serviceType="GOOSE" />
              <ExtRef intAddr="RA115" serviceType="GOOSE" />
              <ExtRef intAddr="RA116" serviceType="GOOSE" />
              <ExtRef intAddr="RA117" serviceType="GOOSE" />
              <ExtRef intAddr="RA118" serviceType="GOOSE" />
              <ExtRef intAddr="RA119" serviceType="GOOSE" />
              <ExtRef intAddr="RA120" serviceType="GOOSE" />
              <ExtRef intAddr="RA121" serviceType="GOOSE" />
              <ExtRef intAddr="RA122" serviceType="GOOSE" />
              <ExtRef intAddr="RA123" serviceType="GOOSE" />
              <ExtRef intAddr="RA124" serviceType="GOOSE" />
              <ExtRef intAddr="RA125" serviceType="GOOSE" />
              <ExtRef intAddr="RA126" serviceType="GOOSE" />
              <ExtRef intAddr="RA127" serviceType="GOOSE" />
              <ExtRef intAddr="RA128" serviceType="GOOSE" />
              <ExtRef intAddr="RA129" serviceType="GOOSE" />
              <ExtRef intAddr="RA130" serviceType="GOOSE" />
              <ExtRef intAddr="RA131" serviceType="GOOSE" />
              <ExtRef intAddr="RA132" serviceType="GOOSE" />
              <ExtRef intAddr="RA133" serviceType="GOOSE" />
              <ExtRef intAddr="RA134" serviceType="GOOSE" />
              <ExtRef intAddr="RA135" serviceType="GOOSE" />
              <ExtRef intAddr="RA136" serviceType="GOOSE" />
              <ExtRef intAddr="RA137" serviceType="GOOSE" />
              <ExtRef intAddr="RA138" serviceType="GOOSE" />
              <ExtRef intAddr="RA139" serviceType="GOOSE" />
              <ExtRef intAddr="RA140" serviceType="GOOSE" />
              <ExtRef intAddr="RA141" serviceType="GOOSE" />
              <ExtRef intAddr="RA142" serviceType="GOOSE" />
              <ExtRef intAddr="RA143" serviceType="GOOSE" />
              <ExtRef intAddr="RA144" serviceType="GOOSE" />
              <ExtRef intAddr="RA145" serviceType="GOOSE" />
              <ExtRef intAddr="RA146" serviceType="GOOSE" />
              <ExtRef intAddr="RA147" serviceType="GOOSE" />
              <ExtRef intAddr="RA148" serviceType="GOOSE" />
              <ExtRef intAddr="RA149" serviceType="GOOSE" />
              <ExtRef intAddr="RA150" serviceType="GOOSE" />
              <ExtRef intAddr="RA151" serviceType="GOOSE" />
              <ExtRef intAddr="RA152" serviceType="GOOSE" />
              <ExtRef intAddr="RA153" serviceType="GOOSE" />
              <ExtRef intAddr="RA154" serviceType="GOOSE" />
              <ExtRef intAddr="RA155" serviceType="GOOSE" />
              <ExtRef intAddr="RA156" serviceType="GOOSE" />
              <ExtRef intAddr="RA157" serviceType="GOOSE" />
              <ExtRef intAddr="RA158" serviceType="GOOSE" />
              <ExtRef intAddr="RA159" serviceType="GOOSE" />
              <ExtRef intAddr="RA160" serviceType="GOOSE" />
              <ExtRef intAddr="RA161" serviceType="GOOSE" />
              <ExtRef intAddr="RA162" serviceType="GOOSE" />
              <ExtRef intAddr="RA163" serviceType="GOOSE" />
              <ExtRef intAddr="RA164" serviceType="GOOSE" />
              <ExtRef intAddr="RA165" serviceType="GOOSE" />
              <ExtRef intAddr="RA166" serviceType="GOOSE" />
              <ExtRef intAddr="RA167" serviceType="GOOSE" />
              <ExtRef intAddr="RA168" serviceType="GOOSE" />
              <ExtRef intAddr="RA169" serviceType="GOOSE" />
              <ExtRef intAddr="RA170" serviceType="GOOSE" />
              <ExtRef intAddr="RA171" serviceType="GOOSE" />
              <ExtRef intAddr="RA172" serviceType="GOOSE" />
              <ExtRef intAddr="RA173" serviceType="GOOSE" />
              <ExtRef intAddr="RA174" serviceType="GOOSE" />
              <ExtRef intAddr="RA175" serviceType="GOOSE" />
              <ExtRef intAddr="RA176" serviceType="GOOSE" />
              <ExtRef intAddr="RA177" serviceType="GOOSE" />
              <ExtRef intAddr="RA178" serviceType="GOOSE" />
              <ExtRef intAddr="RA179" serviceType="GOOSE" />
              <ExtRef intAddr="RA180" serviceType="GOOSE" />
              <ExtRef intAddr="RA181" serviceType="GOOSE" />
              <ExtRef intAddr="RA182" serviceType="GOOSE" />
              <ExtRef intAddr="RA183" serviceType="GOOSE" />
              <ExtRef intAddr="RA184" serviceType="GOOSE" />
              <ExtRef intAddr="RA185" serviceType="GOOSE" />
              <ExtRef intAddr="RA186" serviceType="GOOSE" />
              <ExtRef intAddr="RA187" serviceType="GOOSE" />
              <ExtRef intAddr="RA188" serviceType="GOOSE" />
              <ExtRef intAddr="RA189" serviceType="GOOSE" />
              <ExtRef intAddr="RA190" serviceType="GOOSE" />
              <ExtRef intAddr="RA191" serviceType="GOOSE" />
              <ExtRef intAddr="RA192" serviceType="GOOSE" />
              <ExtRef intAddr="RA193" serviceType="GOOSE" />
              <ExtRef intAddr="RA194" serviceType="GOOSE" />
              <ExtRef intAddr="RA195" serviceType="GOOSE" />
              <ExtRef intAddr="RA196" serviceType="GOOSE" />
              <ExtRef intAddr="RA197" serviceType="GOOSE" />
              <ExtRef intAddr="RA198" serviceType="GOOSE" />
              <ExtRef intAddr="RA199" serviceType="GOOSE" />
              <ExtRef intAddr="RA200" serviceType="GOOSE" />
              <ExtRef intAddr="RA201" serviceType="GOOSE" />
              <ExtRef intAddr="RA202" serviceType="GOOSE" />
              <ExtRef intAddr="RA203" serviceType="GOOSE" />
              <ExtRef intAddr="RA204" serviceType="GOOSE" />
              <ExtRef intAddr="RA205" serviceType="GOOSE" />
              <ExtRef intAddr="RA206" serviceType="GOOSE" />
              <ExtRef intAddr="RA207" serviceType="GOOSE" />
              <ExtRef intAddr="RA208" serviceType="GOOSE" />
              <ExtRef intAddr="RA209" serviceType="GOOSE" />
              <ExtRef intAddr="RA210" serviceType="GOOSE" />
              <ExtRef intAddr="RA211" serviceType="GOOSE" />
              <ExtRef intAddr="RA212" serviceType="GOOSE" />
              <ExtRef intAddr="RA213" serviceType="GOOSE" />
              <ExtRef intAddr="RA214" serviceType="GOOSE" />
              <ExtRef intAddr="RA215" serviceType="GOOSE" />
              <ExtRef intAddr="RA216" serviceType="GOOSE" />
              <ExtRef intAddr="RA217" serviceType="GOOSE" />
              <ExtRef intAddr="RA218" serviceType="GOOSE" />
              <ExtRef intAddr="RA219" serviceType="GOOSE" />
              <ExtRef intAddr="RA220" serviceType="GOOSE" />
              <ExtRef intAddr="RA221" serviceType="GOOSE" />
              <ExtRef intAddr="RA222" serviceType="GOOSE" />
              <ExtRef intAddr="RA223" serviceType="GOOSE" />
              <ExtRef intAddr="RA224" serviceType="GOOSE" />
              <ExtRef intAddr="RA225" serviceType="GOOSE" />
              <ExtRef intAddr="RA226" serviceType="GOOSE" />
              <ExtRef intAddr="RA227" serviceType="GOOSE" />
              <ExtRef intAddr="RA228" serviceType="GOOSE" />
              <ExtRef intAddr="RA229" serviceType="GOOSE" />
              <ExtRef intAddr="RA230" serviceType="GOOSE" />
              <ExtRef intAddr="RA231" serviceType="GOOSE" />
              <ExtRef intAddr="RA232" serviceType="GOOSE" />
              <ExtRef intAddr="RA233" serviceType="GOOSE" />
              <ExtRef intAddr="RA234" serviceType="GOOSE" />
              <ExtRef intAddr="RA235" serviceType="GOOSE" />
              <ExtRef intAddr="RA236" serviceType="GOOSE" />
              <ExtRef intAddr="RA237" serviceType="GOOSE" />
              <ExtRef intAddr="RA238" serviceType="GOOSE" />
              <ExtRef intAddr="RA239" serviceType="GOOSE" />
              <ExtRef intAddr="RA240" serviceType="GOOSE" />
              <ExtRef intAddr="RA241" serviceType="GOOSE" />
              <ExtRef intAddr="RA242" serviceType="GOOSE" />
              <ExtRef intAddr="RA243" serviceType="GOOSE" />
              <ExtRef intAddr="RA244" serviceType="GOOSE" />
              <ExtRef intAddr="RA245" serviceType="GOOSE" />
              <ExtRef intAddr="RA246" serviceType="GOOSE" />
              <ExtRef intAddr="RA247" serviceType="GOOSE" />
              <ExtRef intAddr="RA248" serviceType="GOOSE" />
              <ExtRef intAddr="RA249" serviceType="GOOSE" />
              <ExtRef intAddr="RA250" serviceType="GOOSE" />
              <ExtRef intAddr="RA251" serviceType="GOOSE" />
              <ExtRef intAddr="RA252" serviceType="GOOSE" />
              <ExtRef intAddr="RA253" serviceType="GOOSE" />
              <ExtRef intAddr="RA254" serviceType="GOOSE" />
              <ExtRef intAddr="RA255" serviceType="GOOSE" />
              <ExtRef intAddr="RA256" serviceType="GOOSE" />
            </Inputs>
            <GSEControl name="GPub01" appID="Sub1Bay1" confRev="1" datSet="GPDSet01" desc="GPD GOOSE Control">
              <Private type="SEL_GooseTx">
                <esel:Address xmlns:esel="http://www.selinc.com/2006/61850">
                  <esel:P type="MAC-Address">01-0C-CD-01-00-20</esel:P>
                  <esel:P type="APPID">1020</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
                <esel:MinTime xmlns:esel="http://www.selinc.com/2006/61850">4</esel:MinTime>
                <esel:MaxTime xmlns:esel="http://www.selinc.com/2006/61850">1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="gcb1" appID="TXA_PU1_SEL_487E_Trip" type="GOOSE" datSet="dataset1" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
            </GSEControl>
            <GSEControl name="gcb2" appID="TXA_PU1_SEL_487E_BkrFail" type="GOOSE" datSet="dataset2" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="1">L1_BCU_SIF_200E</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
            </GSEControl>
            <SettingControl numOfSGs="6" esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD5" inst="1" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:LPHDSIM" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:LPHDSIM" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS2" inst="1" prefix="">
            <DOI name="NdsCom">
              <DAI name="stVal" esel:datasrc="db:GNCM1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" esel:datasrc="db:GST1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" esel:datasrc="db:GSIM1" />
            </DOI>
            <DOI name="LastStNum">
              <DAI name="stVal" esel:datasrc="db:GLST1" />
            </DOI>
            <DOI name="LastSqNum">
              <DAI name="stVal" esel:datasrc="db:GLSQ1" />
            </DOI>
            <DOI name="LastTal">
              <DAI name="stVal" esel:datasrc="db:GTAL1" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI name="stVal" esel:datasrc="db:GCNF1" />
            </DOI>
            <DOI name="ErrSt">
              <DAI name="stVal" esel:datasrc="db:GERR1" />
            </DOI>
            <DOI name="OosCnt">
              <DAI name="stVal" esel:datasrc="db:GOOS1" />
            </DOI>
            <DOI name="TalCnt">
              <DAI name="stVal" esel:datasrc="db:GTLC1" />
            </DOI>
            <DOI name="DecErrCnt">
              <DAI name="stVal" esel:datasrc="db:GDER1" />
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI name="stVal" esel:datasrc="db:GBFO1" />
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI name="stVal" esel:datasrc="db:GMSL1" />
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI name="stVal" esel:datasrc="db:GMXM1" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GDWT1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GMXD1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:GRST1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:GRST1" />
              <DAI name="q" esel:datasrc="db:GQUAL" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS1" inst="1" prefix="">
            <DOI name="NdsCom">
              <DAI name="stVal" esel:datasrc="db:SNCM1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" esel:datasrc="db:SST1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" esel:datasrc="db:SSIM1" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI name="stVal" esel:datasrc="db:SCNF1" />
            </DOI>
            <DOI name="SmpSynch">
              <DAI name="stVal" esel:datasrc="db:SSMP1" />
            </DOI>
            <DOI name="ErrSt">
              <DAI name="stVal" esel:datasrc="db:SERR1" />
            </DOI>
            <DOI name="NetwDly">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:SNET1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OosCnt">
              <DAI name="stVal" esel:datasrc="db:SOOS1" />
            </DOI>
            <DOI name="DscdCnt">
              <DAI name="stVal" esel:datasrc="db:SDIS1" />
            </DOI>
            <DOI name="IntpCnt">
              <DAI name="stVal" esel:datasrc="db:SINT1" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:SDWT1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:SMXD1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:SRST1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:SRST1" />
              <DAI name="q" esel:datasrc="db:SVQUAL" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS2" inst="2" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS2" inst="3" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS2" inst="4" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS2" inst="5" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS1" inst="2" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS1" inst="3" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS1" inst="4" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS1" inst="5" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS1" inst="6" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PRO" desc="Protection">
          <LN0 lnClass="LLN0" lnType="LLN04" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD4" inst="1" prefix="PRO">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="1" prefix="SP1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SP1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="2" prefix="SP2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SP2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="3" prefix="SP3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SP3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="4" prefix="SQ1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SQ1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="5" prefix="SQ2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SQ2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="6" prefix="SQ3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SQ3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="7" prefix="SG1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SG1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="8" prefix="SG2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SG2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="9" prefix="SG3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50SG3" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="1" prefix="SP1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SP1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SP1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="2" prefix="SP2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SP2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SP2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="3" prefix="SP3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SP3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SP3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="4" prefix="SQ1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SQ1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SQ1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="5" prefix="SQ2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SQ2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SQ2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="6" prefix="SQ3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SQ3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SQ3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="7" prefix="SG1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SG1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SG1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="8" prefix="SG2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SG2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SG2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="9" prefix="SG3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67SG3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67SG3T" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="10" prefix="TP1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TP1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="11" prefix="TP2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TP2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="12" prefix="TP3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TP3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="13" prefix="TQ1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TQ1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="14" prefix="TQ2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TQ2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="15" prefix="TQ3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TQ3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="16" prefix="TG1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TG1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="17" prefix="TG2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TG2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="18" prefix="TG3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50TG3" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="10" prefix="TP1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TP1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TP1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="11" prefix="TP2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TP2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TP2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="12" prefix="TP3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TP3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TP3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="13" prefix="TQ1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TQ1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TQ1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="14" prefix="TQ2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TQ2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TQ2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="15" prefix="TQ3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TQ3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TQ3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="16" prefix="TG1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TG1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TG1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="17" prefix="TG2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TG2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TG2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="18" prefix="TG3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67TG3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67TG3T" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="19" prefix="UP1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UP1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="20" prefix="UP2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UP2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="21" prefix="UP3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UP3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="22" prefix="UQ1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UQ1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="23" prefix="UQ2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UQ2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="24" prefix="UQ3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UQ3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="25" prefix="UG1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UG1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="26" prefix="UG2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UG2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="27" prefix="UG3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50UG3" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="19" prefix="UP1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UP1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UP1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="20" prefix="UP2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UP2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UP2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="21" prefix="UP3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UP3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UP3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="22" prefix="UQ1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UQ1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UQ1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="23" prefix="UQ2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UQ2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UQ2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="24" prefix="UQ3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UQ3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UQ3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="25" prefix="UG1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UG1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UG1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="26" prefix="UG2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UG2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UG2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="27" prefix="UG3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67UG3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67UG3T" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="28" prefix="WP1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WP1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="29" prefix="WP2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WP2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="30" prefix="WP3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WP3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="31" prefix="WQ1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WQ1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="32" prefix="WQ2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WQ2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="33" prefix="WQ3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WQ3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="34" prefix="WG1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WG1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="35" prefix="WG2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WG2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="36" prefix="WG3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50WG3" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="28" prefix="WP1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WP1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WP1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="29" prefix="WP2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WP2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WP2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="30" prefix="WP3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WP3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WP3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="31" prefix="WQ1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WQ1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WQ1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="32" prefix="WQ2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WQ2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WQ2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="33" prefix="WQ3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WQ3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WQ3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="34" prefix="WG1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WG1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WG1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="35" prefix="WG2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WG2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WG2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="36" prefix="WG3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67WG3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67WG3T" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="37" prefix="XP1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XP1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="38" prefix="XP2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XP2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="39" prefix="XP3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XP3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="40" prefix="XQ1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XQ1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="41" prefix="XQ2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XQ2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="42" prefix="XQ3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XQ3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="43" prefix="XG1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XG1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="44" prefix="XG2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XG2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="45" prefix="XG3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50XG3" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="37" prefix="XP1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XP1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XP1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="38" prefix="XP2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XP2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XP2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="39" prefix="XP3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XP3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XP3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="40" prefix="XQ1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XQ1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XQ1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="41" prefix="XQ2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XQ2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XQ2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="42" prefix="XQ3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XQ3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XQ3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="43" prefix="XG1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XG1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XG1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="44" prefix="XG2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XG2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XG2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="45" prefix="XG3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67XG3" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67XG3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="46" prefix="IT1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S01" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T01" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="47" prefix="IT2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S02" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T02" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="48" prefix="IT3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S03" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T03" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="49" prefix="IT4">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S04" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T04" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="50" prefix="IT5">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S05" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T05" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="51" prefix="IT6">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S06" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T06" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="52" prefix="IT7">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S07" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T07" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="53" prefix="IT8">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S08" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T08" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="54" prefix="IT9">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S09" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T09" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="55" prefix="IT10">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S10" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T10" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC2" inst="1" prefix="REF501">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:REF501" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REF50T1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC2" inst="2" prefix="REF502">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:REF502" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REF50T2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC2" inst="3" prefix="REF503">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:REF503" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REF50T3" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="1" prefix="REF511">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:REF511P" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REF51T1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="2" prefix="REF512">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:REF512P" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REF51T2" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC1" inst="3" prefix="REF513">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:REF513P" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REF51T3" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="1" prefix="U1P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:271P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:271P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="1" prefix="U1P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:271P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:271P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="2" prefix="U2P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:272P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:272P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="2" prefix="U2P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:272P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:272P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="3" prefix="U3P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:273P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:273P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="3" prefix="U3P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:273P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:273P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="4" prefix="U4P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:274P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:274P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="4" prefix="U4P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:274P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:274P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="5" prefix="U5P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:275P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:275P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="5" prefix="U5P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:275P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:275P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="1" prefix="LOPV">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:LOPV" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:LOPV" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV1" inst="2" prefix="LOPZ">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:LOPZ" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:LOPZ" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV1" inst="1" prefix="O1P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:591P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:591P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV2" inst="1" prefix="O1P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:591P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV1" inst="2" prefix="O2P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:592P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:592P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV2" inst="2" prefix="O2P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:592P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV1" inst="3" prefix="O3P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:593P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:593P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV2" inst="3" prefix="O3P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:593P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV1" inst="4" prefix="O4P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:594P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:594P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV2" inst="4" prefix="O4P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:594P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV1" inst="5" prefix="O5P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:595P1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:595P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV2" inst="5" prefix="O5P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:595P2" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="PVPH1" inst="1" prefix="D1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:24D1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:24D1T" />
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="PVPH1" inst="2" prefix="D2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:24D1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:24D2T" />
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="PVPH1" inst="3" prefix="U1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:24D1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:24U1T" />
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="PVPH1" inst="4" prefix="U2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:24D1" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:24U2T" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="1" prefix="D87R">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87R" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="1" prefix="D87RA">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87A" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87RA" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="2" prefix="D87RB">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87B" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87RB" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="3" prefix="D87RC">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87C" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87RC" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF3" inst="1" prefix="D87U">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87U" />
              <DAI name="phsA" esel:datasrc="db:87UA" />
              <DAI name="phsB" esel:datasrc="db:87UB" />
              <DAI name="phsC" esel:datasrc="db:87UC" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="1" prefix="D87Q">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:87PQ" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87Q" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="1" prefix="D87T">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87T" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="1" prefix="REFF1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REFF1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="2" prefix="REFF2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REFF2" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="3" prefix="REFF3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REFF3" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="1" prefix="REFR1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REFR1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="2" prefix="REFR2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REFR2" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF1" inst="3" prefix="REFR3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:REFR3" />
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="PHAR1" inst="1" prefix="HR">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV01" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsA" esel:datasrc="db:87AHR" />
              <DAI name="dirPhsA" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsB" esel:datasrc="db:87BHR" />
              <DAI name="dirPhsB" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsC" esel:datasrc="db:87CHR" />
              <DAI name="dirPhsC" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="PHAR1" inst="2" prefix="HB">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV02" />
              <DAI name="dirGeneral" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsA" esel:datasrc="db:87AHB" />
              <DAI name="dirPhsA" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsB" esel:datasrc="db:87BHB" />
              <DAI name="dirPhsB" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
              <DAI name="phsC" esel:datasrc="db:87CHB" />
              <DAI name="dirPhsC" esel:datasrc="imm">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="1" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="2" prefix="TRIPS">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIPS" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="3" prefix="TRIPT">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIPT" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="4" prefix="TRIPU">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIPU" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="5" prefix="TRIPW">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIPW" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="6" prefix="TRIPX">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIPX" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="7" prefix="TRPXFMR">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRPXFMR" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR2" inst="1" prefix="S52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CLS?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR2" inst="2" prefix="T52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CLT?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR2" inst="3" prefix="U52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CLU?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR2" inst="4" prefix="W52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CLW?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR2" inst="5" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CLX?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="1" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL01?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="2" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL02?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="3" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL03?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="4" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL04?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="5" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL05?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="6" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL06?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="7" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL07?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="8" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL08?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="9" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL09?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="10" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL10?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="11" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL11?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="12" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL12?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="13" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL13?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="14" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL14?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="15" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL15?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="16" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL16?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="17" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL17?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="18" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL18?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="19" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL19?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="20" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal" esel:datasrc="db:LOCAL" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL20?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="1" prefix="SBKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CCS:OCS" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CLS?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OCS" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CCS" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="2" prefix="TBKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CCT:OCT" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CLT?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OCT" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CCT" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="3" prefix="UBKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CCU:OCU" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CLU?1:2" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OCU" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CCU" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="4" prefix="WBKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CCW:OCW" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CLW?1:2" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OCW" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CCW" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="5" prefix="XBKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CCX:OCX" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CLX?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OCX" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CCX" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="6" prefix="DC1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC01:89OC01" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL01|89OPN01?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC01" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC01" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="7" prefix="DC2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC02:89OC02" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL02|89OPN02?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC02" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC02" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="8" prefix="DC3">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC03:89OC03" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL03|89OPN03?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC03" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC03" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="9" prefix="DC4">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC04:89OC04" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL04|89OPN04?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC04" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC04" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="10" prefix="DC5">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC05:89OC05" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL05|89OPN05?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC05" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC05" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="11" prefix="DC6">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC06:89OC06" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL06|89OPN06?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC06" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC06" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="12" prefix="DC7">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC07:89OC07" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL07|89OPN07?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC07" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC07" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="13" prefix="DC8">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC08:89OC08" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL08|89OPN08?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC08" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC08" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="14" prefix="DC9">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC09:89OC09" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL09|89OPN09?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC09" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC09" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="15" prefix="DC10">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC10:89OC10" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL10|89OPN10?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC10" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC10" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="16" prefix="DC11">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC11:89OC11" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL11|89OPN11?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC11" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC11" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="17" prefix="DC12">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC12:89OC12" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL12|89OPN12?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC12" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC12" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="18" prefix="DC13">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC13:89OC13" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL13|89OPN13?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC13" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC13" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="19" prefix="DC14">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC14:89OC14" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL14|89OPN14?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC14" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC14" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="20" prefix="DC15">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC15:89OC15" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL15|89OPN15?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC15" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC15" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="21" prefix="DC16">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC16:89OC16" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL16|89OPN16?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC16" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC16" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="22" prefix="DC17">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC17:89OC17" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL17|89OPN17?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC17" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC17" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="23" prefix="DC18">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC18:89OC18" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL18|89OPN18?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC18" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC18" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="24" prefix="DC19">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC19:89OC19" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL19|89OPN19?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC19" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC19" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI2" inst="25" prefix="DC20">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC20:89OC20" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL20|89OPN20?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC20" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC20" />
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE2" inst="1" prefix="FLT">
            <DOI name="RcdMade">
              <DAI name="stVal" esel:datasrc="db:FLREP" />
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" esel:datasrc="db:FLRNUM" />
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="1" prefix="BSSA">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCS" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BSBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BSMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BSESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BSBCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="2" prefix="BSSB">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCS" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BSBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BSMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BSESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BSBCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="3" prefix="BSSC">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCS" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BSBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BSMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BSESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BSBCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="4" prefix="BSTA">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCT" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BTBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BTMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BTESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BTBCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="5" prefix="BSTB">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCT" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BTBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BTMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BTESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BTBCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="6" prefix="BSTC">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCT" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BTBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BTMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BTESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BTBCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="7" prefix="BSUA">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCU" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BUBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BUMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BUESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BUBCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="8" prefix="BSUB">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCU" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BUBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BUMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BUESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BUBCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="9" prefix="BSUC">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCU" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BUBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BUMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BUESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BUBCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="10" prefix="BSWA">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCW" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BWBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BWMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BWESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BWBCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="11" prefix="BSWB">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCW" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BWBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BWMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BWESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BWBCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="12" prefix="BSWC">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCW" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BWBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BWMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BWESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BWBCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="13" prefix="BSXA">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCX" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BXBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BXMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BXESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BXBCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="14" prefix="BSXB">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCX" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BXBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BXMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BXESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BXBCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR1" inst="15" prefix="BSXC">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OCX" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:BXBCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:BXMSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:BXESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:BXBCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="1" prefix="BFRS">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFIS" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBFS" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RTS" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="2" prefix="BFRT">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFIT" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBFT" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RTT" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="3" prefix="BFRU">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFIU" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBFU" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RTU" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="4" prefix="BFRW">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFIW" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBFW" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RTW" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="5" prefix="BFRX">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFIX" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBFX" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RTX" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR1" inst="1" prefix="TH1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:THRLT1" />
            </DOI>
            <DOI name="AlmThm">
              <DAI name="stVal" esel:datasrc="db:THRLA1" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR1" inst="2" prefix="TH2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:THRLT2" />
            </DOI>
            <DOI name="AlmThm">
              <DAI name="stVal" esel:datasrc="db:THRLA2" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR1" inst="3" prefix="TH3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:THRLT3" />
            </DOI>
            <DOI name="AlmThm">
              <DAI name="stVal" esel:datasrc="db:THRLA3" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MET" desc="Metering">
          <LN0 lnClass="LLN0" lnType="LLN04" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD4" inst="1" prefix="MET">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="1" prefix="METS">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PSFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QSFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3SSFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFS" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IASFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IASFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBSFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBSFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICSFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICSFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PASFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBSFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCSFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QASFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBSFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
