                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCSFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SASFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBSFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCSFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAS" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBS" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCS" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="2" prefix="METT">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PTFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QTFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3STFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFT" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IATFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IATFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBTFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBTFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICTFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICTFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PATFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QATFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SATFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAT" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBT" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCT" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="3" prefix="METU">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PUFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QUFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3SUFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFU" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAUFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IAUFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBUFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBUFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICUFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICUFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SAUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAU" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBU" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCU" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="4" prefix="METW">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PWFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QWFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3SWFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFW" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAWFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IAWFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBWFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBWFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICWFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICWFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SAWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAW" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBW" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCW" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="5" prefix="METX">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PXFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QXFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3SXFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFX" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAXFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IAXFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBXFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBXFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICXFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICXFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SAXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAX" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBX" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCX" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="6" prefix="METST">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PSTFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QSTFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3SSTFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFST" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IASTFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IASTFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBSTFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBSTFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICSTFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICSTFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PASTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBSTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCSTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QASTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBSTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCSTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SASTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBSTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCSTFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAST" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBST" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCST" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="7" prefix="METTU">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PTUFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QTUFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3STUFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFTU" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IATUFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IATUFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBTUFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBTUFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICTUFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICTUFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PATUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBTUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCTUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QATUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBTUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCTUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SATUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBTUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCTUFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFATU" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBTU" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCTU" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="8" prefix="METUW">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PUWFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QUWFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3SUWFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFUW" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAUWFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IAUWFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBUWFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBUWFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICUWFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICUWFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SAUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCUWFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAUW" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBUW" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCUW" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU1" inst="9" prefix="METWX">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PWXFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QWXFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3SWXFC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPFWX" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAWXFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IAWXFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBWXFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:IBWXFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICWXFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:ICWXFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SAWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SBWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:SCWXFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:100000">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFAWX" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFBWX" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFCWX" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU2" inst="1" prefix="METVV" desc="PPV and PhV Terminal V">
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:VABVFMC" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:VBCVFMC" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:VCAVFMC" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VAVFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VAVFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VBVFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VBVFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VCVFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VCVFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU2" inst="2" prefix="METVZ" desc="PPV and PhV Terminal Z">
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:VABZFMC" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:VBCZFMC" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:VCAZFMC" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VAZFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VAZFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VBZFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VBZFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VCZFMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VCZFAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="1" prefix="SEQS">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1SMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1SAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2SMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2SAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0SMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0SAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="2" prefix="SEQT">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1TMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1TAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2TMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2TAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0TMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0TAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="3" prefix="SEQU">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1UMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1UAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2UMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2UAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0UMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0UAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="4" prefix="SEQW">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1WMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1WAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2WMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2WAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0WMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0WAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="5" prefix="SEQX">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1XMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1XAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2XMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2XAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0XMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0XAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="6" prefix="SEQST">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1STMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1STAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2STMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2STAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0STMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0STAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="7" prefix="SEQTU">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1TUMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1TUAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2TUMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2TUAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0TUMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0TUAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="8" prefix="SEQUW">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1UWMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1UWAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2UWMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2UWAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0UWMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0UWAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI1" inst="9" prefix="SEQWX">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:I1WXMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:I1WXAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I2WXMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I2WXAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3I0WXMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3I0WXAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI2" inst="1" prefix="SEQV">
            <DOI name="SeqV1">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:V1VMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:V1VAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V2VMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V2VAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V0VMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V0VAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV2">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:V1ZMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:V1ZAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V2ZMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V2ZAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V0ZMC" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V0ZAC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT" esel:datasrc="imm">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN1" inst="1" prefix="METY">
            <DOI name="Amp01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IY1FMC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IY2FMC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IY3FMC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1000">
                <Val>500</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBAT" lnType="ZBAT1" inst="1" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:VDC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:250">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI name="stVal" esel:datasrc="db:DC1W" />
            </DOI>
            <DOI name="BatFail">
              <DAI name="stVal" esel:datasrc="db:DC1F" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI name="stVal" esel:datasrc="db:DC1G" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI name="stVal" esel:datasrc="db:DC1R" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CON" desc="Remote Control">
          <LN0 lnClass="LLN0" lnType="LLN04" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD4" inst="1" prefix="CTRL">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC01_08" inst="1" prefix="RB">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB01" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB01" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB02" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB02" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB03" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB03" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB04" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB04" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB05" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB05" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB06" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB06" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB07" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB07" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB08" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB08" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC09_16" inst="2" prefix="RB">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB09" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB09" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB10" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB10" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB11" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB11" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB12" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB12" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB13" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB13" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB14" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB14" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB15" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB15" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB16" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB16" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC17_24" inst="3" prefix="RB">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB17" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB17" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB18" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB18" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB19" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB19" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB20" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB20" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB21" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB21" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB22" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB22" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB23" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB23" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB24" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB24" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC25_32" inst="4" prefix="RB">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB25" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB25" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB26" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB26" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB27" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB27" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB28" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB28" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB29" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB29" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB30" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB30" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB31" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB31" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB32" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB32" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ANN" desc="Annunciation">
          <LN0 lnClass="LLN0" lnType="LLN04" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciation</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD4" inst="1" prefix="STA">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS64" inst="1" prefix="PSV">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PSV01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PSV02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PSV03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PSV04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PSV05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PSV06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PSV07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PSV08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PSV09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PSV10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PSV11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PSV12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:PSV13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:PSV14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:PSV15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:PSV16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:PSV17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:PSV18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:PSV19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:PSV20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:PSV21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:PSV22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:PSV23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:PSV24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:PSV25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:PSV26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:PSV27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:PSV28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:PSV29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:PSV30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:PSV31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:PSV32" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" esel:datasrc="db:PSV33" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" esel:datasrc="db:PSV34" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" esel:datasrc="db:PSV35" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" esel:datasrc="db:PSV36" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" esel:datasrc="db:PSV37" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" esel:datasrc="db:PSV38" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" esel:datasrc="db:PSV39" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" esel:datasrc="db:PSV40" />
            </DOI>
            <DOI name="Ind41">
              <DAI name="stVal" esel:datasrc="db:PSV41" />
            </DOI>
            <DOI name="Ind42">
              <DAI name="stVal" esel:datasrc="db:PSV42" />
            </DOI>
            <DOI name="Ind43">
              <DAI name="stVal" esel:datasrc="db:PSV43" />
            </DOI>
            <DOI name="Ind44">
              <DAI name="stVal" esel:datasrc="db:PSV44" />
            </DOI>
            <DOI name="Ind45">
              <DAI name="stVal" esel:datasrc="db:PSV45" />
            </DOI>
            <DOI name="Ind46">
              <DAI name="stVal" esel:datasrc="db:PSV46" />
            </DOI>
            <DOI name="Ind47">
              <DAI name="stVal" esel:datasrc="db:PSV47" />
            </DOI>
            <DOI name="Ind48">
              <DAI name="stVal" esel:datasrc="db:PSV48" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" esel:datasrc="db:PSV49" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" esel:datasrc="db:PSV50" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" esel:datasrc="db:PSV51" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" esel:datasrc="db:PSV52" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" esel:datasrc="db:PSV53" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" esel:datasrc="db:PSV54" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" esel:datasrc="db:PSV55" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" esel:datasrc="db:PSV56" />
            </DOI>
            <DOI name="Ind57">
              <DAI name="stVal" esel:datasrc="db:PSV57" />
            </DOI>
            <DOI name="Ind58">
              <DAI name="stVal" esel:datasrc="db:PSV58" />
            </DOI>
            <DOI name="Ind59">
              <DAI name="stVal" esel:datasrc="db:PSV59" />
            </DOI>
            <DOI name="Ind60">
              <DAI name="stVal" esel:datasrc="db:PSV60" />
            </DOI>
            <DOI name="Ind61">
              <DAI name="stVal" esel:datasrc="db:PSV61" />
            </DOI>
            <DOI name="Ind62">
              <DAI name="stVal" esel:datasrc="db:PSV62" />
            </DOI>
            <DOI name="Ind63">
              <DAI name="stVal" esel:datasrc="db:PSV63" />
            </DOI>
            <DOI name="Ind64">
              <DAI name="stVal" esel:datasrc="db:PSV64" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="2" prefix="PLT">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PLT01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PLT02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PLT03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PLT04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PLT05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PLT06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PLT07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PLT08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PLT09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PLT10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PLT11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PLT12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:PLT13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:PLT14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:PLT15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:PLT16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:PLT17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:PLT18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:PLT19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:PLT20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:PLT21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:PLT22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:PLT23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:PLT24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:PLT25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:PLT26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:PLT27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:PLT28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:PLT29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:PLT30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:PLT31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:PLT32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AS64" inst="3" prefix="PMV">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV02" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV04" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV05" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV06" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV07" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV08" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV09" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV33" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV34" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV35" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV36" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV37" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV38" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV39" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV40" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV41" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV42" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV43" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV44" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV45" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV46" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV47" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV48" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV49" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV50" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV51" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV52" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV53" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV54" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV55" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV56" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV57" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV58" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV59" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV60" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV61" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV62" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV63" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV64" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS128" inst="4" prefix="ASV">
            <DOI name="Ind001">
              <DAI name="stVal" esel:datasrc="db:ASV001" />
            </DOI>
            <DOI name="Ind002">
              <DAI name="stVal" esel:datasrc="db:ASV002" />
            </DOI>
            <DOI name="Ind003">
              <DAI name="stVal" esel:datasrc="db:ASV003" />
            </DOI>
            <DOI name="Ind004">
              <DAI name="stVal" esel:datasrc="db:ASV004" />
            </DOI>
            <DOI name="Ind005">
              <DAI name="stVal" esel:datasrc="db:ASV005" />
            </DOI>
            <DOI name="Ind006">
              <DAI name="stVal" esel:datasrc="db:ASV006" />
            </DOI>
            <DOI name="Ind007">
              <DAI name="stVal" esel:datasrc="db:ASV007" />
            </DOI>
            <DOI name="Ind008">
              <DAI name="stVal" esel:datasrc="db:ASV008" />
            </DOI>
            <DOI name="Ind009">
              <DAI name="stVal" esel:datasrc="db:ASV009" />
            </DOI>
            <DOI name="Ind010">
              <DAI name="stVal" esel:datasrc="db:ASV010" />
            </DOI>
            <DOI name="Ind011">
              <DAI name="stVal" esel:datasrc="db:ASV011" />
            </DOI>
            <DOI name="Ind012">
              <DAI name="stVal" esel:datasrc="db:ASV012" />
            </DOI>
            <DOI name="Ind013">
              <DAI name="stVal" esel:datasrc="db:ASV013" />
            </DOI>
            <DOI name="Ind014">
              <DAI name="stVal" esel:datasrc="db:ASV014" />
            </DOI>
            <DOI name="Ind015">
              <DAI name="stVal" esel:datasrc="db:ASV015" />
            </DOI>
            <DOI name="Ind016">
              <DAI name="stVal" esel:datasrc="db:ASV016" />
            </DOI>
            <DOI name="Ind017">
              <DAI name="stVal" esel:datasrc="db:ASV017" />
            </DOI>
            <DOI name="Ind018">
              <DAI name="stVal" esel:datasrc="db:ASV018" />
            </DOI>
            <DOI name="Ind019">
              <DAI name="stVal" esel:datasrc="db:ASV019" />
            </DOI>
            <DOI name="Ind020">
              <DAI name="stVal" esel:datasrc="db:ASV020" />
            </DOI>
            <DOI name="Ind021">
              <DAI name="stVal" esel:datasrc="db:ASV021" />
            </DOI>
            <DOI name="Ind022">
              <DAI name="stVal" esel:datasrc="db:ASV022" />
            </DOI>
            <DOI name="Ind023">
              <DAI name="stVal" esel:datasrc="db:ASV023" />
            </DOI>
            <DOI name="Ind024">
              <DAI name="stVal" esel:datasrc="db:ASV024" />
            </DOI>
            <DOI name="Ind025">
              <DAI name="stVal" esel:datasrc="db:ASV025" />
            </DOI>
            <DOI name="Ind026">
              <DAI name="stVal" esel:datasrc="db:ASV026" />
            </DOI>
            <DOI name="Ind027">
              <DAI name="stVal" esel:datasrc="db:ASV027" />
            </DOI>
            <DOI name="Ind028">
              <DAI name="stVal" esel:datasrc="db:ASV028" />
            </DOI>
            <DOI name="Ind029">
              <DAI name="stVal" esel:datasrc="db:ASV029" />
            </DOI>
            <DOI name="Ind030">
              <DAI name="stVal" esel:datasrc="db:ASV030" />
            </DOI>
            <DOI name="Ind031">
              <DAI name="stVal" esel:datasrc="db:ASV031" />
            </DOI>
            <DOI name="Ind032">
              <DAI name="stVal" esel:datasrc="db:ASV032" />
            </DOI>
            <DOI name="Ind033">
              <DAI name="stVal" esel:datasrc="db:ASV033" />
            </DOI>
            <DOI name="Ind034">
              <DAI name="stVal" esel:datasrc="db:ASV034" />
            </DOI>
            <DOI name="Ind035">
              <DAI name="stVal" esel:datasrc="db:ASV035" />
            </DOI>
            <DOI name="Ind036">
              <DAI name="stVal" esel:datasrc="db:ASV036" />
            </DOI>
            <DOI name="Ind037">
              <DAI name="stVal" esel:datasrc="db:ASV037" />
            </DOI>
            <DOI name="Ind038">
              <DAI name="stVal" esel:datasrc="db:ASV038" />
            </DOI>
            <DOI name="Ind039">
              <DAI name="stVal" esel:datasrc="db:ASV039" />
            </DOI>
            <DOI name="Ind040">
              <DAI name="stVal" esel:datasrc="db:ASV040" />
            </DOI>
            <DOI name="Ind041">
              <DAI name="stVal" esel:datasrc="db:ASV041" />
            </DOI>
            <DOI name="Ind042">
              <DAI name="stVal" esel:datasrc="db:ASV042" />
            </DOI>
            <DOI name="Ind043">
              <DAI name="stVal" esel:datasrc="db:ASV043" />
            </DOI>
            <DOI name="Ind044">
              <DAI name="stVal" esel:datasrc="db:ASV044" />
            </DOI>
            <DOI name="Ind045">
              <DAI name="stVal" esel:datasrc="db:ASV045" />
            </DOI>
            <DOI name="Ind046">
              <DAI name="stVal" esel:datasrc="db:ASV046" />
            </DOI>
            <DOI name="Ind047">
              <DAI name="stVal" esel:datasrc="db:ASV047" />
            </DOI>
            <DOI name="Ind048">
              <DAI name="stVal" esel:datasrc="db:ASV048" />
            </DOI>
            <DOI name="Ind049">
              <DAI name="stVal" esel:datasrc="db:ASV049" />
            </DOI>
            <DOI name="Ind050">
              <DAI name="stVal" esel:datasrc="db:ASV050" />
            </DOI>
            <DOI name="Ind051">
              <DAI name="stVal" esel:datasrc="db:ASV051" />
            </DOI>
            <DOI name="Ind052">
              <DAI name="stVal" esel:datasrc="db:ASV052" />
            </DOI>
            <DOI name="Ind053">
              <DAI name="stVal" esel:datasrc="db:ASV053" />
            </DOI>
            <DOI name="Ind054">
              <DAI name="stVal" esel:datasrc="db:ASV054" />
            </DOI>
            <DOI name="Ind055">
              <DAI name="stVal" esel:datasrc="db:ASV055" />
            </DOI>
            <DOI name="Ind056">
              <DAI name="stVal" esel:datasrc="db:ASV056" />
            </DOI>
            <DOI name="Ind057">
              <DAI name="stVal" esel:datasrc="db:ASV057" />
            </DOI>
            <DOI name="Ind058">
              <DAI name="stVal" esel:datasrc="db:ASV058" />
            </DOI>
            <DOI name="Ind059">
              <DAI name="stVal" esel:datasrc="db:ASV059" />
            </DOI>
            <DOI name="Ind060">
              <DAI name="stVal" esel:datasrc="db:ASV060" />
            </DOI>
            <DOI name="Ind061">
              <DAI name="stVal" esel:datasrc="db:ASV061" />
            </DOI>
            <DOI name="Ind062">
              <DAI name="stVal" esel:datasrc="db:ASV062" />
            </DOI>
            <DOI name="Ind063">
              <DAI name="stVal" esel:datasrc="db:ASV063" />
            </DOI>
            <DOI name="Ind064">
              <DAI name="stVal" esel:datasrc="db:ASV064" />
            </DOI>
            <DOI name="Ind065">
              <DAI name="stVal" esel:datasrc="db:ASV065" />
            </DOI>
            <DOI name="Ind066">
              <DAI name="stVal" esel:datasrc="db:ASV066" />
            </DOI>
            <DOI name="Ind067">
              <DAI name="stVal" esel:datasrc="db:ASV067" />
            </DOI>
            <DOI name="Ind068">
              <DAI name="stVal" esel:datasrc="db:ASV068" />
            </DOI>
            <DOI name="Ind069">
              <DAI name="stVal" esel:datasrc="db:ASV069" />
            </DOI>
            <DOI name="Ind070">
              <DAI name="stVal" esel:datasrc="db:ASV070" />
            </DOI>
            <DOI name="Ind071">
              <DAI name="stVal" esel:datasrc="db:ASV071" />
            </DOI>
            <DOI name="Ind072">
              <DAI name="stVal" esel:datasrc="db:ASV072" />
            </DOI>
            <DOI name="Ind073">
              <DAI name="stVal" esel:datasrc="db:ASV073" />
            </DOI>
            <DOI name="Ind074">
              <DAI name="stVal" esel:datasrc="db:ASV074" />
            </DOI>
            <DOI name="Ind075">
              <DAI name="stVal" esel:datasrc="db:ASV075" />
            </DOI>
            <DOI name="Ind076">
              <DAI name="stVal" esel:datasrc="db:ASV076" />
            </DOI>
            <DOI name="Ind077">
              <DAI name="stVal" esel:datasrc="db:ASV077" />
            </DOI>
            <DOI name="Ind078">
              <DAI name="stVal" esel:datasrc="db:ASV078" />
            </DOI>
            <DOI name="Ind079">
              <DAI name="stVal" esel:datasrc="db:ASV079" />
            </DOI>
            <DOI name="Ind080">
              <DAI name="stVal" esel:datasrc="db:ASV080" />
            </DOI>
            <DOI name="Ind081">
              <DAI name="stVal" esel:datasrc="db:ASV081" />
            </DOI>
            <DOI name="Ind082">
              <DAI name="stVal" esel:datasrc="db:ASV082" />
            </DOI>
            <DOI name="Ind083">
              <DAI name="stVal" esel:datasrc="db:ASV083" />
            </DOI>
            <DOI name="Ind084">
              <DAI name="stVal" esel:datasrc="db:ASV084" />
            </DOI>
            <DOI name="Ind085">
              <DAI name="stVal" esel:datasrc="db:ASV085" />
            </DOI>
            <DOI name="Ind086">
              <DAI name="stVal" esel:datasrc="db:ASV086" />
            </DOI>
            <DOI name="Ind087">
              <DAI name="stVal" esel:datasrc="db:ASV087" />
            </DOI>
            <DOI name="Ind088">
              <DAI name="stVal" esel:datasrc="db:ASV088" />
            </DOI>
            <DOI name="Ind089">
              <DAI name="stVal" esel:datasrc="db:ASV089" />
            </DOI>
            <DOI name="Ind090">
              <DAI name="stVal" esel:datasrc="db:ASV090" />
            </DOI>
            <DOI name="Ind091">
              <DAI name="stVal" esel:datasrc="db:ASV091" />
            </DOI>
            <DOI name="Ind092">
              <DAI name="stVal" esel:datasrc="db:ASV092" />
            </DOI>
            <DOI name="Ind093">
              <DAI name="stVal" esel:datasrc="db:ASV093" />
            </DOI>
            <DOI name="Ind094">
              <DAI name="stVal" esel:datasrc="db:ASV094" />
            </DOI>
            <DOI name="Ind095">
              <DAI name="stVal" esel:datasrc="db:ASV095" />
            </DOI>
            <DOI name="Ind096">
              <DAI name="stVal" esel:datasrc="db:ASV096" />
            </DOI>
            <DOI name="Ind097">
              <DAI name="stVal" esel:datasrc="db:ASV097" />
            </DOI>
            <DOI name="Ind098">
              <DAI name="stVal" esel:datasrc="db:ASV098" />
            </DOI>
            <DOI name="Ind099">
              <DAI name="stVal" esel:datasrc="db:ASV099" />
            </DOI>
            <DOI name="Ind100">
              <DAI name="stVal" esel:datasrc="db:ASV100" />
            </DOI>
            <DOI name="Ind101">
              <DAI name="stVal" esel:datasrc="db:ASV101" />
            </DOI>
            <DOI name="Ind102">
              <DAI name="stVal" esel:datasrc="db:ASV102" />
            </DOI>
            <DOI name="Ind103">
              <DAI name="stVal" esel:datasrc="db:ASV103" />
            </DOI>
            <DOI name="Ind104">
              <DAI name="stVal" esel:datasrc="db:ASV104" />
            </DOI>
            <DOI name="Ind105">
              <DAI name="stVal" esel:datasrc="db:ASV105" />
            </DOI>
            <DOI name="Ind106">
              <DAI name="stVal" esel:datasrc="db:ASV106" />
            </DOI>
            <DOI name="Ind107">
              <DAI name="stVal" esel:datasrc="db:ASV107" />
            </DOI>
            <DOI name="Ind108">
              <DAI name="stVal" esel:datasrc="db:ASV108" />
            </DOI>
            <DOI name="Ind109">
              <DAI name="stVal" esel:datasrc="db:ASV109" />
            </DOI>
            <DOI name="Ind110">
              <DAI name="stVal" esel:datasrc="db:ASV110" />
            </DOI>
            <DOI name="Ind111">
              <DAI name="stVal" esel:datasrc="db:ASV111" />
            </DOI>
            <DOI name="Ind112">
              <DAI name="stVal" esel:datasrc="db:ASV112" />
            </DOI>
            <DOI name="Ind113">
              <DAI name="stVal" esel:datasrc="db:ASV113" />
            </DOI>
            <DOI name="Ind114">
              <DAI name="stVal" esel:datasrc="db:ASV114" />
            </DOI>
            <DOI name="Ind115">
              <DAI name="stVal" esel:datasrc="db:ASV115" />
            </DOI>
            <DOI name="Ind116">
              <DAI name="stVal" esel:datasrc="db:ASV116" />
            </DOI>
            <DOI name="Ind117">
              <DAI name="stVal" esel:datasrc="db:ASV117" />
            </DOI>
            <DOI name="Ind118">
              <DAI name="stVal" esel:datasrc="db:ASV118" />
            </DOI>
            <DOI name="Ind119">
              <DAI name="stVal" esel:datasrc="db:ASV119" />
            </DOI>
            <DOI name="Ind120">
              <DAI name="stVal" esel:datasrc="db:ASV120" />
            </DOI>
            <DOI name="Ind121">
              <DAI name="stVal" esel:datasrc="db:ASV121" />
            </DOI>
            <DOI name="Ind122">
              <DAI name="stVal" esel:datasrc="db:ASV122" />
            </DOI>
            <DOI name="Ind123">
              <DAI name="stVal" esel:datasrc="db:ASV123" />
            </DOI>
            <DOI name="Ind124">
              <DAI name="stVal" esel:datasrc="db:ASV124" />
            </DOI>
            <DOI name="Ind125">
              <DAI name="stVal" esel:datasrc="db:ASV125" />
            </DOI>
            <DOI name="Ind126">
              <DAI name="stVal" esel:datasrc="db:ASV126" />
            </DOI>
            <DOI name="Ind127">
              <DAI name="stVal" esel:datasrc="db:ASV127" />
            </DOI>
            <DOI name="Ind128">
              <DAI name="stVal" esel:datasrc="db:ASV128" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="5" prefix="ALT">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:ALT01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:ALT02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:ALT03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:ALT04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:ALT05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:ALT06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:ALT07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:ALT08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:ALT09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:ALT10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:ALT11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:ALT12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:ALT13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:ALT14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:ALT15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:ALT16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:ALT17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:ALT18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:ALT19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:ALT20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:ALT21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:ALT22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:ALT23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:ALT24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:ALT25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:ALT26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:ALT27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:ALT28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:ALT29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:ALT30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:ALT31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:ALT32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS26" inst="7" prefix="TLED">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:EN" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TRIPLED" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TLED_1" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TLED_2" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TLED_3" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TLED_4" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TLED_5" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TLED_6" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:TLED_7" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:TLED_8" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:TLED_9" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:TLED_10" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:TLED_11" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:TLED_12" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:TLED_13" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:TLED_14" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:TLED_15" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:TLED_16" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:TLED_17" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:TLED_18" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:TLED_19" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:TLED_20" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:TLED_21" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:TLED_22" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:TLED_23" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:TLED_24" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="8" prefix="PBLED">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PB1_LED" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PB2_LED" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PB3_LED" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PB4_LED" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PB5_LED" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PB6_LED" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PB7_LED" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PB8_LED" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PB9_LED" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PB10LED" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PB11LED" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PB12LED" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="9" prefix="RMBA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RMB1A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RMB2A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RMB3A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RMB4A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RMB5A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RMB6A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RMB7A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RMB8A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="10" prefix="TMBA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TMB1A" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TMB2A" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TMB3A" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TMB4A" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TMB5A" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TMB6A" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TMB7A" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TMB8A" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="11" prefix="RMBB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RMB1B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RMB2B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RMB3B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RMB4B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RMB5B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RMB6B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RMB7B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RMB8B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="12" prefix="TMBB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TMB1B" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TMB2B" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TMB3B" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TMB4B" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TMB5B" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TMB6B" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TMB7B" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TMB8B" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="13" prefix="MBOK">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:ROKA" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RBADA" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:CBADA" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LBOKA" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:ANOKA" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:DOKA" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:ROKB" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RBADB" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:CBADB" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LBOKB" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:ANOKB" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:DOKB" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="14" prefix="IN2">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN201" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN202" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN203" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN204" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN205" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN206" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN207" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN208" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN209" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN210" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN211" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN212" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN213" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN214" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN215" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN216" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN217" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN218" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN219" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN220" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN221" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN222" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN223" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN224" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="15" prefix="IN3">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN301" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN302" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN303" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN304" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN305" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN306" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN307" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN308" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN309" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN310" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN311" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN312" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN313" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN314" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN315" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN316" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN317" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN318" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN319" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN320" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN321" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN322" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN323" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN324" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="16" prefix="IN4">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN401" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN402" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN403" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN404" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN405" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN406" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN407" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN408" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN409" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN410" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN411" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN412" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN413" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN414" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN415" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN416" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN417" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN418" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN419" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN420" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN421" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN422" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN423" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN424" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="17" prefix="OUT2">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT201" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT202" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT203" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT204" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT205" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT206" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT207" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT208" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT209" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT210" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT211" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT212" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT213" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT214" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT215" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT216" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="18" prefix="OUT3">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT301" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT302" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT303" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT304" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT305" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT306" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT307" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT308" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT309" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT310" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT311" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT312" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT313" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT314" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT315" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT316" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="19" prefix="OUT4">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT401" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT402" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT403" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT404" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT405" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT406" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT407" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT408" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT409" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT410" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT411" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT412" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT413" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT414" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT415" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT416" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AS001_064" inst="1" prefix="AMV">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV001" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV002" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV003" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV004" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV005" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV006" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV007" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV008" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV009" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV010" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV011" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV012" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV013" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV014" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV015" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV016" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn017">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV017" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn018">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV018" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn019">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV019" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn020">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV020" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn021">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV021" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn022">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV022" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn023">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV023" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn024">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV024" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn025">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV025" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn026">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV026" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn027">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV027" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn028">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV028" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn029">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV029" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn030">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV030" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn031">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV031" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn032">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV032" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn033">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV033" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn034">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV034" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn035">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV035" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn036">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV036" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn037">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV037" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn038">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV038" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn039">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV039" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn040">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV040" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn041">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV041" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn042">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV042" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn043">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV043" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn044">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV044" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn045">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV045" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn046">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV046" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn047">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV047" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn048">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV048" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn049">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV049" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn050">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV050" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn051">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV051" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn052">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV052" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn053">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV053" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn054">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV054" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn055">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV055" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn056">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV056" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn057">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV057" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn058">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV058" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn059">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV059" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn060">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV060" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn061">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV061" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn062">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV062" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn063">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV063" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn064">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV064" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AS065_128" inst="2" prefix="AMV">
            <DOI name="AnIn065">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV065" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn066">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV066" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn067">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV067" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn068">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV068" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn069">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV069" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn070">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV070" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn071">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV071" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn072">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV072" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn073">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV073" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn074">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV074" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn075">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV075" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn076">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV076" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn077">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV077" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn078">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV078" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn079">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV079" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn080">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV080" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn081">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV081" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn082">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV082" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn083">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV083" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn084">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV084" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn085">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV085" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn086">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV086" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn087">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV087" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn088">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV088" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn089">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV089" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn090">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV090" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn091">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV091" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn092">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV092" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn093">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV093" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn094">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV094" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn095">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV095" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn096">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV096" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn097">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV097" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn098">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV098" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn099">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV099" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn100">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV100" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn101">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV101" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn102">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV102" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn103">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV103" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn104">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV104" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn105">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV105" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn106">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV106" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn107">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV107" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn108">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV108" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn109">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV109" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn110">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV110" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn111">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV111" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn112">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV112" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn113">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV113" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn114">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV114" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn115">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV115" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn116">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV116" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn117">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV117" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn118">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV118" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn119">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV119" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn120">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV120" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn121">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV121" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn122">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV122" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn123">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV123" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn124">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV124" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn125">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV125" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn126">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV126" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn127">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV127" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn128">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV128" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AS016" inst="1" prefix="PCN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN01CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN02CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN03CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN04CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN05CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN06CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN07CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN08CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN09CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN10CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN11CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN12CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN13CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN14CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN15CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN16CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AS016" inst="2" prefix="ACN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN01CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN02CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN03CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN04CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN05CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN06CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN07CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN08CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN09CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN10CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN11CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN12CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN13CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN14CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN15CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN16CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="1" prefix="LB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:LB01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:LB02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:LB03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LB04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:LB05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:LB06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:LB07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:LB08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:LB09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LB10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:LB11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:LB12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:LB13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:LB14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:LB15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:LB16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:LB17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:LB18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:LB19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:LB20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:LB21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:LB22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:LB23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:LB24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:LB25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:LB26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:LB27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:LB28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:LB29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:LB30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:LB31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:LB32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS128" inst="1" prefix="VB">
            <DOI name="Ind001">
              <DAI name="stVal" esel:datasrc="db:VB001" />
            </DOI>
            <DOI name="Ind002">
              <DAI name="stVal" esel:datasrc="db:VB002" />
            </DOI>
            <DOI name="Ind003">
              <DAI name="stVal" esel:datasrc="db:VB003" />
            </DOI>
            <DOI name="Ind004">
              <DAI name="stVal" esel:datasrc="db:VB004" />
            </DOI>
            <DOI name="Ind005">
              <DAI name="stVal" esel:datasrc="db:VB005" />
            </DOI>
            <DOI name="Ind006">
              <DAI name="stVal" esel:datasrc="db:VB006" />
            </DOI>
            <DOI name="Ind007">
              <DAI name="stVal" esel:datasrc="db:VB007" />
            </DOI>
            <DOI name="Ind008">
              <DAI name="stVal" esel:datasrc="db:VB008" />
            </DOI>
            <DOI name="Ind009">
              <DAI name="stVal" esel:datasrc="db:VB009" />
            </DOI>
            <DOI name="Ind010">
              <DAI name="stVal" esel:datasrc="db:VB010" />
            </DOI>
            <DOI name="Ind011">
              <DAI name="stVal" esel:datasrc="db:VB011" />
            </DOI>
            <DOI name="Ind012">
              <DAI name="stVal" esel:datasrc="db:VB012" />
            </DOI>
            <DOI name="Ind013">
              <DAI name="stVal" esel:datasrc="db:VB013" />
            </DOI>
            <DOI name="Ind014">
              <DAI name="stVal" esel:datasrc="db:VB014" />
            </DOI>
            <DOI name="Ind015">
              <DAI name="stVal" esel:datasrc="db:VB015" />
            </DOI>
            <DOI name="Ind016">
              <DAI name="stVal" esel:datasrc="db:VB016" />
            </DOI>
            <DOI name="Ind017">
              <DAI name="stVal" esel:datasrc="db:VB017" />
            </DOI>
            <DOI name="Ind018">
              <DAI name="stVal" esel:datasrc="db:VB018" />
            </DOI>
            <DOI name="Ind019">
              <DAI name="stVal" esel:datasrc="db:VB019" />
            </DOI>
            <DOI name="Ind020">
              <DAI name="stVal" esel:datasrc="db:VB020" />
            </DOI>
            <DOI name="Ind021">
              <DAI name="stVal" esel:datasrc="db:VB021" />
            </DOI>
            <DOI name="Ind022">
              <DAI name="stVal" esel:datasrc="db:VB022" />
            </DOI>
            <DOI name="Ind023">
              <DAI name="stVal" esel:datasrc="db:VB023" />
            </DOI>
            <DOI name="Ind024">
              <DAI name="stVal" esel:datasrc="db:VB024" />
            </DOI>
            <DOI name="Ind025">
              <DAI name="stVal" esel:datasrc="db:VB025" />
            </DOI>
            <DOI name="Ind026">
              <DAI name="stVal" esel:datasrc="db:VB026" />
            </DOI>
            <DOI name="Ind027">
              <DAI name="stVal" esel:datasrc="db:VB027" />
            </DOI>
            <DOI name="Ind028">
              <DAI name="stVal" esel:datasrc="db:VB028" />
            </DOI>
            <DOI name="Ind029">
              <DAI name="stVal" esel:datasrc="db:VB029" />
            </DOI>
            <DOI name="Ind030">
              <DAI name="stVal" esel:datasrc="db:VB030" />
            </DOI>
            <DOI name="Ind031">
              <DAI name="stVal" esel:datasrc="db:VB031" />
            </DOI>
            <DOI name="Ind032">
              <DAI name="stVal" esel:datasrc="db:VB032" />
            </DOI>
            <DOI name="Ind033">
              <DAI name="stVal" esel:datasrc="db:VB033" />
            </DOI>
            <DOI name="Ind034">
              <DAI name="stVal" esel:datasrc="db:VB034" />
            </DOI>
            <DOI name="Ind035">
              <DAI name="stVal" esel:datasrc="db:VB035" />
            </DOI>
            <DOI name="Ind036">
              <DAI name="stVal" esel:datasrc="db:VB036" />
            </DOI>
            <DOI name="Ind037">
              <DAI name="stVal" esel:datasrc="db:VB037" />
            </DOI>
            <DOI name="Ind038">
              <DAI name="stVal" esel:datasrc="db:VB038" />
            </DOI>
            <DOI name="Ind039">
              <DAI name="stVal" esel:datasrc="db:VB039" />
            </DOI>
            <DOI name="Ind040">
              <DAI name="stVal" esel:datasrc="db:VB040" />
            </DOI>
            <DOI name="Ind041">
              <DAI name="stVal" esel:datasrc="db:VB041" />
            </DOI>
            <DOI name="Ind042">
              <DAI name="stVal" esel:datasrc="db:VB042" />
            </DOI>
            <DOI name="Ind043">
              <DAI name="stVal" esel:datasrc="db:VB043" />
            </DOI>
            <DOI name="Ind044">
              <DAI name="stVal" esel:datasrc="db:VB044" />
            </DOI>
            <DOI name="Ind045">
              <DAI name="stVal" esel:datasrc="db:VB045" />
            </DOI>
            <DOI name="Ind046">
              <DAI name="stVal" esel:datasrc="db:VB046" />
            </DOI>
            <DOI name="Ind047">
              <DAI name="stVal" esel:datasrc="db:VB047" />
            </DOI>
            <DOI name="Ind048">
              <DAI name="stVal" esel:datasrc="db:VB048" />
            </DOI>
            <DOI name="Ind049">
              <DAI name="stVal" esel:datasrc="db:VB049" />
            </DOI>
            <DOI name="Ind050">
              <DAI name="stVal" esel:datasrc="db:VB050" />
            </DOI>
            <DOI name="Ind051">
              <DAI name="stVal" esel:datasrc="db:VB051" />
            </DOI>
            <DOI name="Ind052">
              <DAI name="stVal" esel:datasrc="db:VB052" />
            </DOI>
            <DOI name="Ind053">
              <DAI name="stVal" esel:datasrc="db:VB053" />
            </DOI>
            <DOI name="Ind054">
              <DAI name="stVal" esel:datasrc="db:VB054" />
            </DOI>
            <DOI name="Ind055">
              <DAI name="stVal" esel:datasrc="db:VB055" />
            </DOI>
            <DOI name="Ind056">
              <DAI name="stVal" esel:datasrc="db:VB056" />
            </DOI>
            <DOI name="Ind057">
              <DAI name="stVal" esel:datasrc="db:VB057" />
            </DOI>
            <DOI name="Ind058">
              <DAI name="stVal" esel:datasrc="db:VB058" />
            </DOI>
            <DOI name="Ind059">
              <DAI name="stVal" esel:datasrc="db:VB059" />
            </DOI>
            <DOI name="Ind060">
              <DAI name="stVal" esel:datasrc="db:VB060" />
            </DOI>
            <DOI name="Ind061">
              <DAI name="stVal" esel:datasrc="db:VB061" />
            </DOI>
            <DOI name="Ind062">
              <DAI name="stVal" esel:datasrc="db:VB062" />
            </DOI>
            <DOI name="Ind063">
              <DAI name="stVal" esel:datasrc="db:VB063" />
            </DOI>
            <DOI name="Ind064">
              <DAI name="stVal" esel:datasrc="db:VB064" />
            </DOI>
            <DOI name="Ind065">
              <DAI name="stVal" esel:datasrc="db:VB065" />
            </DOI>
            <DOI name="Ind066">
              <DAI name="stVal" esel:datasrc="db:VB066" />
            </DOI>
            <DOI name="Ind067">
              <DAI name="stVal" esel:datasrc="db:VB067" />
            </DOI>
            <DOI name="Ind068">
              <DAI name="stVal" esel:datasrc="db:VB068" />
            </DOI>
            <DOI name="Ind069">
              <DAI name="stVal" esel:datasrc="db:VB069" />
            </DOI>
            <DOI name="Ind070">
              <DAI name="stVal" esel:datasrc="db:VB070" />
            </DOI>
            <DOI name="Ind071">
              <DAI name="stVal" esel:datasrc="db:VB071" />
            </DOI>
            <DOI name="Ind072">
              <DAI name="stVal" esel:datasrc="db:VB072" />
            </DOI>
            <DOI name="Ind073">
              <DAI name="stVal" esel:datasrc="db:VB073" />
            </DOI>
            <DOI name="Ind074">
              <DAI name="stVal" esel:datasrc="db:VB074" />
            </DOI>
            <DOI name="Ind075">
              <DAI name="stVal" esel:datasrc="db:VB075" />
            </DOI>
            <DOI name="Ind076">
              <DAI name="stVal" esel:datasrc="db:VB076" />
            </DOI>
            <DOI name="Ind077">
              <DAI name="stVal" esel:datasrc="db:VB077" />
            </DOI>
            <DOI name="Ind078">
              <DAI name="stVal" esel:datasrc="db:VB078" />
            </DOI>
            <DOI name="Ind079">
              <DAI name="stVal" esel:datasrc="db:VB079" />
            </DOI>
            <DOI name="Ind080">
              <DAI name="stVal" esel:datasrc="db:VB080" />
            </DOI>
            <DOI name="Ind081">
              <DAI name="stVal" esel:datasrc="db:VB081" />
            </DOI>
            <DOI name="Ind082">
              <DAI name="stVal" esel:datasrc="db:VB082" />
            </DOI>
            <DOI name="Ind083">
              <DAI name="stVal" esel:datasrc="db:VB083" />
            </DOI>
            <DOI name="Ind084">
              <DAI name="stVal" esel:datasrc="db:VB084" />
            </DOI>
            <DOI name="Ind085">
              <DAI name="stVal" esel:datasrc="db:VB085" />
            </DOI>
            <DOI name="Ind086">
              <DAI name="stVal" esel:datasrc="db:VB086" />
            </DOI>
            <DOI name="Ind087">
              <DAI name="stVal" esel:datasrc="db:VB087" />
            </DOI>
            <DOI name="Ind088">
              <DAI name="stVal" esel:datasrc="db:VB088" />
            </DOI>
            <DOI name="Ind089">
              <DAI name="stVal" esel:datasrc="db:VB089" />
            </DOI>
            <DOI name="Ind090">
              <DAI name="stVal" esel:datasrc="db:VB090" />
            </DOI>
            <DOI name="Ind091">
              <DAI name="stVal" esel:datasrc="db:VB091" />
            </DOI>
            <DOI name="Ind092">
              <DAI name="stVal" esel:datasrc="db:VB092" />
            </DOI>
            <DOI name="Ind093">
              <DAI name="stVal" esel:datasrc="db:VB093" />
            </DOI>
            <DOI name="Ind094">
              <DAI name="stVal" esel:datasrc="db:VB094" />
            </DOI>
            <DOI name="Ind095">
              <DAI name="stVal" esel:datasrc="db:VB095" />
            </DOI>
            <DOI name="Ind096">
              <DAI name="stVal" esel:datasrc="db:VB096" />
            </DOI>
            <DOI name="Ind097">
              <DAI name="stVal" esel:datasrc="db:VB097" />
            </DOI>
            <DOI name="Ind098">
              <DAI name="stVal" esel:datasrc="db:VB098" />
            </DOI>
            <DOI name="Ind099">
              <DAI name="stVal" esel:datasrc="db:VB099" />
            </DOI>
            <DOI name="Ind100">
              <DAI name="stVal" esel:datasrc="db:VB100" />
            </DOI>
            <DOI name="Ind101">
              <DAI name="stVal" esel:datasrc="db:VB101" />
            </DOI>
            <DOI name="Ind102">
              <DAI name="stVal" esel:datasrc="db:VB102" />
            </DOI>
            <DOI name="Ind103">
              <DAI name="stVal" esel:datasrc="db:VB103" />
            </DOI>
            <DOI name="Ind104">
              <DAI name="stVal" esel:datasrc="db:VB104" />
            </DOI>
            <DOI name="Ind105">
              <DAI name="stVal" esel:datasrc="db:VB105" />
            </DOI>
            <DOI name="Ind106">
              <DAI name="stVal" esel:datasrc="db:VB106" />
            </DOI>
            <DOI name="Ind107">
              <DAI name="stVal" esel:datasrc="db:VB107" />
            </DOI>
            <DOI name="Ind108">
              <DAI name="stVal" esel:datasrc="db:VB108" />
            </DOI>
            <DOI name="Ind109">
              <DAI name="stVal" esel:datasrc="db:VB109" />
            </DOI>
            <DOI name="Ind110">
              <DAI name="stVal" esel:datasrc="db:VB110" />
            </DOI>
            <DOI name="Ind111">
              <DAI name="stVal" esel:datasrc="db:VB111" />
            </DOI>
            <DOI name="Ind112">
              <DAI name="stVal" esel:datasrc="db:VB112" />
            </DOI>
            <DOI name="Ind113">
              <DAI name="stVal" esel:datasrc="db:VB113" />
            </DOI>
            <DOI name="Ind114">
              <DAI name="stVal" esel:datasrc="db:VB114" />
            </DOI>
            <DOI name="Ind115">
              <DAI name="stVal" esel:datasrc="db:VB115" />
            </DOI>
            <DOI name="Ind116">
              <DAI name="stVal" esel:datasrc="db:VB116" />
            </DOI>
            <DOI name="Ind117">
              <DAI name="stVal" esel:datasrc="db:VB117" />
            </DOI>
            <DOI name="Ind118">
              <DAI name="stVal" esel:datasrc="db:VB118" />
            </DOI>
            <DOI name="Ind119">
              <DAI name="stVal" esel:datasrc="db:VB119" />
            </DOI>
            <DOI name="Ind120">
              <DAI name="stVal" esel:datasrc="db:VB120" />
            </DOI>
            <DOI name="Ind121">
              <DAI name="stVal" esel:datasrc="db:VB121" />
            </DOI>
            <DOI name="Ind122">
              <DAI name="stVal" esel:datasrc="db:VB122" />
            </DOI>
            <DOI name="Ind123">
              <DAI name="stVal" esel:datasrc="db:VB123" />
            </DOI>
            <DOI name="Ind124">
              <DAI name="stVal" esel:datasrc="db:VB124" />
            </DOI>
            <DOI name="Ind125">
              <DAI name="stVal" esel:datasrc="db:VB125" />
            </DOI>
            <DOI name="Ind126">
              <DAI name="stVal" esel:datasrc="db:VB126" />
            </DOI>
            <DOI name="Ind127">
              <DAI name="stVal" esel:datasrc="db:VB127" />
            </DOI>
            <DOI name="Ind128">
              <DAI name="stVal" esel:datasrc="db:VB128" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS129_BS256" inst="2" prefix="VB">
            <DOI name="Ind129">
              <DAI name="stVal" esel:datasrc="db:VB129" />
            </DOI>
            <DOI name="Ind130">
              <DAI name="stVal" esel:datasrc="db:VB130" />
            </DOI>
            <DOI name="Ind131">
              <DAI name="stVal" esel:datasrc="db:VB131" />
            </DOI>
            <DOI name="Ind132">
              <DAI name="stVal" esel:datasrc="db:VB132" />
            </DOI>
            <DOI name="Ind133">
              <DAI name="stVal" esel:datasrc="db:VB133" />
            </DOI>
            <DOI name="Ind134">
              <DAI name="stVal" esel:datasrc="db:VB134" />
            </DOI>
            <DOI name="Ind135">
              <DAI name="stVal" esel:datasrc="db:VB135" />
            </DOI>
            <DOI name="Ind136">
              <DAI name="stVal" esel:datasrc="db:VB136" />
            </DOI>
            <DOI name="Ind137">
              <DAI name="stVal" esel:datasrc="db:VB137" />
            </DOI>
            <DOI name="Ind138">
              <DAI name="stVal" esel:datasrc="db:VB138" />
            </DOI>
            <DOI name="Ind139">
              <DAI name="stVal" esel:datasrc="db:VB139" />
            </DOI>
            <DOI name="Ind140">
              <DAI name="stVal" esel:datasrc="db:VB140" />
            </DOI>
            <DOI name="Ind141">
              <DAI name="stVal" esel:datasrc="db:VB141" />
            </DOI>
            <DOI name="Ind142">
              <DAI name="stVal" esel:datasrc="db:VB142" />
            </DOI>
            <DOI name="Ind143">
              <DAI name="stVal" esel:datasrc="db:VB143" />
            </DOI>
            <DOI name="Ind144">
              <DAI name="stVal" esel:datasrc="db:VB144" />
            </DOI>
            <DOI name="Ind145">
              <DAI name="stVal" esel:datasrc="db:VB145" />
            </DOI>
            <DOI name="Ind146">
              <DAI name="stVal" esel:datasrc="db:VB146" />
            </DOI>
            <DOI name="Ind147">
              <DAI name="stVal" esel:datasrc="db:VB147" />
            </DOI>
            <DOI name="Ind148">
              <DAI name="stVal" esel:datasrc="db:VB148" />
            </DOI>
            <DOI name="Ind149">
              <DAI name="stVal" esel:datasrc="db:VB149" />
            </DOI>
            <DOI name="Ind150">
              <DAI name="stVal" esel:datasrc="db:VB150" />
            </DOI>
            <DOI name="Ind151">
              <DAI name="stVal" esel:datasrc="db:VB151" />
            </DOI>
            <DOI name="Ind152">
              <DAI name="stVal" esel:datasrc="db:VB152" />
            </DOI>
            <DOI name="Ind153">
              <DAI name="stVal" esel:datasrc="db:VB153" />
            </DOI>
            <DOI name="Ind154">
              <DAI name="stVal" esel:datasrc="db:VB154" />
            </DOI>
            <DOI name="Ind155">
              <DAI name="stVal" esel:datasrc="db:VB155" />
            </DOI>
            <DOI name="Ind156">
              <DAI name="stVal" esel:datasrc="db:VB156" />
            </DOI>
            <DOI name="Ind157">
              <DAI name="stVal" esel:datasrc="db:VB157" />
            </DOI>
            <DOI name="Ind158">
              <DAI name="stVal" esel:datasrc="db:VB158" />
            </DOI>
            <DOI name="Ind159">
              <DAI name="stVal" esel:datasrc="db:VB159" />
            </DOI>
            <DOI name="Ind160">
              <DAI name="stVal" esel:datasrc="db:VB160" />
            </DOI>
            <DOI name="Ind161">
              <DAI name="stVal" esel:datasrc="db:VB161" />
            </DOI>
            <DOI name="Ind162">
              <DAI name="stVal" esel:datasrc="db:VB162" />
            </DOI>
            <DOI name="Ind163">
              <DAI name="stVal" esel:datasrc="db:VB163" />
            </DOI>
            <DOI name="Ind164">
              <DAI name="stVal" esel:datasrc="db:VB164" />
            </DOI>
            <DOI name="Ind165">
              <DAI name="stVal" esel:datasrc="db:VB165" />
            </DOI>
            <DOI name="Ind166">
              <DAI name="stVal" esel:datasrc="db:VB166" />
            </DOI>
            <DOI name="Ind167">
              <DAI name="stVal" esel:datasrc="db:VB167" />
            </DOI>
            <DOI name="Ind168">
              <DAI name="stVal" esel:datasrc="db:VB168" />
            </DOI>
            <DOI name="Ind169">
              <DAI name="stVal" esel:datasrc="db:VB169" />
            </DOI>
            <DOI name="Ind170">
              <DAI name="stVal" esel:datasrc="db:VB170" />
            </DOI>
            <DOI name="Ind171">
              <DAI name="stVal" esel:datasrc="db:VB171" />
            </DOI>
            <DOI name="Ind172">
              <DAI name="stVal" esel:datasrc="db:VB172" />
            </DOI>
            <DOI name="Ind173">
              <DAI name="stVal" esel:datasrc="db:VB173" />
            </DOI>
            <DOI name="Ind174">
              <DAI name="stVal" esel:datasrc="db:VB174" />
            </DOI>
            <DOI name="Ind175">
              <DAI name="stVal" esel:datasrc="db:VB175" />
            </DOI>
            <DOI name="Ind176">
              <DAI name="stVal" esel:datasrc="db:VB176" />
            </DOI>
            <DOI name="Ind177">
              <DAI name="stVal" esel:datasrc="db:VB177" />
            </DOI>
            <DOI name="Ind178">
              <DAI name="stVal" esel:datasrc="db:VB178" />
            </DOI>
            <DOI name="Ind179">
              <DAI name="stVal" esel:datasrc="db:VB179" />
            </DOI>
            <DOI name="Ind180">
              <DAI name="stVal" esel:datasrc="db:VB180" />
            </DOI>
            <DOI name="Ind181">
              <DAI name="stVal" esel:datasrc="db:VB181" />
            </DOI>
            <DOI name="Ind182">
              <DAI name="stVal" esel:datasrc="db:VB182" />
            </DOI>
            <DOI name="Ind183">
              <DAI name="stVal" esel:datasrc="db:VB183" />
            </DOI>
            <DOI name="Ind184">
              <DAI name="stVal" esel:datasrc="db:VB184" />
            </DOI>
            <DOI name="Ind185">
              <DAI name="stVal" esel:datasrc="db:VB185" />
            </DOI>
            <DOI name="Ind186">
              <DAI name="stVal" esel:datasrc="db:VB186" />
            </DOI>
            <DOI name="Ind187">
              <DAI name="stVal" esel:datasrc="db:VB187" />
            </DOI>
            <DOI name="Ind188">
              <DAI name="stVal" esel:datasrc="db:VB188" />
            </DOI>
            <DOI name="Ind189">
              <DAI name="stVal" esel:datasrc="db:VB189" />
            </DOI>
            <DOI name="Ind190">
              <DAI name="stVal" esel:datasrc="db:VB190" />
            </DOI>
            <DOI name="Ind191">
              <DAI name="stVal" esel:datasrc="db:VB191" />
            </DOI>
            <DOI name="Ind192">
              <DAI name="stVal" esel:datasrc="db:VB192" />
            </DOI>
            <DOI name="Ind193">
              <DAI name="stVal" esel:datasrc="db:VB193" />
            </DOI>
            <DOI name="Ind194">
              <DAI name="stVal" esel:datasrc="db:VB194" />
            </DOI>
            <DOI name="Ind195">
              <DAI name="stVal" esel:datasrc="db:VB195" />
            </DOI>
            <DOI name="Ind196">
              <DAI name="stVal" esel:datasrc="db:VB196" />
            </DOI>
            <DOI name="Ind197">
              <DAI name="stVal" esel:datasrc="db:VB197" />
            </DOI>
            <DOI name="Ind198">
              <DAI name="stVal" esel:datasrc="db:VB198" />
            </DOI>
            <DOI name="Ind199">
              <DAI name="stVal" esel:datasrc="db:VB199" />
            </DOI>
            <DOI name="Ind200">
              <DAI name="stVal" esel:datasrc="db:VB200" />
            </DOI>
            <DOI name="Ind201">
              <DAI name="stVal" esel:datasrc="db:VB201" />
            </DOI>
            <DOI name="Ind202">
              <DAI name="stVal" esel:datasrc="db:VB202" />
            </DOI>
            <DOI name="Ind203">
              <DAI name="stVal" esel:datasrc="db:VB203" />
            </DOI>
            <DOI name="Ind204">
              <DAI name="stVal" esel:datasrc="db:VB204" />
            </DOI>
            <DOI name="Ind205">
              <DAI name="stVal" esel:datasrc="db:VB205" />
            </DOI>
            <DOI name="Ind206">
              <DAI name="stVal" esel:datasrc="db:VB206" />
            </DOI>
            <DOI name="Ind207">
              <DAI name="stVal" esel:datasrc="db:VB207" />
            </DOI>
            <DOI name="Ind208">
              <DAI name="stVal" esel:datasrc="db:VB208" />
            </DOI>
            <DOI name="Ind209">
              <DAI name="stVal" esel:datasrc="db:VB209" />
            </DOI>
            <DOI name="Ind210">
              <DAI name="stVal" esel:datasrc="db:VB210" />
            </DOI>
            <DOI name="Ind211">
              <DAI name="stVal" esel:datasrc="db:VB211" />
            </DOI>
            <DOI name="Ind212">
              <DAI name="stVal" esel:datasrc="db:VB212" />
            </DOI>
            <DOI name="Ind213">
              <DAI name="stVal" esel:datasrc="db:VB213" />
            </DOI>
            <DOI name="Ind214">
              <DAI name="stVal" esel:datasrc="db:VB214" />
            </DOI>
            <DOI name="Ind215">
              <DAI name="stVal" esel:datasrc="db:VB215" />
            </DOI>
            <DOI name="Ind216">
              <DAI name="stVal" esel:datasrc="db:VB216" />
            </DOI>
            <DOI name="Ind217">
              <DAI name="stVal" esel:datasrc="db:VB217" />
            </DOI>
            <DOI name="Ind218">
              <DAI name="stVal" esel:datasrc="db:VB218" />
            </DOI>
            <DOI name="Ind219">
              <DAI name="stVal" esel:datasrc="db:VB219" />
            </DOI>
            <DOI name="Ind220">
              <DAI name="stVal" esel:datasrc="db:VB220" />
            </DOI>
            <DOI name="Ind221">
              <DAI name="stVal" esel:datasrc="db:VB221" />
            </DOI>
            <DOI name="Ind222">
              <DAI name="stVal" esel:datasrc="db:VB222" />
            </DOI>
            <DOI name="Ind223">
              <DAI name="stVal" esel:datasrc="db:VB223" />
            </DOI>
            <DOI name="Ind224">
              <DAI name="stVal" esel:datasrc="db:VB224" />
            </DOI>
            <DOI name="Ind225">
              <DAI name="stVal" esel:datasrc="db:VB225" />
            </DOI>
            <DOI name="Ind226">
              <DAI name="stVal" esel:datasrc="db:VB226" />
            </DOI>
            <DOI name="Ind227">
              <DAI name="stVal" esel:datasrc="db:VB227" />
            </DOI>
            <DOI name="Ind228">
              <DAI name="stVal" esel:datasrc="db:VB228" />
            </DOI>
            <DOI name="Ind229">
              <DAI name="stVal" esel:datasrc="db:VB229" />
            </DOI>
            <DOI name="Ind230">
              <DAI name="stVal" esel:datasrc="db:VB230" />
            </DOI>
            <DOI name="Ind231">
              <DAI name="stVal" esel:datasrc="db:VB231" />
            </DOI>
            <DOI name="Ind232">
              <DAI name="stVal" esel:datasrc="db:VB232" />
            </DOI>
            <DOI name="Ind233">
              <DAI name="stVal" esel:datasrc="db:VB233" />
            </DOI>
            <DOI name="Ind234">
              <DAI name="stVal" esel:datasrc="db:VB234" />
            </DOI>
            <DOI name="Ind235">
              <DAI name="stVal" esel:datasrc="db:VB235" />
            </DOI>
            <DOI name="Ind236">
              <DAI name="stVal" esel:datasrc="db:VB236" />
            </DOI>
            <DOI name="Ind237">
              <DAI name="stVal" esel:datasrc="db:VB237" />
            </DOI>
            <DOI name="Ind238">
              <DAI name="stVal" esel:datasrc="db:VB238" />
            </DOI>
            <DOI name="Ind239">
              <DAI name="stVal" esel:datasrc="db:VB239" />
            </DOI>
            <DOI name="Ind240">
              <DAI name="stVal" esel:datasrc="db:VB240" />
            </DOI>
            <DOI name="Ind241">
              <DAI name="stVal" esel:datasrc="db:VB241" />
            </DOI>
            <DOI name="Ind242">
              <DAI name="stVal" esel:datasrc="db:VB242" />
            </DOI>
            <DOI name="Ind243">
              <DAI name="stVal" esel:datasrc="db:VB243" />
            </DOI>
            <DOI name="Ind244">
              <DAI name="stVal" esel:datasrc="db:VB244" />
            </DOI>
            <DOI name="Ind245">
              <DAI name="stVal" esel:datasrc="db:VB245" />
            </DOI>
            <DOI name="Ind246">
              <DAI name="stVal" esel:datasrc="db:VB246" />
            </DOI>
            <DOI name="Ind247">
              <DAI name="stVal" esel:datasrc="db:VB247" />
            </DOI>
            <DOI name="Ind248">
              <DAI name="stVal" esel:datasrc="db:VB248" />
            </DOI>
            <DOI name="Ind249">
              <DAI name="stVal" esel:datasrc="db:VB249" />
            </DOI>
            <DOI name="Ind250">
              <DAI name="stVal" esel:datasrc="db:VB250" />
            </DOI>
            <DOI name="Ind251">
              <DAI name="stVal" esel:datasrc="db:VB251" />
            </DOI>
            <DOI name="Ind252">
              <DAI name="stVal" esel:datasrc="db:VB252" />
            </DOI>
            <DOI name="Ind253">
              <DAI name="stVal" esel:datasrc="db:VB253" />
            </DOI>
            <DOI name="Ind254">
              <DAI name="stVal" esel:datasrc="db:VB254" />
            </DOI>
            <DOI name="Ind255">
              <DAI name="stVal" esel:datasrc="db:VB255" />
            </DOI>
            <DOI name="Ind256">
              <DAI name="stVal" esel:datasrc="db:VB256" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR001_032" inst="1" prefix="RA">
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA001" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA002" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA003" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA004" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA005" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA006" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA007" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA008" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA009" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA010" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA011" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA012" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA013" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA014" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA015" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA016" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA017" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA018" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA019" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA020" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA021" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA022" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA023" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA024" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA025" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA026" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA027" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA028" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA029" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA030" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA031" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA032" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR033_064" inst="2" prefix="RA">
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA033" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA034" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA035" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA036" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA037" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA038" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA039" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA040" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA041" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA042" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA043" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA044" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA045" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA046" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA047" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA048" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA049" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA050" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA051" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA052" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA053" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA054" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
