                <DAI name="f" esel:datasrc="db:RA055" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA056" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA057" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA058" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA059" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA060" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA061" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA062" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA063" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA064" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR065_096" inst="3" prefix="RA">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA065" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA066" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA067" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA068" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA069" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA070" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA071" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA072" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA073" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA074" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA075" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA076" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA077" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA078" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA079" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA080" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA081" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA082" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA083" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA084" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA085" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA086" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA087" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA088" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA089" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA090" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA091" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA092" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA093" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA094" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA095" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA096" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR097_128" inst="4" prefix="RA">
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA097" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA098" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA099" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA100" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA101" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA102" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA103" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA104" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA105" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA106" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA107" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA108" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA109" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA110" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA111" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA112" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA113" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA114" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA115" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA116" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA117" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA118" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA119" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA120" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA121" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA122" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA123" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA124" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA125" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA126" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA127" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA128" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR129_160" inst="5" prefix="RA">
            <DOI name="Ra129">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA129" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra130">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA130" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra131">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA131" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra132">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA132" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra133">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA133" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra134">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA134" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra135">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA135" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra136">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA136" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra137">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA137" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra138">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA138" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra139">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA139" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra140">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA140" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra141">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA141" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra142">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA142" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra143">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA143" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra144">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA144" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra145">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA145" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra146">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA146" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra147">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA147" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra148">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA148" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra149">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA149" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra150">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA150" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra151">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA151" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra152">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA152" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra153">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA153" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra154">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA154" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra155">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA155" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra156">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA156" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra157">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA157" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra158">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA158" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra159">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA159" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra160">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA160" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR161_192" inst="6" prefix="RA">
            <DOI name="Ra161">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA161" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra162">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA162" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra163">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA163" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra164">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA164" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra165">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA165" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra166">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA166" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra167">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA167" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra168">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA168" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra169">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA169" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra170">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA170" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra171">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA171" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra172">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA172" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra173">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA173" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra174">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA174" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra175">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA175" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra176">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA176" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra177">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA177" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra178">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA178" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra179">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA179" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra180">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA180" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra181">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA181" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra182">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA182" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra183">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA183" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra184">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA184" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra185">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA185" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra186">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA186" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra187">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA187" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra188">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA188" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra189">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA189" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra190">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA190" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra191">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA191" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra192">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA192" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR193_224" inst="7" prefix="RA">
            <DOI name="Ra193">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA193" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra194">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA194" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra195">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA195" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra196">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA196" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra197">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA197" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra198">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA198" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra199">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA199" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra200">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA200" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra201">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA201" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra202">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA202" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra203">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA203" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra204">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA204" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra205">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA205" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra206">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA206" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra207">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA207" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra208">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA208" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra209">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA209" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra210">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA210" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra211">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA211" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra212">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA212" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra213">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA213" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra214">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA214" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra215">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA215" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra216">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA216" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra217">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA217" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra218">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA218" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra219">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA219" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra220">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA220" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra221">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA221" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra222">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA222" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra223">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA223" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra224">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA224" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_AR225_256" inst="8" prefix="RA">
            <DOI name="Ra225">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA225" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra226">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA226" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra227">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA227" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra228">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA228" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra229">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA229" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra230">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA230" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra231">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA231" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra232">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA232" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra233">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA233" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra234">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA234" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra235">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA235" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra236">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA236" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra237">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA237" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra238">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA238" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra239">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA239" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra240">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA240" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra241">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA241" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra242">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA242" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra243">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA243" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra244">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA244" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra245">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA245" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra246">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA246" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra247">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA247" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra248">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA248" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra249">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA249" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra250">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA250" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra251">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA251" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra252">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA252" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra253">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA253" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra254">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA254" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra255">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA255" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra256">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA256" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_ARO01_32" inst="1" prefix="RAO">
            <DOI name="Rao01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO02" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO04" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO05" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO06" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO07" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO08" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO09" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao22">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao23">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao24">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao25">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao26">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao27">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao28">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao29">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao30">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao31">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao32">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_ARO33_64" inst="2" prefix="RAO">
            <DOI name="Rao33">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO33" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao34">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO34" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao35">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO35" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao36">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO36" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao37">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO37" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao38">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO38" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao39">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO39" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao40">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO40" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao41">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO41" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao42">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO42" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao43">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO43" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao44">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO44" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao45">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO45" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao46">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO46" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao47">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO47" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao48">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO48" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao49">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO49" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao50">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO50" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao51">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO51" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao52">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO52" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao53">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO53" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao54">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO54" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao55">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO55" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao56">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO56" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao57">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO57" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao58">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO58" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao59">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO59" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao60">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO60" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao61">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO61" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao62">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO62" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao63">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO63" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao64">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO64" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="1" prefix="RTDH">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTD01OK" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTD02OK" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTD03OK" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTD04OK" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTD05OK" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTD06OK" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTD07OK" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTD08OK" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTD09OK" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTD10OK" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTD11OK" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTD12OK" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS10" inst="1" prefix="ETH">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:P5ASEL" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:LINK5A" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:P5BSEL" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LINK5B" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:P5CSEL" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:LINK5C" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:P5DSEL" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:LINK5D" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:LNKFAIL" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LNKFL2" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="SG">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SG1" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:SG2" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:SG3" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SG4" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:SG5" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:SG6" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:CHSG" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="1" prefix="RTCA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTCAD01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTCAD02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTCAD03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTCAD04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTCAD05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTCAD06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTCAD07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTCAD08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTCAD09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTCAD10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTCAD11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTCAD12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:RTCAD13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:RTCAD14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:RTCAD15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:RTCAD16" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="2" prefix="RTCB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTCBD01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTCBD02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTCBD03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTCBD04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTCBD05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTCBD06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTCBD07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTCBD08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTCBD09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTCBD10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTCBD11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTCBD12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:RTCBD13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:RTCBD14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:RTCBD15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:RTCBD16" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="ALM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SALARM" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:HALARM" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BADPASS" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SETCHG" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:ACCESS" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PASSDIS" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:BRKENAB" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="TM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TIRIG" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TSOK" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BNC_OK" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SER_OK" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PTP_OK" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TPTP" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TSNTPB" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TSNTPP" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TXA_PU3_SIE_7UT8" desc="7UT86" type="7UT86" manufacturer="SIEMENS" configVersion="V08.00.06" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
    <Private type="Siemens-MasterId">b56f60a0-ba8e-4905-8688-98dcefb24840</Private>
    <Private type="Siemens-s7ManagerName">7UT86</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">7UT86-JAAA-AA0-0AAAA0-A20111-A3123B-BBDAAA-DAEAC0-CC1BA1-BB1</Private>
    <Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">80006</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V08.00.06</Private>
    <Private type="Siemens-IsSiprotec5IED" />
    <Services nameLength="64">
      <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="true" rGOOSE="false" rSV="false" noIctBinding="false" unbufReport="false" supportsLdName="true" maxGOOSE="128" maxSMV="32">
        <TimeSyncProt sntp="true" c37_238="false" iec61850_9_3="true" other="false" />
      </ClientServices>
      <DynAssociation max="6" />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <DynDataSet max="30" maxAttributes="60" />
      <ReadWrite />
      <ConfReportControl max="60" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
      <FileHandling />
      <SupSubscription maxGo="128" maxSv="60" />
      <ValueHandling setToRO="false" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <CommProt ipv6="false" />
    </Services>
    <AccessPoint name="F" desc="Port F" router="false" clock="false">
      <Server timeout="0">
        <Private type="Siemens-MasterId">04cebd0f-a854-42f2-812b-f46569544e8d</Private>
        <Authentication none="true" />
        <LDevice inst="ATD1" desc="Auto trf. diff. 1B">
          <Private type="Siemens-MasterId">f2e0465d-84fe-48fb-9e6c-a166871b037a</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATD1/LLN0/LLN0">
            <Private type="Siemens-MasterId">6cc0e8ca-ba52-4860-98ce-cebe78cde344</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">b5d41f0d-f720-45fe-9f08-74465dcce146</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">06728977-db2b-4038-bdc6-702906b45f42</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ATS1" desc="Auto transf. side1B">
          <Private type="Siemens-MasterId">eb78fbf0-5114-4ac8-ac0f-e6295cddf9bc</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS1/LLN0/LLN0">
            <Private type="Siemens-MasterId">c43f6315-1f5f-42dd-9079-4499ed434784</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="YPTR" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" inst="1" prefix="STR_" desc="General">
            <Private type="Siemens-MasterId">6b02ecc5-b5b6-459e-bf76-8d94e1be7ec5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">544e241c-3e6d-4d8f-b3c9-36ef5e84627f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">6d886f12-1533-44c0-abf4-17bb6eb02fd7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ATS1_FundSymComp" desc="Auto transf. side1B_FdSym">
          <Private type="Siemens-MasterId">d9647ce4-69f3-483d-8813-703d8d6cddad</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS1_FundSymComp/LLN0/LLN0">
            <Private type="Siemens-MasterId">22636250-44c2-49c4-becc-f6ca464339bd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ATS1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">0f560c7c-c357-4c60-8a8c-579686dcdef9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN2" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">9cd1fbcd-d287-4548-8a60-f07f528b594b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI3" inst="1" prefix="XPRE_" desc="Sy.co.">
            <Private type="Siemens-MasterId">6ec2a9fc-efae-4955-8ab3-5086359f051c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ATS1_OperationalValues" desc="Auto transf. side1B_OMV">
          <Private type="Siemens-MasterId">dca53caf-195b-4e7a-a196-b12a980446ec</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS1_OperationalValues/LLN0/LLN0">
            <Private type="Siemens-MasterId">7263a9ed-fab3-4d0d-b315-4c01f96fbee3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ATS1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU4" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">654a1e90-21df-430a-b292-8b53b21b6635</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN3" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">7432ea1c-5862-4365-a783-e46bacd9f69d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU5" inst="1" prefix="PPRE_" desc="Power">
            <Private type="Siemens-MasterId">47f93747-f980-48f4-9539-6e75990875f2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cosφ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="dbRef">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ATS1_ProcessMonitor" desc="Auto transf. side1B_ProMon">
          <Private type="Siemens-MasterId">a3207959-8fc5-425d-a400-b32eddd41325</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS1_ProcessMonitor/LLN0/LLN0">
            <Private type="Siemens-MasterId">56c8980a-51dc-4c98-961c-48333458b7f5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ATS1</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="ATS2" desc="Auto transf. side2B">
          <Private type="Siemens-MasterId">b1929d54-aafc-44f3-b311-41277876aed9</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS2/LLN0/LLN0">
            <Private type="Siemens-MasterId">bdb68608-494d-4d0f-a969-db7b7ce46c7c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="YPTR" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" inst="1" prefix="STR_" desc="General">
            <Private type="Siemens-MasterId">ec1ad05e-6b96-4e29-a6da-9fd33846a9b9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">9f09f90e-c9d2-4a56-b306-18df789944d5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">c1a605fc-5bc4-4a9c-be09-ae69e8f7ac50</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ATS2_FundSymComp" desc="Auto transf. side2B_FdSym">
          <Private type="Siemens-MasterId">bb173ce0-de9f-4bc9-bf00-1240ae8fea57</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS2_FundSymComp/LLN0/LLN0">
            <Private type="Siemens-MasterId">b77a65f5-c718-47c5-9340-a23b07f188c3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ATS2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">ec81c7c2-6051-4967-bd09-89cec06815e4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN2" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">5f5d8ed3-2e63-408c-bc11-d83be50e6b0f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI3" inst="1" prefix="XPRE_" desc="Sy.co.">
            <Private type="Siemens-MasterId">ac37a608-f681-4b1b-b568-fecbad3f9a80</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ATS2_OperationalValues" desc="Auto transf. side2B_OMV">
          <Private type="Siemens-MasterId">e404c92c-c8ae-42c4-b43b-fca62c8ba645</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS2_OperationalValues/LLN0/LLN0">
            <Private type="Siemens-MasterId">d3e94de0-6fee-4e1c-b397-83b07deb70af</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ATS2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU4" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">7ba157ab-9f44-4fee-bbea-8d88b26630c7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN3" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">ff6cbe87-8a16-409e-b7f5-53b9034cefe0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU5" inst="1" prefix="PPRE_" desc="Power">
            <Private type="Siemens-MasterId">fa102159-9365-49fa-a8ec-72b79cf515ae</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cosφ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="dbRef">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ATS2_ProcessMonitor" desc="Auto transf. side2B_ProMon">
          <Private type="Siemens-MasterId">a9c5e8b4-d91e-49a9-ac9b-0c3014f468b3</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ATS2_ProcessMonitor/LLN0/LLN0">
            <Private type="Siemens-MasterId">c698357c-5d0a-4b9e-8430-880063c2aacb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ATS2</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Application" desc="Application">
          <Private type="Siemens-MasterId">d9297602-5dc5-4676-8c8b-970b884a1933</Private>
          <LN0 lnClass="LLN0" lnType="LLN06" inst="" desc="General">
            <Private type="Siemens-MasterId">df12c8aa-90e4-4086-a2ef-fd64f5e06cc2</Private>
            <ReportControl name="A_URCB" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_1" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_2" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_2" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_3" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_3" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_4" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_4" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_5" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_5" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_6" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_6" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_7" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_7" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_8" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_8" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_9" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_9" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_10" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_10" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_11" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_11" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_12" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_12" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_13" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_13" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_14" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_14" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_15" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_15" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_16" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_16" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_17" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_17" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_18" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_18" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_19" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_19" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_20" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_20" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_21" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_21" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_22" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_22" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_23" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_23" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_24" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_24" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_25" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_25" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_26" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_26" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_27" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_27" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_28" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_28" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_29" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_29" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_1" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_2" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_2" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_3" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_3" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_4" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_4" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_5" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_5" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_6" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_6" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_7" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_7" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_8" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_8" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_9" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_9" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_10" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_10" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_11" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_11" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_12" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_12" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_13" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_13" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_14" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_14" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_15" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_15" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_16" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_16" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_17" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_17" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_18" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_18" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_19" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_19" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_20" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_20" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_21" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_21" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_22" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_22" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_23" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_23" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_24" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_24" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Test mode" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health (61850 only)" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset" />
            <DOI name="LocKey" desc="Sw.authority key/set">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple sw.auth. levels">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
              <DAI name="setVal">
                <Val>RERL_XEXL</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="EnTestMod" desc="Activate device test mode">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="ResvTms" desc="Reserv.time for com.prot.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="1" actSG="1">
              <Private type="Siemens-MasterId">f88609d0-0d85-4ac3-8fbe-c80af8198e48</Private>
            </SettingControl>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD6" inst="0" prefix="" desc="Device">
            <Private type="Siemens-MasterId">5826a0ae-c25e-49b0-92d2-3f4d0d32c4ff</Private>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>7UT86-JAAA-AA0-0AAAA0-A20111-A3123B-BBDAAA-DAEAC0-CC1BA1-BB1</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V08.00</Val>
              </DAI>
              <DAI name="model">
                <Val>7UT86</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="PwrUp" desc="Device startup" />
            <DOI name="Sim" desc="GOOSE sim. mode">
              <DAI name="ctlModel">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmh" desc="Device operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PrcModIna" desc="Process mode inactive" />
          </LN>
          <LN lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_Application" inst="0" prefix="" desc="Alarm handling">
            <Private type="Siemens-MasterId">10262ffc-5aa6-40f7-b3b0-8eeeb7b8f216</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrWrn" desc="Group warning" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LTIM" lnType="LTIM1" inst="0" prefix="" desc="Time managem.">
            <Private type="Siemens-MasterId">02aa8065-faab-4d1c-bfa8-af6032de5b8e</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT" desc="Daylight saving time" />
            <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT" desc="Switch daylight sav. time">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT" desc="Start of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="End of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmOfsDT" desc="Offset daylight sav. time">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>15</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DateFormat" desc="Date format">
              <DAI name="setVal">
                <Val>DD.MM.YYYY</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="LTMS1" inst="0" prefix="" desc="Time sync.">
            <Private type="Siemens-MasterId">47fe1976-1abf-4560-a31f-d13a22c59309</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Current time source" />
            <DOI name="FltTmSyn" desc="Fault indication after">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>600</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>3600</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmSrc1Std" desc="Time source 1">
              <DAI name="setVal">
                <Val>IEEE1588</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Port" desc="Time source 1 port">
              <DAI name="setVal">
                <Val>PortF</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Ch" desc="Time source 1 channel">
              <DAI name="setVal">
                <Val>Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Std" desc="Time source 2">
              <DAI name="setVal">
                <Val>none</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Port" desc="Time source 2 port">
              <DAI name="setVal">
                <Val>NotUsed</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Ch" desc="Time source 2 channel">
              <DAI name="setVal">
                <Val>NotUsed</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc1" desc="Time zone time source 1">
              <DAI name="setVal">
                <Val>UTC</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc2" desc="Time zone time source 2">
              <DAI name="setVal">
                <Val>local</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTRK" lnType="SIPROTEC5_LNType_LTRK_Application" inst="0" prefix="" desc="Service track.">
            <Private type="Siemens-MasterId">f70bc758-c4b0-43e9-8980-a89e59559f49</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="GenTrk" desc="Common Tracking" />
            <DOI name="SgcbTrk" desc="Settings grps. access" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="0" prefix="RSLED" desc="LED not in FG">
            <Private type="Siemens-MasterId">d2b53dcd-fa84-4452-a693-a3f9a5da1ae4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB1" desc="CB1">
          <Private type="Siemens-MasterId">aaf0ff8b-0f01-4190-8955-0bc8ee3e97e9</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB1/LLN0/LLN0">
            <Private type="Siemens-MasterId">9809a7a4-8569-4387-878c-ec76be9ac7ed</Private>
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="CB1" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="general" />
              <FCDA ldInst="CB1" lnClass="PTRC" fc="ST" lnInst="1" doName="Tr" daName="q" />
            </DataSet>
            <DataSet name="dataset2" desc="">
              <FCDA ldInst="CB1" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="general" />
              <FCDA ldInst="CB1" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="q" />
            </DataSet>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
            <GSEControl name="gcb1" appID="TXA_PU3_SIE_7UT8_Trip" type="GOOSE" datSet="dataset1" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
            </GSEControl>
            <GSEControl name="gcb2" appID="TXA_PU3_SIE_7UT8_BkrFail" type="GOOSE" datSet="dataset2" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="5">L1_BCU_SIF_200E</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="S1" ldInst="CFG" lnClass="LGOS" lnInst="3">TXB_MU1_BCU_SEL_401</IEDName>
            </GSEControl>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC3" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">fca0770c-1a71-4ceb-9386-579e50b0d62c</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated normal current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PoleOpenA" desc="Current thresh. CB open">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>40.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpModeRBRF" desc="Op. mode BFP">
              <DAI name="setVal">
                <Val>unbalancing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC2" inst="1" prefix="" desc="Trip logic">
            <Private type="Siemens-MasterId">724d9a45-f3e0-468e-bd41-b656b8041ebe</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="ResetTrip" desc="Reset of trip command">
              <DAI name="setVal">
                <Val>accelarated</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR3" inst="1" prefix="" desc="Circuit break.">
            <Private type="Siemens-MasterId">927eecf3-f29f-4a02-9775-a3225fa39b67</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
              <DAI name="setVal">
                <Val>always</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC4" inst="2" prefix="" desc="Manual close">
            <Private type="Siemens-MasterId">edceb60a-7262-4b15-84c7-79363a216159</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="ActionTmms" desc="Action time">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CbOpDrpDel" desc="CB open dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">a6362e80-31d2-4c30-9f68-b55e9c510e9d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI3" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">af51dc38-6f18-4adf-bceb-3069b17b3f11</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthChk" desc="Check switching authority">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="NomEqActl" desc="Check if pos. is reached">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DblActBlk" desc="Check double activat. blk.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkByProt" desc="Check blk. by protection">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">d64e28f1-49f1-4a0a-b6d9-f90a310f18a1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" inst="1" prefix="CBT_" desc="CB test">
            <Private type="Siemens-MasterId">44e3463d-ec43-4432-9eb2-21aac9765053</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" inst="1" prefix="" desc="50BF Ad.CBF 1">
            <Private type="Siemens-MasterId">6f74c871-1d30-4825-9936-92e52f584b86</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="OpEx" desc="Trip T2" />
            <DOI name="OpIn" desc="Retrip T1" />
            <DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="StrValPh" desc="Threshold phase current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>14000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValEF" desc="Threshold sensitive">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>14000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="DropOut" desc="Dropout">
              <DAI name="setVal">
                <Val>Actual</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldIn" desc="Holding int. start signal">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldExt" desc="Holding ext. start signal">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BIStart" desc="Start via binary input">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="ReTripMod" desc="Retrip after T1">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
              <DAI name="setVal">
                <Val>130</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SupTimeRel" desc="Sup.time f. release signal">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I0" desc="3I0 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I2" desc="I2 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>14000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal3I2" desc="Threshold I2 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>14000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB1_Fundamental" desc="CB1_FdOMV">
          <Private type="Siemens-MasterId">18c45734-5e1a-4106-87b7-92de7c714e09</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB1_Fundamental/LLN0/LLN0">
            <Private type="Siemens-MasterId">99fdb9b0-0b3e-47de-a6c8-b00bcf108d9a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@CB1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">57f695ad-bf49-48ee-926b-315e18ef4d8f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB2" desc="CB2">
          <Private type="Siemens-MasterId">a85052ff-4e95-45c0-868b-9b631e039a98</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB2/LLN0/LLN0">
            <Private type="Siemens-MasterId">5952f821-ff68-4796-81a2-b6a782661054</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC3" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">a61b2800-d1d8-4576-bf0d-b101f0b02a4b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated normal current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PoleOpenA" desc="Current thresh. CB open">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>750</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>75000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpModeRBRF" desc="Op. mode BFP">
              <DAI name="setVal">
                <Val>unbalancing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC2" inst="1" prefix="" desc="Trip logic">
            <Private type="Siemens-MasterId">a8ec927d-d6f7-4be5-a355-cd280a838e32</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="ResetTrip" desc="Reset of trip command">
              <DAI name="setVal">
                <Val>accelarated</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR3" inst="1" prefix="" desc="Circuit break.">
            <Private type="Siemens-MasterId">67f7c813-606a-405a-86df-c969676d98d8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
              <DAI name="setVal">
                <Val>always</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC4" inst="2" prefix="" desc="Manual close">
            <Private type="Siemens-MasterId">f17b6cd2-18bf-4149-9466-8b94458f9ffa</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="ActionTmms" desc="Action time">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CbOpDrpDel" desc="CB open dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">e1b1cb5c-02ae-45ea-b70d-15e1d187fa89</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI3" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">698c0aad-9601-4a46-8503-5f73323dd470</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthChk" desc="Check switching authority">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="NomEqActl" desc="Check if pos. is reached">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DblActBlk" desc="Check double activat. blk.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkByProt" desc="Check blk. by protection">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">7ddc217f-7536-4a7e-aff8-c066c42a9961</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" inst="1" prefix="CBT_" desc="CB test">
            <Private type="Siemens-MasterId">5ba5120d-7fb6-4038-9506-31cb3411be45</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" inst="1" prefix="" desc="50BF Ad.CBF 1">
            <Private type="Siemens-MasterId">18a61d92-89c8-4615-a8b6-a2f9947dae94</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="OpEx" desc="Trip T2" />
            <DOI name="OpIn" desc="Retrip T1" />
            <DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
              <DAI name="setVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="StrValPh" desc="Threshold phase current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3750</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValEF" desc="Threshold sensitive">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1875</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="DropOut" desc="Dropout">
              <DAI name="setVal">
                <Val>Actual</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldIn" desc="Holding int. start signal">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldExt" desc="Holding ext. start signal">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BIStart" desc="Start via binary input">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="ReTripMod" desc="Retrip after T1">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
              <DAI name="setVal">
                <Val>130</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SupTimeRel" desc="Sup.time f. release signal">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I0" desc="3I0 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I2" desc="I2 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1875</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal3I2" desc="Threshold I2 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1875</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB2B1" desc="Circuit breaker 2B1">
          <Private type="Siemens-MasterId">b440aab3-3d06-4066-9eea-9aa84d3c9dcd</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB2B1/LLN0">
            <Private type="Siemens-MasterId">570c9bd0-e19d-4e5f-9bd7-3e317fb71cc5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol_1" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">7f170586-104e-435e-8b02-97baabaeb89a</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol_1" inst="1" prefix="" desc="Trip logic">
            <Private type="Siemens-MasterId">113a4de7-cffa-4d17-b6d3-ef6ba52b5470</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="XCBR" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" inst="1" prefix="" desc="Circuit break.">
            <Private type="Siemens-MasterId">32dd006a-f0b9-4807-b2b3-463fd521448d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_ManualClose_1" inst="2" prefix="" desc="Manual close">
            <Private type="Siemens-MasterId">0179962b-0dbd-4196-a58c-6b1448625910</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">50c32a0d-a10b-4a17-b5d7-f0299eaeb42e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SIPROTEC5_LNType_CSWI_1" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">64b44cee-e615-4fc1-881f-f6c7865eec84</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">2f2b3a17-ad9c-4978-91e9-25e098f333e9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" inst="1" prefix="CBT_" desc="CB test">
            <Private type="Siemens-MasterId">183d997c-951b-4731-b3e1-14091721815e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB2B1_Fundamental" desc="Circuit breaker 2B1_FdOMV">
          <Private type="Siemens-MasterId">e6c0dcbe-fffb-423e-9f3d-66a17723d177</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB2B1_Fundamental/LLN0">
            <Private type="Siemens-MasterId">72929a19-262f-471d-8339-5fa7ae5e29ce</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@CB2B1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">95de76c5-93e4-4d83-af64-0a9ca0dd6e48</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB2B2" desc="Circuit breaker 2B2">
          <Private type="Siemens-MasterId">4595ce69-bbe6-43c3-919d-e89ba4b48278</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB2B2/LLN0">
            <Private type="Siemens-MasterId">1916a7f1-9206-4ec0-bbe7-afcbc5f0ebb1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol_2" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">7ac58b30-2a83-4ab6-8c93-bf6ccd1af90f</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol_2" inst="1" prefix="" desc="Trip logic">
            <Private type="Siemens-MasterId">622c0653-3e15-4df3-8ead-46a408f017a5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="XCBR" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_2" inst="1" prefix="" desc="Circuit break.">
            <Private type="Siemens-MasterId">fde71e07-a17f-427e-b42e-be455f5f5df8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_ManualClose_2" inst="2" prefix="" desc="Manual close">
            <Private type="Siemens-MasterId">3976d419-055f-4c4a-9fe1-5cda0029df7d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">7398d45a-e5d3-42e5-a60d-bfdb86436c25</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SIPROTEC5_LNType_CSWI_2" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">acc2ec5f-694a-4837-bab4-72e4fc7dacb3</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">0bdca88e-eb25-4518-919c-2e4a7b9c8be1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" inst="1" prefix="CBT_" desc="CB test">
            <Private type="Siemens-MasterId">59a8441b-f83c-4d43-87a6-34348b69864f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB2B2_Fundamental" desc="Circuit breaker 2B2_FdOMV">
          <Private type="Siemens-MasterId">8f86a9fc-9e8a-4892-b567-9a8bab6af62a</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB2B2_Fundamental/LLN0">
            <Private type="Siemens-MasterId">70b8bae6-1e52-4451-a3c9-30bb0befb442</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@CB2B2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">148b24c8-811c-4230-b209-0e66d8388150</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB2_Fundamental" desc="CB2_FdOMV">
          <Private type="Siemens-MasterId">f74b0270-7eea-4516-a19a-bfa7360cf94a</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CB2_Fundamental/LLN0/LLN0">
            <Private type="Siemens-MasterId">706c786d-e748-462b-a68e-fdb9a4fb8fb7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@CB2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">04b9df16-953e-48bf-8b63-a96d57d54eeb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CT_3ph1A" desc="PowS_CT-3ph 1A">
          <Private type="Siemens-MasterId">3358b485-59f1-482e-b541-7569f338061e</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CT_3ph1A/LLN0">
            <Private type="Siemens-MasterId">a931f5d2-a6dc-4ede-9406-43ece5381e88</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC5" inst="1" prefix="CT3P_" desc="CT 3-phase">
            <Private type="Siemens-MasterId">87b6c0a2-6c21-43a0-80fa-1cf4ba49e342</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN-separate</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="1" prefix="" desc="CT 1">
            <Private type="Siemens-MasterId">038f13db-4dc7-42c8-81ca-2aa09b72ff0d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1A.CT 1" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1A.CT 1" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="2" prefix="" desc="CT 2">
            <Private type="Siemens-MasterId">aeef34db-a533-45e9-b1ea-11ebaa404360</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1A.CT 2" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1A.CT 2" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="3" prefix="" desc="CT 3">
            <Private type="Siemens-MasterId">1362ad99-952c-4288-b3a5-c8d9b7becf5e</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1A.CT 3" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1A.CT 3" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="4" prefix="" desc="CT 4">
            <Private type="Siemens-MasterId">13f7d31d-6849-4bd1-b368-766b70ac0dcd</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1A.CT 4" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1A.CT 4" />
            </Inputs>
          </LN>
          <LN lnClass="SBWI" lnType="SBWI2" inst="1" prefix="TR_" desc="Brk.wire det.">
            <Private type="Siemens-MasterId">c8d911cf-3a21-429e-9896-eaad1efcebe5</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
            <DOI name="DltAblk" desc="Delta value for autoblock">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.004</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" lnType="SSYM3" inst="1" prefix="I_" desc="Supv. balan. I">
            <Private type="Siemens-MasterId">ae68620c-bde2-42c2-bce1-7f379d2980d1</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>200.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>14000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SPSQ3" inst="1" prefix="I_" desc="Supv. ph.seq.I">
            <Private type="Siemens-MasterId">6a435a6c-7cd3-4ee3-8505-3600730646a6</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SSUM3" inst="1" prefix="I_" desc="Supv. sum I">
            <Private type="Siemens-MasterId">2d33eb11-ee78-4d15-82f4-62f7112a1045</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>40.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" lnType="SADC2" inst="1" prefix="ISUM_" desc="Supv.ADC sum I">
            <Private type="Siemens-MasterId">71b0c8a6-eb48-4d8e-bcb2-24d1e3735a62</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CT_3ph1B" desc="PowS_CT-3ph 1B">
          <Private type="Siemens-MasterId">fb758d33-89b2-4a10-aa4f-6d58290e7e37</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CT_3ph1B/LLN0">
            <Private type="Siemens-MasterId">5786f814-eaff-426f-98ae-0fce0daa0bcb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_1" inst="1" prefix="CT3P_" desc="CT 3-phase">
            <Private type="Siemens-MasterId">056792cc-6c82-4957-b2d4-154571930b0b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN-separate</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>3</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="1" prefix="" desc="CT 1">
            <Private type="Siemens-MasterId">f60e2ebf-64b7-44ef-8cc8-fac6e434d5fd</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1B.CT 1" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1B.CT 1" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="2" prefix="" desc="CT 2">
            <Private type="Siemens-MasterId">06d7425a-3e55-4ca6-b0e1-f7ffba5a2de4</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1B.CT 2" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1B.CT 2" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="3" prefix="" desc="CT 3">
            <Private type="Siemens-MasterId">81af9206-af31-4fd0-bfd6-fb03f308016f</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
