                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1B.CT 3" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1B.CT 3" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="4" prefix="" desc="CT 4">
            <Private type="Siemens-MasterId">eb8e949d-1540-4a52-a73a-3fdeba38cb46</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 1B.CT 4" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 1B.CT 4" />
            </Inputs>
          </LN>
          <LN lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr_1" inst="1" prefix="TR_" desc="Brk.wire det.">
            <Private type="Siemens-MasterId">2870dad5-62f3-4ce8-8886-9a928fb5aa64</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
            <DOI name="DltAblk" desc="Delta value for autoblock">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.004</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV_1" inst="1" prefix="I_" desc="Supv. balan. I">
            <Private type="Siemens-MasterId">27423b0c-8927-4b1f-9255-9e7b338840d2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV_1" inst="1" prefix="I_" desc="Supv. ph.seq.I">
            <Private type="Siemens-MasterId">64a09286-edbe-4a40-8e66-9284ebd10cb1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV_1" inst="1" prefix="I_" desc="Supv. sum I">
            <Private type="Siemens-MasterId">0244ace0-4bb5-45c6-9e34-1cebc8384626</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV_1" inst="1" prefix="ISUM_" desc="Supv.ADC sum I">
            <Private type="Siemens-MasterId">f729e2e4-323f-442d-8317-276e252c9ae7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CT_3ph2A" desc="PowS_CT-3ph 2A">
          <Private type="Siemens-MasterId">ce4f9dc0-94eb-432f-927d-28af38f66dea</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CT_3ph2A/LLN0">
            <Private type="Siemens-MasterId">c13e1913-b9ad-40d2-a430-91bd4daccbd4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC5" inst="1" prefix="CT3P_" desc="CT 3-phase">
            <Private type="Siemens-MasterId">16c912de-a691-4b61-89f2-26a44646d051</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN-separate</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="1" prefix="" desc="CT 1">
            <Private type="Siemens-MasterId">440a0556-2950-43f7-9378-8311e2cc59f9</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2A.CT 1" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2A.CT 1" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="2" prefix="" desc="CT 2">
            <Private type="Siemens-MasterId">c4635653-3cd2-4973-a0e9-0b97c63abcff</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2A.CT 2" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2A.CT 2" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="3" prefix="" desc="CT 3">
            <Private type="Siemens-MasterId">063a4f22-9005-4a0e-9a35-a68fc4af4ea7</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2A.CT 3" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2A.CT 3" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="4" prefix="" desc="CT 4">
            <Private type="Siemens-MasterId">d637613e-429a-460e-a677-b2ec232ede31</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2A.CT 4" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2A.CT 4" />
            </Inputs>
          </LN>
          <LN lnClass="SBWI" lnType="SBWI2" inst="1" prefix="TR_" desc="Brk.wire det.">
            <Private type="Siemens-MasterId">9739882c-b5aa-463a-bbd9-f06d6b7fc827</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
            <DOI name="DltAblk" desc="Delta value for autoblock">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.004</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" lnType="SSYM3" inst="1" prefix="I_" desc="Supv. balan. I">
            <Private type="Siemens-MasterId">73db110a-bd76-455d-8b7e-575b6c44ddf3</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3750</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SPSQ3" inst="1" prefix="I_" desc="Supv. ph.seq.I">
            <Private type="Siemens-MasterId">e1ce2440-93bd-450b-b04e-932b51897475</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SSUM3" inst="1" prefix="I_" desc="Supv. sum I">
            <Private type="Siemens-MasterId">9b097769-097a-4b22-bcfd-28efc5f941f3</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>750</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>75000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" lnType="SADC2" inst="1" prefix="ISUM_" desc="Supv.ADC sum I">
            <Private type="Siemens-MasterId">76b55ca7-130d-4953-aca8-94faa162b35e</Private>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CT_3ph2B1" desc="PowS_CT-3ph 2B1">
          <Private type="Siemens-MasterId">ae624004-956f-4abd-815a-298b75172aa3</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CT_3ph2B1/LLN0">
            <Private type="Siemens-MasterId">025ab823-02eb-431c-ac07-9ab9215e873a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_2" inst="1" prefix="CT3P_" desc="CT 3-phase">
            <Private type="Siemens-MasterId">ac77f1e7-c90d-43fa-b219-3e052a90fd3a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN-separate</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="1" prefix="" desc="CT 1">
            <Private type="Siemens-MasterId">594ed13b-5a58-4625-a587-6ab21e05fcc4</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B1.CT 1" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B1.CT 1" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="2" prefix="" desc="CT 2">
            <Private type="Siemens-MasterId">7568e9cf-753b-41f0-86d3-dd199a54db43</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B1.CT 2" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B1.CT 2" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="3" prefix="" desc="CT 3">
            <Private type="Siemens-MasterId">a049a609-5af8-4271-94bd-268413c5f2bc</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B1.CT 3" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B1.CT 3" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="4" prefix="" desc="CT 4">
            <Private type="Siemens-MasterId">eaa6746e-8b0a-4788-a2c8-ee531fc7f49f</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B1.CT 4" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B1.CT 4" />
            </Inputs>
          </LN>
          <LN lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr_2" inst="1" prefix="TR_" desc="Brk.wire det.">
            <Private type="Siemens-MasterId">f4978c7a-049c-422e-867f-58b90d628f2f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
            <DOI name="DltAblk" desc="Delta value for autoblock">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.004</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV_2" inst="1" prefix="I_" desc="Supv. balan. I">
            <Private type="Siemens-MasterId">4c243705-d47d-4454-a5c6-36c42881f5b5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV_2" inst="1" prefix="I_" desc="Supv. ph.seq.I">
            <Private type="Siemens-MasterId">2db99d13-0b7b-4262-bbfa-c9c0ff4c36f1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV_2" inst="1" prefix="I_" desc="Supv. sum I">
            <Private type="Siemens-MasterId">e3791687-0a8a-4216-aaa5-419ca0dbf659</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV_2" inst="1" prefix="ISUM_" desc="Supv.ADC sum I">
            <Private type="Siemens-MasterId">bbb6989d-f5b5-46f7-9906-9b6088dae3d5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CT_3ph2B2" desc="PowS_CT-3ph 2B2">
          <Private type="Siemens-MasterId">47e9bc84-7a73-4029-b239-e3cab32b85fc</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="CT_3ph2B2/LLN0">
            <Private type="Siemens-MasterId">050d34ec-e3e6-4200-a313-d8cf6cbea6a7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_3" inst="1" prefix="CT3P_" desc="CT 3-phase">
            <Private type="Siemens-MasterId">094a131b-35cc-48f1-9d3d-0808293f8c15</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN-separate</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Rated secondary current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT PBClient BD</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="1" prefix="" desc="CT 1">
            <Private type="Siemens-MasterId">2a3f817a-a939-49af-bfc3-05c294538ba9</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B2.CT 1" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B2.CT 1" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="2" prefix="" desc="CT 2">
            <Private type="Siemens-MasterId">41252f5e-f426-41ae-b3ee-e0ecd128e149</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B2.CT 2" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B2.CT 2" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="3" prefix="" desc="CT 3">
            <Private type="Siemens-MasterId">1982f4d2-b48f-4989-a9a8-443bfd2ed239</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B2.CT 3" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B2.CT 3" />
            </Inputs>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR3" inst="4" prefix="" desc="CT 4">
            <Private type="Siemens-MasterId">5f5c4db4-d011-469e-b182-b11284702f0b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/instMag.i" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" desc="PowS_CT-3ph 2B2.CT 4" />
              <ExtRef intAddr="AmpSv;TCTR/AmpSv/q" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" desc="PowS_CT-3ph 2B2.CT 4" />
            </Inputs>
          </LN>
          <LN lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr_3" inst="1" prefix="TR_" desc="Brk.wire det.">
            <Private type="Siemens-MasterId">490cbd37-bef8-4d0a-85b2-f238cc323dbd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
            <DOI name="DltAblk" desc="Delta value for autoblock">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.004</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV_3" inst="1" prefix="I_" desc="Supv. balan. I">
            <Private type="Siemens-MasterId">7617206b-8a7d-45f1-b610-4c80470afa8b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.50</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV_3" inst="1" prefix="I_" desc="Supv. ph.seq.I">
            <Private type="Siemens-MasterId">3bdd6716-67c3-454a-b6a8-19a5ff2d1b4d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV_3" inst="1" prefix="I_" desc="Supv. sum I">
            <Private type="Siemens-MasterId">496f6ea7-274f-487d-a426-c0d299695248</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV_3" inst="1" prefix="ISUM_" desc="Supv.ADC sum I">
            <Private type="Siemens-MasterId">976d509d-6fc1-40fe-bb80-14bf89803a93</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ComSupervision" desc="Com. supervision">
          <Private type="Siemens-MasterId">02a01135-f526-43dd-8e50-597103c4a95c</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ComSupervision/LLN0/LLN0">
            <Private type="Siemens-MasterId">ec3926d1-6c4b-4f90-92fa-e11f47088301</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="ComSupervision_GOOSE" desc="Com. supervision_GOOSE supervis.">
          <Private type="Siemens-MasterId">50e8124f-dc1a-445e-a805-4d21ec643ebd</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ComSupervision_GOOSE/LLN0/LLN0">
            <Private type="Siemens-MasterId">3487ad22-d7a8-4f79-ada7-d3fa677bc272</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ComSupervision</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_LGOS" inst="1" prefix="" desc="Group Indicat.">
            <Private type="Siemens-MasterId">b3bb4037-15e5-4180-9bad-2f91e13e18d8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LGOS" lnType="LGOS3" inst="1" prefix="" desc="Subscription 1">
            <Private type="Siemens-MasterId">4719a521-3fdc-4238-811d-d70478625aa6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB" />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <Inputs>
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS3" inst="2" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcCBName="gcb02" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS3" inst="3" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS3" inst="4" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS3" inst="5" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS3" inst="6" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ComSupervision_SV" desc="Com. supervision_SV supervision">
          <Private type="Siemens-MasterId">3f0283b5-21bd-4c8e-9e51-a525f56b3e0c</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="ComSupervision_SV/LLN0/LLN0">
            <Private type="Siemens-MasterId">04f01ff9-d16a-40eb-8bdc-1b2104b6d05a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ComSupervision</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_LSVS" inst="1" prefix="" desc="Group Indicat.">
            <Private type="Siemens-MasterId">04035607-ab51-4bef-93b7-d0efe012e171</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LSVS" lnType="SIPROTEC5_LNType_LSVS" inst="1" prefix="" desc="Subscription 1">
            <Private type="Siemens-MasterId">beed8255-fd19-451b-bc32-6ac2fd74f8a2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="SvCBRef" desc="Ref. SV CB" />
            <Inputs>
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="SIPROTEC5_LNType_LSVS" inst="2" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU2_GE_320" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="SIPROTEC5_LNType_LSVS" inst="3" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="SIPROTEC5_LNType_LSVS" inst="4" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="SIPROTEC5_LNType_LSVS" inst="5" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Mod2" desc="F:ETH-BD-2FO">
          <Private type="Siemens-MasterId">a47feda1-deb0-4d60-a477-6406113eed59</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="Mod2/LLN0/LLN0">
            <Private type="Siemens-MasterId">fffc0610-192d-4edc-a231-b2807f3c3ff3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod2_Channel1" desc="F:ETH-BD-2FO_Chan.1">
          <Private type="Siemens-MasterId">6ef78074-b9ee-406f-bab7-9217f9c4f322</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="Mod2_Channel1/LLN0/LLN0">
            <Private type="Siemens-MasterId">ea262d2a-a980-42b5-affa-b0af67c3daf5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_PRP" inst="1" prefix="PRP_" desc="PRP">
            <Private type="Siemens-MasterId">320db822-9391-4a46-abd0-301417a2f743</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
          <LN lnClass="LCCH" lnType="LCCH1" inst="1" prefix="" desc="IEEE 1588">
            <Private type="Siemens-MasterId">17c74261-448d-434c-9a05-4ba7e09fbfd1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="DomainNum" desc="Domain number">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>255</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Slave" desc="Slave only">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_61850" inst="2" prefix="" desc="IEC 61850-8-1">
            <Private type="Siemens-MasterId">69e3acfa-6c87-4b5d-93d7-41ec6f29d5d0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:11:03</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
        </LDevice>
        <LDevice inst="Mod3" desc="E:ETH-BB-2FO">
          <Private type="Siemens-MasterId">d869520c-0b4b-4f45-a4f6-888f9b893bd7</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="Mod3/LLN0/LLN0">
            <Private type="Siemens-MasterId">d7e66fc4-e8bf-4bfe-98d7-ec1b4a81342e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod3_Channel1" desc="E:ETH-BB-2FO_Chan.1">
          <Private type="Siemens-MasterId">97f3e8a3-1707-472d-b00c-1405d9524367</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="Mod3_Channel1/LLN0/LLN0">
            <Private type="Siemens-MasterId">454c7af0-4640-4cf8-99d2-3ab49a2f78d5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod3</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_LineMode" inst="1" prefix="Line_" desc="Line Mode">
            <Private type="Siemens-MasterId">46d011c7-19da-4435-9c0e-2c7806e4c51b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
        </LDevice>
        <LDevice inst="PTD1" desc="Transformer diff. 1A">
          <Private type="Siemens-MasterId">22856c74-ac4e-498a-89c8-4d73ac2d3075</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTD1/LLN0/LLN0">
            <Private type="Siemens-MasterId">87493415-1f75-4398-aacc-e78db933fa02</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">4776f38b-0fb0-47d3-846b-b04569e6982f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">2231c4bb-1fbe-4208-8d22-d27da4db1131</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTD1_87TrafoDiffProt1" desc="Transformer diff. 1A_87T 1">
          <Private type="Siemens-MasterId">d27c2d8c-0c7d-4357-b3d9-17b1e4dd066c</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTD1_87TrafoDiffProt1/LLN0/LLN0">
            <Private type="Siemens-MasterId">a6207ec1-814e-4f52-911a-7c8eddd6e404</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTD1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" inst="1" prefix="S_" desc="General">
            <Private type="Siemens-MasterId">6040bce2-9015-4ed8-87eb-bbb1c42e0b74</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ProtMode" desc="Protection Mode">
              <DAI name="setVal">
                <Val>Transform</Val>
              </DAI>
            </DOI>
            <DOI name="WithInS1" desc="Meas. gnd. current side 1">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="WithInS2" desc="Meas. gnd. current side 2">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="WithInS3" desc="Meas. gnd. current side 3">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="WithInS4" desc="Meas. gnd. current side 4">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="WithInS5" desc="Meas. gnd. current side 5">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="WthInAutoS" desc="Meas. gnd. curr. autosides">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="WthInCompS" desc="Meas. gnd. curr. comp.side">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="UsePos" desc="Use tap-changer position">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CTRatS1M1" desc="CT mismatch side 1 M3ph 1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.155</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS1M2" desc="CT mismatch side 1 M3ph 2">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS1M3" desc="CT mismatch side 1 M3ph 3">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS1M4" desc="CT mismatch side 1 M3ph 4">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRat1phS1" desc="CT mismatch side 1 M1ph">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M1" desc="CT mismatch side 2 M3ph 1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.083</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M2" desc="CT mismatch side 2 M3ph 2">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M3" desc="CT mismatch side 2 M3ph 3">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M4" desc="CT mismatch side 2 M3ph 4">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRat1phS2" desc="CT mismatch side 2 M1ph">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M1" desc="CT mismatch side 3 M3ph 1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M2" desc="CT mismatch side 3 M3ph 2">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M3" desc="CT mismatch side 3 M3ph 3">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M4" desc="CT mismatch side 3 M3ph 4">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRat1phS3" desc="CT mismatch side 3 M1ph">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M1" desc="CT mismatch side 4 M3ph 1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M2" desc="CT mismatch side 4 M3ph 2">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M3" desc="CT mismatch side 4 M3ph 3">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M4" desc="CT mismatch side 4 M3ph 4">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRat1phS4" desc="CT mismatch side 4 M1ph">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M1" desc="CT mismatch side 5 M3ph 1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M2" desc="CT mismatch side 5 M3ph 2">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M3" desc="CT mismatch side 5 M3ph 3">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M4" desc="CT mismatch side 5 M3ph 4">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRat1phS5" desc="CT mismatch side 5 M1ph">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRat1ph" desc="CT mismatch M1ph">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS1M1N" desc="CT mismatch S1 M3ph 1 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.058</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS1M2N" desc="CT mismatch S1 M3ph 2 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS1M3N" desc="CT mismatch S1 M3ph 3 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS1M4N" desc="CT mismatch S1 M3ph 4 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRa1phS1N" desc="CT mismatch side 1 M1ph N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M1N" desc="CT mismatch S2 M3ph 1 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.083</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M2N" desc="CT mismatch S2 M3ph 2 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M3N" desc="CT mismatch S2 M3ph 3 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS2M4N" desc="CT mismatch S2 M3ph 4 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRa1phS2N" desc="CT mismatch side 2 M1ph N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M1N" desc="CT mismatch S3 M3ph 1 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M2N" desc="CT mismatch S3 M3ph 2 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M3N" desc="CT mismatch S3 M3ph 3 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS3M4N" desc="CT mismatch S3 M3ph 4 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRa1phS3N" desc="CT mismatch side 3 M1ph N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M1N" desc="CT mismatch S4 M3ph 1 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M2N" desc="CT mismatch S4 M3ph 2 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M3N" desc="CT mismatch S4 M3ph 3 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS4M4N" desc="CT mismatch S4 M3ph 4 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRa1phS4N" desc="CT mismatch side 4 M1ph N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M1N" desc="CT mismatch S5 M3ph 1 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M2N" desc="CT mismatch S5 M3ph 2 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M3N" desc="CT mismatch S5 M3ph 3 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRatS5M4N" desc="CT mismatch S5 M3ph 4 N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRa1phS5N" desc="CT mismatch side 5 M1ph N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CTRat1phN" desc="CT mismatch M1ph N">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIdS1M1" desc="MU-ID Side 1 Mp3ph 1">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS1M2" desc="MU-ID Side 1 Mp3ph 2">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS1M3" desc="MU-ID Side 1 Mp3ph 3">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS1M4" desc="MU-ID Side 1 Mp3ph 4">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuId1phS1" desc="MU-ID Side 1 Mp1ph">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS2M1" desc="MU-ID Side 2 Mp3ph 1">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS2M2" desc="MU-ID Side 2 Mp3ph 2">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS2M3" desc="MU-ID Side 2 Mp3ph 3">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS2M4" desc="MU-ID Side 2 Mp3ph 4">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuId1phS2" desc="MU-ID Side 2 Mp1ph">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS3M1" desc="MU-ID Side 3 Mp3ph 1">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS3M2" desc="MU-ID Side 3 Mp3ph 2">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS3M3" desc="MU-ID Side 3 Mp3ph 3">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS3M4" desc="MU-ID Side 3 Mp3ph 4">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuId1phS3" desc="MU-ID Side 3 Mp1ph">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS4M1" desc="MU-ID Side 4 Mp3ph 1">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS4M2" desc="MU-ID Side 4 Mp3ph 2">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS4M3" desc="MU-ID Side 4 Mp3ph 3">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS4M4" desc="MU-ID Side 4 Mp3ph 4">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuId1phS4" desc="MU-ID Side 4 Mp1ph">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS5M1" desc="MU-ID Side 5 Mp3ph 1">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS5M2" desc="MU-ID Side 5 Mp3ph 2">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS5M3" desc="MU-ID Side 5 Mp3ph 3">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuIdS5M4" desc="MU-ID Side 5 Mp3ph 4">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuId1phS5" desc="MU-ID Side 5 Mp1ph">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MuId1ph" desc="MU-ID Mp1ph">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SideRef" desc="Reference side is">
              <DAI name="setVal">
                <Val>Side 2</Val>
              </DAI>
            </DOI>
            <DOI name="DiffFctMod" desc="Diff function mode">
              <DAI name="setVal">
                <Val>87P</Val>
              </DAI>
            </DOI>
            <DOI name="SeriesRat" desc="Series unit ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="SIPROTEC5_LNType_TDIFF_Restrained" inst="1" prefix="TR_" desc="I-DIFF">
            <Private type="Siemens-MasterId">3a5fad72-9bf2-48c5-a561-803fcc315b48</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>I/IrObj</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="SlopeCh1" desc="Slope 1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.30</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.80</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IntSctnCh1" desc="Intersection 1 Irest">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.67</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>I/IrObj</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SlopeCh2" desc="Slope 2">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.70</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.25</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IntSctnCh2" desc="Intersection 2 Irest">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.50</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>I/IrObj</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="IncCharStr" desc="Starting detection">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValStKl" desc="Thresh. startup detection">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>I/IrObj</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StKlFaktor" desc="Factor increasing char.">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="KlDlTmms" desc="Max. perm. Start. time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>180000</Val>
              </DAI>
            </DOI>
            <DOI name="DCKlFaktor" desc="Factor increasing char. DC">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.3</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal2Ha" desc="2nd harmonic content">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CrssBlkTm2" desc="Crossblock. time 2nd har.">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkIrshCWA" desc="Blocking with CWA">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkIrsh3Ha" desc="Blocking with 3rd harm.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal3Ha" desc="3rd harmonics content">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CrssBlkTm3" desc="Crossblock. time 3rd har.">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkIrsh5Ha" desc="Blocking with 5th harm.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal5Ha" desc="5th harmonics content">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CrssBlkTm5" desc="Crossblock. time 5th har.">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
            </DOI>
            <DOI name="StrValMnHa" desc="Limit Idiff 3., 5. harmonics">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>I/IrObj</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValExtF" desc="Threshold add-on stabiliz.">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>I/IrObj</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>20.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ExtFltTm" desc="Time of add-on stabiliz.">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="CrssBlkExt" desc="Crossblk. time add-on st.">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PDIF" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" inst="1" prefix="TRF_" desc="I-DIFF fast">
            <Private type="Siemens-MasterId">f1c2057a-74db-41e3-a98b-3ccbc614c796</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>I/IrObj</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>35.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_and_PhaseRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">c1b62796-74cf-4c47-af0d-c26aa91ec9b0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
        </LDevice>
        <LDevice inst="PTS1" desc="Transformer side1A">
          <Private type="Siemens-MasterId">7aef55b7-69c3-4d29-8074-8fedc80ed0f7</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS1/LLN0/LLN0">
            <Private type="Siemens-MasterId">8e1f3b55-b228-4f49-96f8-7136083745df</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="YPTR" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide_1" inst="1" prefix="STR_" desc="General">
            <Private type="Siemens-MasterId">35f675a9-9bf2-4b14-9f70-2961a1aa3823</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>346.410156</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.40</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VARtgObj" desc="Rated apparent power">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>240.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PQSign" desc="P, Q sign">
              <DAI name="setVal">
                <Val>not reversed</Val>
              </DAI>
            </DOI>
            <DOI name="Starpoint" desc="Neutral point">
              <DAI name="setVal">
                <Val>grounded</Val>
              </DAI>
            </DOI>
            <DOI name="WindConfig" desc="Winding configuration">
              <DAI name="setVal">
                <Val>Y</Val>
              </DAI>
            </DOI>
            <DOI name="VecGrpExt" desc="Vector group numeral">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseShift" desc="Phase shift">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SideNumber" desc="Side number">
              <DAI name="setVal">
                <Val>Side 1</Val>
              </DAI>
            </DOI>
            <DOI name="BasicPos" desc="Basic position">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-128</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>127</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DeltaU" desc="Volt. diff. adjacent taps">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TcSideType" desc="Two-core side type">
              <DAI name="setVal">
                <Val>Source</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">f621d25e-3576-42f1-8671-fe50facedf6a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">59eff3ae-1ae0-4f53-85fd-5937d8cfb7a1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="PHAR2" inst="1" prefix="" desc="Inrush detect.">
            <Private type="Siemens-MasterId">da91f2e0-80e1-4acd-bc86-e3590e8052c1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="CrossBlk" desc="Cross-blocking">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal2Ha" desc="2nd harmonic content">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAMax" desc="Operat.-range limit Imax">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2598.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>12.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>14000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkIrshCWA" desc="Blocking with CWA">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CrossBlkTm" desc="Cross-blocking time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>30</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
            </DOI>
            <DOI name="TrFltRec" desc="Start flt.rec">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTS1_FundSymComp" desc="Transformer side1A_FdSym">
          <Private type="Siemens-MasterId">853d6759-face-4135-8755-76335e728b85</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS1_FundSymComp/LLN0/LLN0">
            <Private type="Siemens-MasterId">bb5e864c-5282-424a-a7b0-a6ddcec9538a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTS1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">5bc58ec0-2fb4-4b2c-bf9f-cdb1e41b997b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN2" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">9d06816b-fcd0-4fcf-af47-9a7d6ae0563b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI3" inst="1" prefix="XPRE_" desc="Sy.co.">
            <Private type="Siemens-MasterId">92a6dff8-c1e4-461e-9c30-dc958571c217</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTS1_OperationalValues" desc="Transformer side1A_OMV">
          <Private type="Siemens-MasterId">0687b7cf-6446-432a-8e0d-1d02a837f2f2</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS1_OperationalValues/LLN0/LLN0">
            <Private type="Siemens-MasterId">5af47438-0eba-48c9-b175-2f5a74f6d625</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTS1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU4" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">4892c7ca-9b67-4cb2-b7ad-f911284362a3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN3" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">55751e5f-529c-4b10-b9ca-78547cca9bbb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU5" inst="1" prefix="PPRE_" desc="Power">
            <Private type="Siemens-MasterId">809b726c-d866-49ac-a11e-c8a34f04187f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cosφ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="dbRef">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTS1_ProcessMonitor" desc="Transformer side1A_ProMon">
          <Private type="Siemens-MasterId">d7413960-11f8-44b5-a929-2c206a3a3e23</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS1_ProcessMonitor/LLN0/LLN0">
            <Private type="Siemens-MasterId">a734556b-5fb0-485e-b920-68c0dd925ac1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTS1</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="PTS2" desc="Transformer side2A">
          <Private type="Siemens-MasterId">198ba34f-3bcd-4d45-b091-04f622b80060</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS2/LLN0/LLN0">
            <Private type="Siemens-MasterId">971a281f-65c5-4538-b369-2c8abe6d7507</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="YPTR" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide_2" inst="1" prefix="STR_" desc="General">
            <Private type="Siemens-MasterId">f93d0c01-f2e3-4da5-bb02-c04816ce2974</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>6928.203</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.40</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VARtgObj" desc="Rated apparent power">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>240.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PQSign" desc="P, Q sign">
              <DAI name="setVal">
                <Val>not reversed</Val>
              </DAI>
            </DOI>
            <DOI name="Starpoint" desc="Neutral point">
              <DAI name="setVal">
                <Val>isolated</Val>
              </DAI>
            </DOI>
            <DOI name="WindConfig" desc="Winding configuration">
              <DAI name="setVal">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="VecGrpExt" desc="Vector group numeral">
              <DAI name="setVal">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseShift" desc="Phase shift">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>-150.000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SideNumber" desc="Side number">
              <DAI name="setVal">
                <Val>Side 2</Val>
              </DAI>
            </DOI>
            <DOI name="BasicPos" desc="Basic position">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-128</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>127</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DeltaU" desc="Volt. diff. adjacent taps">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TcSideType" desc="Two-core side type">
              <DAI name="setVal">
                <Val>Source</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">96c2a75f-5ba1-4129-89f2-ff8340ff3fe5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">19551537-89b8-4069-8c6a-cc9d76cd4ae0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="PHAR2" inst="1" prefix="" desc="Inrush detect.">
            <Private type="Siemens-MasterId">e511fe86-f956-4ded-86d9-5fa8bdc67858</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="CrossBlk" desc="Cross-blocking">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal2Ha" desc="2nd harmonic content">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValAMax" desc="Operat.-range limit Imax">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>51961.5234</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkIrshCWA" desc="Blocking with CWA">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkIrsh2Ha" desc="Blocking with 2. harmonic">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CrossBlkTm" desc="Cross-blocking time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>30</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>200000</Val>
              </DAI>
            </DOI>
            <DOI name="TrFltRec" desc="Start flt.rec">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTS2_5051OC3phA1" desc="Transformer side2A_51-A1">
          <Private type="Siemens-MasterId">8b02e900-baef-40c4-bd39-eaed7335fad2</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS2_5051OC3phA1/LLN0/LLN0">
            <Private type="Siemens-MasterId">015c3374-e199-42b7-8529-b74a0f7b4570</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTS2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">992bf19e-64af-4d26-9169-8b132ee39f1a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="EmgMod" desc="Emergency mode">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">f0fccc4e-2075-4b7c-93a3-42db16d24323</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" inst="1" prefix="ID_" desc="Definite-T 1">
            <Private type="Siemens-MasterId">7316f531-f7f3-4aa2-8a1b-ec653ae00cb1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="StrDlTmms" desc="Pickup delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="OnePoleOp" desc="1-pole operate allowed">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="EnblDynSet" desc="Dynamic settings">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="I0Elim" desc="I0 elimination">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.90</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStRcONR" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc1C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc1C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmRc1C" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc2C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc2C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmRc2C" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc3C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc3C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmRc3C" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStRcG3C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrVaRcG3C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTRcG3C" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetCLP" desc="Effect. b. cold-load pickup">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgCLP" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValCLP" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmCLP" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetBI" desc="Effected by binary input">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgBI" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValBI" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmBI" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" inst="2" prefix="ID_" desc="Definite-T 2">
            <Private type="Siemens-MasterId">c37521fb-803e-459e-bf8d-b67f8d2eb38a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13856.4063</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="Dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="StrDlTmms" desc="Pickup delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="OnePoleOp" desc="1-pole operate allowed">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="EnblDynSet" desc="Dynamic settings">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="I0Elim" desc="I0 elimination">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.90</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStRcONR" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc1C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc1C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13856.4063</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmRc1C" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc2C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc2C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13856.4063</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmRc2C" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc3C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc3C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13856.4063</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmRc3C" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStRcG3C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrVaRcG3C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13856.4063</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTRcG3C" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetCLP" desc="Effect. b. cold-load pickup">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgCLP" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValCLP" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13856.4063</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmCLP" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetBI" desc="Effected by binary input">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgBI" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValBI" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13856.4063</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmBI" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" inst="1" prefix="II_" desc="Inverse-T 1">
            <Private type="Siemens-MasterId">d8358656-5888-42ff-9254-7d04bf9581df</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="TmACrv" desc="Type of character. curve">
              <DAI name="setCharact">
                <Val>IEC Normal Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Reset">
              <DAI name="setVal">
                <Val>Inverse Reset</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="StrDlTmms" desc="Pickup delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="OnePoleOp" desc="1-pole operate allowed">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="EnblDynSet" desc="Dynamic settings">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="I0Elim" desc="I0 elimination">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DynStRcONR" desc="Effect. by AR off/n.ready">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStRcONR" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DynSetRc1C" desc="Effected by AR cycle 1">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc1C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc1C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMultRc1C" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DynSetRc2C" desc="Effected by AR cycle 2">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc2C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc2C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMultRc2C" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DynSetRc3C" desc="Effected by AR cycle 3">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgRc3C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValRc3C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMultRc3C" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DynStRcG3C" desc="Effected by AR cycle gr. 3">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStRcG3C" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrVaRcG3C" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMulRcG3C" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DynSetCLP" desc="Effect. b. cold-load pickup">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgCLP" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValCLP" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMultCLP" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DynSetBI" desc="Effected by binary input">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkStgBI" desc="Stage blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="StrValBI" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10392.3047</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>225</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>262500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMultBI" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AddDlTmms" desc="Additional time delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="ChMinOpTm" desc="Min. time of the curve">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTS2_FundSymComp" desc="Transformer side2A_FdSym">
          <Private type="Siemens-MasterId">be1b4d80-92df-4247-b698-2e703d0bbd51</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS2_FundSymComp/LLN0/LLN0">
            <Private type="Siemens-MasterId">4b3326a3-92f6-45f5-bc35-f3f29a1ad3af</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTS2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU3" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">271eeba2-0027-416b-9415-908385654f0b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN2" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">9e450d87-91dc-41c2-ac48-f107fe35346b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI3" inst="1" prefix="XPRE_" desc="Sy.co.">
            <Private type="Siemens-MasterId">34596f8d-6a23-4ab2-8649-7d5dd30f376d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTS2_OperationalValues" desc="Transformer side2A_OMV">
          <Private type="Siemens-MasterId">89113488-2eb5-40b8-b018-33b66a43e0b5</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS2_OperationalValues/LLN0/LLN0">
            <Private type="Siemens-MasterId">3b17fe07-b8b6-41ad-94f3-ac8e7c7c75e8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTS2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="MMXU4" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">b99154c3-08c5-418e-920b-d16c0a55db69</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN3" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">ee92719e-56ec-4260-8221-16af42183720</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU5" inst="1" prefix="PPRE_" desc="Power">
            <Private type="Siemens-MasterId">edd8881c-b644-499e-93a7-abdd060f7ac1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cosφ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="dbRef">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PTS2_ProcessMonitor" desc="Transformer side2A_ProMon">
          <Private type="Siemens-MasterId">e5db41a7-8758-49d7-873d-dfb600b0127b</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PTS2_ProcessMonitor/LLN0/LLN0">
            <Private type="Siemens-MasterId">d0eddf51-2aef-4f96-8fd1-1cf242769a43</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PTS2</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="PowS" desc="PowS">
          <Private type="Siemens-MasterId">35144e58-8d36-4a78-b9c6-fb5bd8996960</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="PowS/LLN0/LLN0">
            <Private type="Siemens-MasterId">26ba9459-96c6-4925-a8d0-e978615c0318</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC6" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">0147befc-4266-4ed7-b61f-dfabe53ea4fb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="PhsSeq" desc="Phase sequence">
              <DAI name="setVal">
                <Val>ABC</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Rec" desc="Rec">
          <Private type="Siemens-MasterId">e9756b34-7a36-4745-8fe6-e0885911007f</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="Rec/LLN0/LLN0">
            <Private type="Siemens-MasterId">f1de7771-bde1-40c3-9eab-f841404b03cf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC7" inst="1" prefix="RCDG_" desc="General">
            <Private type="Siemens-MasterId">dc9aa938-64f6-4646-9034-0b17c2791775</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="GAPC8" inst="1" prefix="GFLG_" desc="Grnd.-flt log">
            <Private type="Siemens-MasterId">5d20bc38-023c-424a-a669-97a06d6091c8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Rec_FaultRecorder" desc="Rec_FltRec">
          <Private type="Siemens-MasterId">d6647ca0-8d0b-49ea-ac81-7a56746086ff</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="Rec_FaultRecorder/LLN0/LLN0">
            <Private type="Siemens-MasterId">70ac9f36-d0d0-497a-917d-ebed6cb692f4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Rec</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC9" inst="1" prefix="RCDR_" desc="General">
            <Private type="Siemens-MasterId">5f0a8044-533a-4184-ba21-39841f1cf1ac</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE3" inst="1" prefix="DEF_" desc="Control">
            <Private type="Siemens-MasterId">4986dbe7-5c9f-4e73-b6bf-a126503ee92f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:10:52</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Start record" />
            <DOI name="MemRs" desc="Reset memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Record made" />
            <DOI name="FltNum" desc="Fault number" />
            <DOI name="RcdStr" desc="Recording started" />
            <DOI name="PreTmms" desc="Pre-trigger time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms" desc="Post-trigger time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStart" desc="Fault recording">
              <DAI name="setVal">
                <Val>Start with pickup</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStore" desc="Storage">
              <DAI name="setVal">
                <Val>Store without release</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTmms" desc="Maximum record time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="ManTmms" desc="Manual record time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="SmpRate" desc="Sampling frequency">
              <DAI name="setVal">
                <Val>2 kHz</Val>
              </DAI>
            </DOI>
            <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="VT_3ph1" desc="PowS_VT-3ph 1">
          <Private type="Siemens-MasterId">966ad10a-ecda-415b-a2c2-c22e529db4ab</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="VT_3ph1/LLN0">
            <Private type="Siemens-MasterId">33d6768e-bf55-4bfa-8803-32320c9695ee</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC10" inst="1" prefix="VT3P_" desc="VT 3-phase">
            <Private type="Siemens-MasterId">4baa6be8-12b4-4063-bba7-633c76038415</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="VTConnect" desc="VT connection">
              <DAI name="setVal">
                <Val>3 ph-to-gnd volt. + VN</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>230</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>6</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABVol" desc="Phases AB inverted" />
            <DOI name="InvPhBCVol" desc="Phases BC inverted" />
            <DOI name="InvPhACVol" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="1" prefix="" desc="VT 1">
            <Private type="Siemens-MasterId">c243ead0-7bca-4e1b-96c9-3ad4cee44733</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 1.VT 1" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 1.VT 1" />
            </Inputs>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="2" prefix="" desc="VT 2">
            <Private type="Siemens-MasterId">1f59a510-8a46-4feb-aac9-b7ef5fd7d6f0</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 1.VT 2" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 1.VT 2" />
            </Inputs>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="3" prefix="" desc="VT 3">
            <Private type="Siemens-MasterId">efa6b174-e9c4-47e0-8200-3a3395c49c6d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 1.VT 3" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 1.VT 3" />
            </Inputs>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="4" prefix="" desc="VT 4">
            <Private type="Siemens-MasterId">2b58757e-6e23-4e01-81e9-845516a2820e</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 1.VT 4" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 1.VT 4" />
            </Inputs>
          </LN>
          <LN lnClass="SSYM" lnType="SSYM4" inst="1" prefix="U_" desc="Supv. balan. V">
            <Private type="Siemens-MasterId">6e941f06-ce68-4d7d-8f52-87ee742fd1ea</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>200.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>680.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.75</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.58</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SPSQ4" inst="1" prefix="U_" desc="Supv. ph.seq.V">
            <Private type="Siemens-MasterId">c4d67433-4c95-4b0a-a5f1-e68f5ff8f08c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SSUM4" inst="1" prefix="U_" desc="Supv. sum V">
            <Private type="Siemens-MasterId">e9044d9c-2f12-429f-bf0b-0212648f7869</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>680.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" lnType="SFFM2" inst="1" prefix="VTCB_" desc="VT miniatureCB">
            <Private type="Siemens-MasterId">99d2c67e-c6e3-43fe-b78f-1e0b48f6888c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="VTmcb" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="VT_3ph2" desc="PowS_VT-3ph 2">
          <Private type="Siemens-MasterId">456c7fe8-cb9a-4927-bd93-f64c609c3643</Private>
          <LN0 lnClass="LLN0" lnType="LLN05" inst="" desc="VT_3ph2/LLN0">
            <Private type="Siemens-MasterId">9c4d4830-0b03-4de8-b8a8-230fc9642ff4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="GAPC10" inst="1" prefix="VT3P_" desc="VT 3-phase">
            <Private type="Siemens-MasterId">a04ea199-e8cf-4b18-99ed-47c7fb9771fb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="VTConnect" desc="VT connection">
              <DAI name="setVal">
                <Val>3 ph-to-gnd volt. + VN</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Rated secondary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>230</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>7</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
