                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABVol" desc="Phases AB inverted" />
            <DOI name="InvPhBCVol" desc="Phases BC inverted" />
            <DOI name="InvPhACVol" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="1" prefix="" desc="VT 1">
            <Private type="Siemens-MasterId">64d18dab-8a9e-4bc9-a98a-764ec24a4687</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 2.VT 1" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 2.VT 1" />
            </Inputs>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="2" prefix="" desc="VT 2">
            <Private type="Siemens-MasterId">d439394d-6edb-4c0d-8484-dcb939b18bf0</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 2.VT 2" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 2.VT 2" />
            </Inputs>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="3" prefix="" desc="VT 3">
            <Private type="Siemens-MasterId">4d4406fb-f41d-48d8-ace9-e554c13d6520</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 2.VT 3" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 2.VT 3" />
            </Inputs>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR3" inst="4" prefix="" desc="VT 4">
            <Private type="Siemens-MasterId">81fbe5f1-46da-4fe9-a47c-ef8377d14805</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>4000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VolSv;TVTR/VolSv/instMag.i" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" desc="PowS_VT-3ph 2.VT 4" />
              <ExtRef intAddr="VolSv;TVTR/VolSv/q" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" desc="PowS_VT-3ph 2.VT 4" />
            </Inputs>
          </LN>
          <LN lnClass="SSYM" lnType="SSYM4" inst="1" prefix="U_" desc="Supv. balan. V">
            <Private type="Siemens-MasterId">fa90f1d1-13da-40d7-8b2c-12111b56dcc3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>200.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>680.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.75</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.58</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" lnType="SPSQ4" inst="1" prefix="U_" desc="Supv. ph.seq.V">
            <Private type="Siemens-MasterId">98218f09-ca62-474b-97fe-aadb2a390370</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" lnType="SSUM4" inst="1" prefix="U_" desc="Supv. sum V">
            <Private type="Siemens-MasterId">1aa04da4-2c8f-4121-89b1-e121d10acc10</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>680.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" lnType="SFFM2" inst="1" prefix="VTCB_" desc="VT miniatureCB">
            <Private type="Siemens-MasterId">aa601778-4ebe-463f-9557-2e360a93a639</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:45:45</Val>
              </DAI>
            </DOI>
            <DOI name="VTmcb" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TXB_MU1_BCU_SEL_401" manufacturer="SEL" type="SEL_401" configVersion="ICD-401-i007-V0-Z590006-D20190907" desc="Edition 2 - IEC Sampled Values Publisher - ICD i007 - FW X590-V9 or Higher" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber xmlns:esel="http://www.selinc.com/2006/61850">SEL-401-P</esel:ModelNumber>
      <!--<esel:ModelVersionMin>Rrrr</esel:ModelVersionMin>-->
      <esel:ClassFileVersion xmlns:esel="http://www.selinc.com/2006/61850">006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true" xmlns:esel="http://www.selinc.com/2006/61850">Edition 2 - IEC Sampled Values Publisher - Firmware Revision X590-V9 or Higher. Not For Public Release.</esel:ClassFileDescription>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InBits format="VB{0:D3}" min="1" max="256" />
      </esel:InDigitals>
      <esel:InAnalogs xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InFloat format="RA{0:D3}" min="1" max="256" />
      </esel:InAnalogs>
      <esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx minMaxTime="4" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx maxBoolData="512" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRx max="0" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRxAnalogChannels max="0" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVTx max="7" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVSampleRate max="4800" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Reports maxDataSetSize="8000" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:System mmsAuthenticationSupported="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <!--<esel:System setFilesSupported="true"/>-->
      <esel:System controllableModeSupported="false" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT" xmlns:esel="http://www.selinc.com/2006/61850"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := 0"
		"PROTSEL2","CSV02 := BFI3P1 OR BFIA1 OR BFIB1 OR BFIC1"
		"PROTSEL3","CSV03 := BFI3P2 OR BFIA2 OR BFIB2 OR BFIC2"
		"PROTSEL4","CSV04 := EN AND ROKA"
		"PROTSEL5","CSV05 := EN AND ROKB" 
		"PROTSEL6",""
		"PROTSEL7",""
		"PROTSEL8",""
		"PROTSEL9",""
		"PROTSEL10",""
		"PROTSEL11",""
		"PROTSEL12",""
		"PROTSEL13",""
		"PROTSEL14",""
		"PROTSEL15",""
		"PROTSEL16",""
		"PROTSEL17",""
		"PROTSEL18",""
		"PROTSEL19",""
		"PROTSEL20",""
		"PROTSEL21",""
		"PROTSEL22",""
		"PROTSEL23",""
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="1" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="2" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="3" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="4" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="5" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="6" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="7" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="8" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Services nameLength="64">
      <ClientServices goose="true" sv="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="true" />
      </ClientServices>
      <DynAssociation max="7" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" modify="true" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="false" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <GOOSE max="8" />
      <FileHandling mms="true" ftp="true" />
      <RedProt prp="true" />
      <SettingGroups />
      <SMVSettings cbName="Conf" datSet="Conf" svID="Conf" optFields="Fix" smpRate="Fix">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="7" />
      <SupSubscription maxGo="5" maxSv="0" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="CFG" desc="Data Sets, BRCBs, URCBs">
          <LN0 lnClass="LLN0" lnType="LN0_Root" inst="">
            <DataSet name="GPDSet01" desc="GOOSE Control Publication (GPD)">
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Mod" />
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Beh" />
              <FCDA ldInst="PRO" lnClass="XCBR" fc="ST" prefix="BK1A" lnInst="1" doName="Pos" daName="stVal" />
              <FCDA ldInst="PRO" lnClass="CSWI" fc="ST" prefix="BKR1" lnInst="1" doName="Pos" daName="stVal" />
            </DataSet>
            <DataSet name="PhsMeas1" desc="SV Publication - IW, VY">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas2" desc="SV Publication - IX, VZ">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas3" desc="SV Publication - IW, VZ">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas4" desc="SV Publication - IX, VY">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <ReportControl name="GPDBRep01" confRev="1" indexed="false" desc="GPD Buffered Report" datSet="GPDSet01" rptID="BRep01" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="GPDURep01" confRev="1" indexed="false" desc="GPD Unbuffered Report" datSet="GPDSet01" rptID="URep01" bufTime="250" buffered="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VB001" serviceType="GOOSE" />
              <ExtRef intAddr="VB002" serviceType="GOOSE" />
              <ExtRef intAddr="VB003" serviceType="GOOSE" />
              <ExtRef intAddr="VB004" serviceType="GOOSE" />
              <ExtRef intAddr="VB005" serviceType="GOOSE" />
              <ExtRef intAddr="VB006" serviceType="GOOSE" />
              <ExtRef intAddr="VB007" serviceType="GOOSE" />
              <ExtRef intAddr="VB008" serviceType="GOOSE" />
              <ExtRef intAddr="VB009" serviceType="GOOSE" />
              <ExtRef intAddr="VB010" serviceType="GOOSE" />
              <ExtRef intAddr="VB011" serviceType="GOOSE" />
              <ExtRef intAddr="VB012" serviceType="GOOSE" />
              <ExtRef intAddr="VB013" serviceType="GOOSE" />
              <ExtRef intAddr="VB014" serviceType="GOOSE" />
              <ExtRef intAddr="VB015" serviceType="GOOSE" />
              <ExtRef intAddr="VB016" serviceType="GOOSE" />
              <ExtRef intAddr="VB017" serviceType="GOOSE" />
              <ExtRef intAddr="VB018" serviceType="GOOSE" />
              <ExtRef intAddr="VB019" serviceType="GOOSE" />
              <ExtRef intAddr="VB020" serviceType="GOOSE" />
              <ExtRef intAddr="VB021" serviceType="GOOSE" />
              <ExtRef intAddr="VB022" serviceType="GOOSE" />
              <ExtRef intAddr="VB023" serviceType="GOOSE" />
              <ExtRef intAddr="VB024" serviceType="GOOSE" />
              <ExtRef intAddr="VB025" serviceType="GOOSE" />
              <ExtRef intAddr="VB026" serviceType="GOOSE" />
              <ExtRef intAddr="VB027" serviceType="GOOSE" />
              <ExtRef intAddr="VB028" serviceType="GOOSE" />
              <ExtRef intAddr="VB029" serviceType="GOOSE" />
              <ExtRef intAddr="VB030" serviceType="GOOSE" />
              <ExtRef intAddr="VB031" serviceType="GOOSE" />
              <ExtRef intAddr="VB032" serviceType="GOOSE" />
              <ExtRef intAddr="VB033" serviceType="GOOSE" />
              <ExtRef intAddr="VB034" serviceType="GOOSE" />
              <ExtRef intAddr="VB035" serviceType="GOOSE" />
              <ExtRef intAddr="VB036" serviceType="GOOSE" />
              <ExtRef intAddr="VB037" serviceType="GOOSE" />
              <ExtRef intAddr="VB038" serviceType="GOOSE" />
              <ExtRef intAddr="VB039" serviceType="GOOSE" />
              <ExtRef intAddr="VB040" serviceType="GOOSE" />
              <ExtRef intAddr="VB041" serviceType="GOOSE" />
              <ExtRef intAddr="VB042" serviceType="GOOSE" />
              <ExtRef intAddr="VB043" serviceType="GOOSE" />
              <ExtRef intAddr="VB044" serviceType="GOOSE" />
              <ExtRef intAddr="VB045" serviceType="GOOSE" />
              <ExtRef intAddr="VB046" serviceType="GOOSE" />
              <ExtRef intAddr="VB047" serviceType="GOOSE" />
              <ExtRef intAddr="VB048" serviceType="GOOSE" />
              <ExtRef intAddr="VB049" serviceType="GOOSE" />
              <ExtRef intAddr="VB050" serviceType="GOOSE" />
              <ExtRef intAddr="VB051" serviceType="GOOSE" />
              <ExtRef intAddr="VB052" serviceType="GOOSE" />
              <ExtRef intAddr="VB053" serviceType="GOOSE" />
              <ExtRef intAddr="VB054" serviceType="GOOSE" />
              <ExtRef intAddr="VB055" serviceType="GOOSE" />
              <ExtRef intAddr="VB056" serviceType="GOOSE" />
              <ExtRef intAddr="VB057" serviceType="GOOSE" />
              <ExtRef intAddr="VB058" serviceType="GOOSE" />
              <ExtRef intAddr="VB059" serviceType="GOOSE" />
              <ExtRef intAddr="VB060" serviceType="GOOSE" />
              <ExtRef intAddr="VB061" serviceType="GOOSE" />
              <ExtRef intAddr="VB062" serviceType="GOOSE" />
              <ExtRef intAddr="VB063" serviceType="GOOSE" />
              <ExtRef intAddr="VB064" serviceType="GOOSE" />
              <ExtRef intAddr="VB065" serviceType="GOOSE" />
              <ExtRef intAddr="VB066" serviceType="GOOSE" />
              <ExtRef intAddr="VB067" serviceType="GOOSE" />
              <ExtRef intAddr="VB068" serviceType="GOOSE" />
              <ExtRef intAddr="VB069" serviceType="GOOSE" />
              <ExtRef intAddr="VB070" serviceType="GOOSE" />
              <ExtRef intAddr="VB071" serviceType="GOOSE" />
              <ExtRef intAddr="VB072" serviceType="GOOSE" />
              <ExtRef intAddr="VB073" serviceType="GOOSE" />
              <ExtRef intAddr="VB074" serviceType="GOOSE" />
              <ExtRef intAddr="VB075" serviceType="GOOSE" />
              <ExtRef intAddr="VB076" serviceType="GOOSE" />
              <ExtRef intAddr="VB077" serviceType="GOOSE" />
              <ExtRef intAddr="VB078" serviceType="GOOSE" />
              <ExtRef intAddr="VB079" serviceType="GOOSE" />
              <ExtRef intAddr="VB080" serviceType="GOOSE" />
              <ExtRef intAddr="VB081" serviceType="GOOSE" />
              <ExtRef intAddr="VB082" serviceType="GOOSE" />
              <ExtRef intAddr="VB083" serviceType="GOOSE" />
              <ExtRef intAddr="VB084" serviceType="GOOSE" />
              <ExtRef intAddr="VB085" serviceType="GOOSE" />
              <ExtRef intAddr="VB086" serviceType="GOOSE" />
              <ExtRef intAddr="VB087" serviceType="GOOSE" />
              <ExtRef intAddr="VB088" serviceType="GOOSE" />
              <ExtRef intAddr="VB089" serviceType="GOOSE" />
              <ExtRef intAddr="VB090" serviceType="GOOSE" />
              <ExtRef intAddr="VB091" serviceType="GOOSE" />
              <ExtRef intAddr="VB092" serviceType="GOOSE" />
              <ExtRef intAddr="VB093" serviceType="GOOSE" />
              <ExtRef intAddr="VB094" serviceType="GOOSE" />
              <ExtRef intAddr="VB095" serviceType="GOOSE" />
              <ExtRef intAddr="VB096" serviceType="GOOSE" />
              <ExtRef intAddr="VB097" serviceType="GOOSE" />
              <ExtRef intAddr="VB098" serviceType="GOOSE" />
              <ExtRef intAddr="VB099" serviceType="GOOSE" />
              <ExtRef intAddr="VB100" serviceType="GOOSE" />
              <ExtRef intAddr="VB101" serviceType="GOOSE" />
              <ExtRef intAddr="VB102" serviceType="GOOSE" />
              <ExtRef intAddr="VB103" serviceType="GOOSE" />
              <ExtRef intAddr="VB104" serviceType="GOOSE" />
              <ExtRef intAddr="VB105" serviceType="GOOSE" />
              <ExtRef intAddr="VB106" serviceType="GOOSE" />
              <ExtRef intAddr="VB107" serviceType="GOOSE" />
              <ExtRef intAddr="VB108" serviceType="GOOSE" />
              <ExtRef intAddr="VB109" serviceType="GOOSE" />
              <ExtRef intAddr="VB110" serviceType="GOOSE" />
              <ExtRef intAddr="VB111" serviceType="GOOSE" />
              <ExtRef intAddr="VB112" serviceType="GOOSE" />
              <ExtRef intAddr="VB113" serviceType="GOOSE" />
              <ExtRef intAddr="VB114" serviceType="GOOSE" />
              <ExtRef intAddr="VB115" serviceType="GOOSE" />
              <ExtRef intAddr="VB116" serviceType="GOOSE" />
              <ExtRef intAddr="VB117" serviceType="GOOSE" />
              <ExtRef intAddr="VB118" serviceType="GOOSE" />
              <ExtRef intAddr="VB119" serviceType="GOOSE" />
              <ExtRef intAddr="VB120" serviceType="GOOSE" />
              <ExtRef intAddr="VB121" serviceType="GOOSE" />
              <ExtRef intAddr="VB122" serviceType="GOOSE" />
              <ExtRef intAddr="VB123" serviceType="GOOSE" />
              <ExtRef intAddr="VB124" serviceType="GOOSE" />
              <ExtRef intAddr="VB125" serviceType="GOOSE" />
              <ExtRef intAddr="VB126" serviceType="GOOSE" />
              <ExtRef intAddr="VB127" serviceType="GOOSE" />
              <ExtRef intAddr="VB128" serviceType="GOOSE" />
              <ExtRef intAddr="VB129" serviceType="GOOSE" />
              <ExtRef intAddr="VB130" serviceType="GOOSE" />
              <ExtRef intAddr="VB131" serviceType="GOOSE" />
              <ExtRef intAddr="VB132" serviceType="GOOSE" />
              <ExtRef intAddr="VB133" serviceType="GOOSE" />
              <ExtRef intAddr="VB134" serviceType="GOOSE" />
              <ExtRef intAddr="VB135" serviceType="GOOSE" />
              <ExtRef intAddr="VB136" serviceType="GOOSE" />
              <ExtRef intAddr="VB137" serviceType="GOOSE" />
              <ExtRef intAddr="VB138" serviceType="GOOSE" />
              <ExtRef intAddr="VB139" serviceType="GOOSE" />
              <ExtRef intAddr="VB140" serviceType="GOOSE" />
              <ExtRef intAddr="VB141" serviceType="GOOSE" />
              <ExtRef intAddr="VB142" serviceType="GOOSE" />
              <ExtRef intAddr="VB143" serviceType="GOOSE" />
              <ExtRef intAddr="VB144" serviceType="GOOSE" />
              <ExtRef intAddr="VB145" serviceType="GOOSE" />
              <ExtRef intAddr="VB146" serviceType="GOOSE" />
              <ExtRef intAddr="VB147" serviceType="GOOSE" />
              <ExtRef intAddr="VB148" serviceType="GOOSE" />
              <ExtRef intAddr="VB149" serviceType="GOOSE" />
              <ExtRef intAddr="VB150" serviceType="GOOSE" />
              <ExtRef intAddr="VB151" serviceType="GOOSE" />
              <ExtRef intAddr="VB152" serviceType="GOOSE" />
              <ExtRef intAddr="VB153" serviceType="GOOSE" />
              <ExtRef intAddr="VB154" serviceType="GOOSE" />
              <ExtRef intAddr="VB155" serviceType="GOOSE" />
              <ExtRef intAddr="VB156" serviceType="GOOSE" />
              <ExtRef intAddr="VB157" serviceType="GOOSE" />
              <ExtRef intAddr="VB158" serviceType="GOOSE" />
              <ExtRef intAddr="VB159" serviceType="GOOSE" />
              <ExtRef intAddr="VB160" serviceType="GOOSE" />
              <ExtRef intAddr="VB161" serviceType="GOOSE" />
              <ExtRef intAddr="VB162" serviceType="GOOSE" />
              <ExtRef intAddr="VB163" serviceType="GOOSE" />
              <ExtRef intAddr="VB164" serviceType="GOOSE" />
              <ExtRef intAddr="VB165" serviceType="GOOSE" />
              <ExtRef intAddr="VB166" serviceType="GOOSE" />
              <ExtRef intAddr="VB167" serviceType="GOOSE" />
              <ExtRef intAddr="VB168" serviceType="GOOSE" />
              <ExtRef intAddr="VB169" serviceType="GOOSE" />
              <ExtRef intAddr="VB170" serviceType="GOOSE" />
              <ExtRef intAddr="VB171" serviceType="GOOSE" />
              <ExtRef intAddr="VB172" serviceType="GOOSE" />
              <ExtRef intAddr="VB173" serviceType="GOOSE" />
              <ExtRef intAddr="VB174" serviceType="GOOSE" />
              <ExtRef intAddr="VB175" serviceType="GOOSE" />
              <ExtRef intAddr="VB176" serviceType="GOOSE" />
              <ExtRef intAddr="VB177" serviceType="GOOSE" />
              <ExtRef intAddr="VB178" serviceType="GOOSE" />
              <ExtRef intAddr="VB179" serviceType="GOOSE" />
              <ExtRef intAddr="VB180" serviceType="GOOSE" />
              <ExtRef intAddr="VB181" serviceType="GOOSE" />
              <ExtRef intAddr="VB182" serviceType="GOOSE" />
              <ExtRef intAddr="VB183" serviceType="GOOSE" />
              <ExtRef intAddr="VB184" serviceType="GOOSE" />
              <ExtRef intAddr="VB185" serviceType="GOOSE" />
              <ExtRef intAddr="VB186" serviceType="GOOSE" />
              <ExtRef intAddr="VB187" serviceType="GOOSE" />
              <ExtRef intAddr="VB188" serviceType="GOOSE" />
              <ExtRef intAddr="VB189" serviceType="GOOSE" />
              <ExtRef intAddr="VB190" serviceType="GOOSE" />
              <ExtRef intAddr="VB191" serviceType="GOOSE" />
              <ExtRef intAddr="VB192" serviceType="GOOSE" />
              <ExtRef intAddr="VB193" serviceType="GOOSE" />
              <ExtRef intAddr="VB194" serviceType="GOOSE" />
              <ExtRef intAddr="VB195" serviceType="GOOSE" />
              <ExtRef intAddr="VB196" serviceType="GOOSE" />
              <ExtRef intAddr="VB197" serviceType="GOOSE" />
              <ExtRef intAddr="VB198" serviceType="GOOSE" />
              <ExtRef intAddr="VB199" serviceType="GOOSE" />
              <ExtRef intAddr="VB200" serviceType="GOOSE" />
              <ExtRef intAddr="VB201" serviceType="GOOSE" />
              <ExtRef intAddr="VB202" serviceType="GOOSE" />
              <ExtRef intAddr="VB203" serviceType="GOOSE" />
              <ExtRef intAddr="VB204" serviceType="GOOSE" />
              <ExtRef intAddr="VB205" serviceType="GOOSE" />
              <ExtRef intAddr="VB206" serviceType="GOOSE" />
              <ExtRef intAddr="VB207" serviceType="GOOSE" />
              <ExtRef intAddr="VB208" serviceType="GOOSE" />
              <ExtRef intAddr="VB209" serviceType="GOOSE" />
              <ExtRef intAddr="VB210" serviceType="GOOSE" />
              <ExtRef intAddr="VB211" serviceType="GOOSE" />
              <ExtRef intAddr="VB212" serviceType="GOOSE" />
              <ExtRef intAddr="VB213" serviceType="GOOSE" />
              <ExtRef intAddr="VB214" serviceType="GOOSE" />
              <ExtRef intAddr="VB215" serviceType="GOOSE" />
              <ExtRef intAddr="VB216" serviceType="GOOSE" />
              <ExtRef intAddr="VB217" serviceType="GOOSE" />
              <ExtRef intAddr="VB218" serviceType="GOOSE" />
              <ExtRef intAddr="VB219" serviceType="GOOSE" />
              <ExtRef intAddr="VB220" serviceType="GOOSE" />
              <ExtRef intAddr="VB221" serviceType="GOOSE" />
              <ExtRef intAddr="VB222" serviceType="GOOSE" />
              <ExtRef intAddr="VB223" serviceType="GOOSE" />
              <ExtRef intAddr="VB224" serviceType="GOOSE" />
              <ExtRef intAddr="VB225" serviceType="GOOSE" />
              <ExtRef intAddr="VB226" serviceType="GOOSE" />
              <ExtRef intAddr="VB227" serviceType="GOOSE" />
              <ExtRef intAddr="VB228" serviceType="GOOSE" />
              <ExtRef intAddr="VB229" serviceType="GOOSE" />
              <ExtRef intAddr="VB230" serviceType="GOOSE" />
              <ExtRef intAddr="VB231" serviceType="GOOSE" />
              <ExtRef intAddr="VB232" serviceType="GOOSE" />
              <ExtRef intAddr="VB233" serviceType="GOOSE" />
              <ExtRef intAddr="VB234" serviceType="GOOSE" />
              <ExtRef intAddr="VB235" serviceType="GOOSE" />
              <ExtRef intAddr="VB236" serviceType="GOOSE" />
              <ExtRef intAddr="VB237" serviceType="GOOSE" />
              <ExtRef intAddr="VB238" serviceType="GOOSE" />
              <ExtRef intAddr="VB239" serviceType="GOOSE" />
              <ExtRef intAddr="VB240" serviceType="GOOSE" />
              <ExtRef intAddr="VB241" serviceType="GOOSE" />
              <ExtRef intAddr="VB242" serviceType="GOOSE" />
              <ExtRef intAddr="VB243" serviceType="GOOSE" />
              <ExtRef intAddr="VB244" serviceType="GOOSE" />
              <ExtRef intAddr="VB245" serviceType="GOOSE" />
              <ExtRef intAddr="VB246" serviceType="GOOSE" />
              <ExtRef intAddr="VB247" serviceType="GOOSE" />
              <ExtRef intAddr="VB248" serviceType="GOOSE" />
              <ExtRef intAddr="VB249" serviceType="GOOSE" />
              <ExtRef intAddr="VB250" serviceType="GOOSE" />
              <ExtRef intAddr="VB251" serviceType="GOOSE" />
              <ExtRef intAddr="VB252" serviceType="GOOSE" />
              <ExtRef intAddr="VB253" serviceType="GOOSE" />
              <ExtRef intAddr="VB254" serviceType="GOOSE" />
              <ExtRef intAddr="VB255" serviceType="GOOSE" />
              <ExtRef intAddr="VB256" serviceType="GOOSE" />
              <ExtRef intAddr="RA001" serviceType="GOOSE" />
              <ExtRef intAddr="RA002" serviceType="GOOSE" />
              <ExtRef intAddr="RA003" serviceType="GOOSE" />
              <ExtRef intAddr="RA004" serviceType="GOOSE" />
              <ExtRef intAddr="RA005" serviceType="GOOSE" />
              <ExtRef intAddr="RA006" serviceType="GOOSE" />
              <ExtRef intAddr="RA007" serviceType="GOOSE" />
              <ExtRef intAddr="RA008" serviceType="GOOSE" />
              <ExtRef intAddr="RA009" serviceType="GOOSE" />
              <ExtRef intAddr="RA010" serviceType="GOOSE" />
              <ExtRef intAddr="RA011" serviceType="GOOSE" />
              <ExtRef intAddr="RA012" serviceType="GOOSE" />
              <ExtRef intAddr="RA013" serviceType="GOOSE" />
              <ExtRef intAddr="RA014" serviceType="GOOSE" />
              <ExtRef intAddr="RA015" serviceType="GOOSE" />
              <ExtRef intAddr="RA016" serviceType="GOOSE" />
              <ExtRef intAddr="RA017" serviceType="GOOSE" />
              <ExtRef intAddr="RA018" serviceType="GOOSE" />
              <ExtRef intAddr="RA019" serviceType="GOOSE" />
              <ExtRef intAddr="RA020" serviceType="GOOSE" />
              <ExtRef intAddr="RA021" serviceType="GOOSE" />
              <ExtRef intAddr="RA022" serviceType="GOOSE" />
              <ExtRef intAddr="RA023" serviceType="GOOSE" />
              <ExtRef intAddr="RA024" serviceType="GOOSE" />
              <ExtRef intAddr="RA025" serviceType="GOOSE" />
              <ExtRef intAddr="RA026" serviceType="GOOSE" />
              <ExtRef intAddr="RA027" serviceType="GOOSE" />
              <ExtRef intAddr="RA028" serviceType="GOOSE" />
              <ExtRef intAddr="RA029" serviceType="GOOSE" />
              <ExtRef intAddr="RA030" serviceType="GOOSE" />
              <ExtRef intAddr="RA031" serviceType="GOOSE" />
              <ExtRef intAddr="RA032" serviceType="GOOSE" />
              <ExtRef intAddr="RA033" serviceType="GOOSE" />
              <ExtRef intAddr="RA034" serviceType="GOOSE" />
              <ExtRef intAddr="RA035" serviceType="GOOSE" />
              <ExtRef intAddr="RA036" serviceType="GOOSE" />
              <ExtRef intAddr="RA037" serviceType="GOOSE" />
              <ExtRef intAddr="RA038" serviceType="GOOSE" />
              <ExtRef intAddr="RA039" serviceType="GOOSE" />
              <ExtRef intAddr="RA040" serviceType="GOOSE" />
              <ExtRef intAddr="RA041" serviceType="GOOSE" />
              <ExtRef intAddr="RA042" serviceType="GOOSE" />
              <ExtRef intAddr="RA043" serviceType="GOOSE" />
              <ExtRef intAddr="RA044" serviceType="GOOSE" />
              <ExtRef intAddr="RA045" serviceType="GOOSE" />
              <ExtRef intAddr="RA046" serviceType="GOOSE" />
              <ExtRef intAddr="RA047" serviceType="GOOSE" />
              <ExtRef intAddr="RA048" serviceType="GOOSE" />
              <ExtRef intAddr="RA049" serviceType="GOOSE" />
              <ExtRef intAddr="RA050" serviceType="GOOSE" />
              <ExtRef intAddr="RA051" serviceType="GOOSE" />
              <ExtRef intAddr="RA052" serviceType="GOOSE" />
              <ExtRef intAddr="RA053" serviceType="GOOSE" />
              <ExtRef intAddr="RA054" serviceType="GOOSE" />
              <ExtRef intAddr="RA055" serviceType="GOOSE" />
              <ExtRef intAddr="RA056" serviceType="GOOSE" />
              <ExtRef intAddr="RA057" serviceType="GOOSE" />
              <ExtRef intAddr="RA058" serviceType="GOOSE" />
              <ExtRef intAddr="RA059" serviceType="GOOSE" />
              <ExtRef intAddr="RA060" serviceType="GOOSE" />
              <ExtRef intAddr="RA061" serviceType="GOOSE" />
              <ExtRef intAddr="RA062" serviceType="GOOSE" />
              <ExtRef intAddr="RA063" serviceType="GOOSE" />
              <ExtRef intAddr="RA064" serviceType="GOOSE" />
              <ExtRef intAddr="RA065" serviceType="GOOSE" />
              <ExtRef intAddr="RA066" serviceType="GOOSE" />
              <ExtRef intAddr="RA067" serviceType="GOOSE" />
              <ExtRef intAddr="RA068" serviceType="GOOSE" />
              <ExtRef intAddr="RA069" serviceType="GOOSE" />
              <ExtRef intAddr="RA070" serviceType="GOOSE" />
              <ExtRef intAddr="RA071" serviceType="GOOSE" />
              <ExtRef intAddr="RA072" serviceType="GOOSE" />
              <ExtRef intAddr="RA073" serviceType="GOOSE" />
              <ExtRef intAddr="RA074" serviceType="GOOSE" />
              <ExtRef intAddr="RA075" serviceType="GOOSE" />
              <ExtRef intAddr="RA076" serviceType="GOOSE" />
              <ExtRef intAddr="RA077" serviceType="GOOSE" />
              <ExtRef intAddr="RA078" serviceType="GOOSE" />
              <ExtRef intAddr="RA079" serviceType="GOOSE" />
              <ExtRef intAddr="RA080" serviceType="GOOSE" />
              <ExtRef intAddr="RA081" serviceType="GOOSE" />
              <ExtRef intAddr="RA082" serviceType="GOOSE" />
              <ExtRef intAddr="RA083" serviceType="GOOSE" />
              <ExtRef intAddr="RA084" serviceType="GOOSE" />
              <ExtRef intAddr="RA085" serviceType="GOOSE" />
              <ExtRef intAddr="RA086" serviceType="GOOSE" />
              <ExtRef intAddr="RA087" serviceType="GOOSE" />
              <ExtRef intAddr="RA088" serviceType="GOOSE" />
              <ExtRef intAddr="RA089" serviceType="GOOSE" />
              <ExtRef intAddr="RA090" serviceType="GOOSE" />
              <ExtRef intAddr="RA091" serviceType="GOOSE" />
              <ExtRef intAddr="RA092" serviceType="GOOSE" />
              <ExtRef intAddr="RA093" serviceType="GOOSE" />
              <ExtRef intAddr="RA094" serviceType="GOOSE" />
              <ExtRef intAddr="RA095" serviceType="GOOSE" />
              <ExtRef intAddr="RA096" serviceType="GOOSE" />
              <ExtRef intAddr="RA097" serviceType="GOOSE" />
              <ExtRef intAddr="RA098" serviceType="GOOSE" />
              <ExtRef intAddr="RA099" serviceType="GOOSE" />
              <ExtRef intAddr="RA100" serviceType="GOOSE" />
              <ExtRef intAddr="RA101" serviceType="GOOSE" />
              <ExtRef intAddr="RA102" serviceType="GOOSE" />
              <ExtRef intAddr="RA103" serviceType="GOOSE" />
              <ExtRef intAddr="RA104" serviceType="GOOSE" />
              <ExtRef intAddr="RA105" serviceType="GOOSE" />
              <ExtRef intAddr="RA106" serviceType="GOOSE" />
              <ExtRef intAddr="RA107" serviceType="GOOSE" />
              <ExtRef intAddr="RA108" serviceType="GOOSE" />
              <ExtRef intAddr="RA109" serviceType="GOOSE" />
              <ExtRef intAddr="RA110" serviceType="GOOSE" />
              <ExtRef intAddr="RA111" serviceType="GOOSE" />
              <ExtRef intAddr="RA112" serviceType="GOOSE" />
              <ExtRef intAddr="RA113" serviceType="GOOSE" />
              <ExtRef intAddr="RA114" serviceType="GOOSE" />
              <ExtRef intAddr="RA115" serviceType="GOOSE" />
              <ExtRef intAddr="RA116" serviceType="GOOSE" />
              <ExtRef intAddr="RA117" serviceType="GOOSE" />
              <ExtRef intAddr="RA118" serviceType="GOOSE" />
              <ExtRef intAddr="RA119" serviceType="GOOSE" />
              <ExtRef intAddr="RA120" serviceType="GOOSE" />
              <ExtRef intAddr="RA121" serviceType="GOOSE" />
              <ExtRef intAddr="RA122" serviceType="GOOSE" />
              <ExtRef intAddr="RA123" serviceType="GOOSE" />
              <ExtRef intAddr="RA124" serviceType="GOOSE" />
              <ExtRef intAddr="RA125" serviceType="GOOSE" />
              <ExtRef intAddr="RA126" serviceType="GOOSE" />
              <ExtRef intAddr="RA127" serviceType="GOOSE" />
              <ExtRef intAddr="RA128" serviceType="GOOSE" />
              <ExtRef intAddr="RA129" serviceType="GOOSE" />
              <ExtRef intAddr="RA130" serviceType="GOOSE" />
              <ExtRef intAddr="RA131" serviceType="GOOSE" />
              <ExtRef intAddr="RA132" serviceType="GOOSE" />
              <ExtRef intAddr="RA133" serviceType="GOOSE" />
              <ExtRef intAddr="RA134" serviceType="GOOSE" />
              <ExtRef intAddr="RA135" serviceType="GOOSE" />
              <ExtRef intAddr="RA136" serviceType="GOOSE" />
              <ExtRef intAddr="RA137" serviceType="GOOSE" />
              <ExtRef intAddr="RA138" serviceType="GOOSE" />
              <ExtRef intAddr="RA139" serviceType="GOOSE" />
              <ExtRef intAddr="RA140" serviceType="GOOSE" />
              <ExtRef intAddr="RA141" serviceType="GOOSE" />
              <ExtRef intAddr="RA142" serviceType="GOOSE" />
              <ExtRef intAddr="RA143" serviceType="GOOSE" />
              <ExtRef intAddr="RA144" serviceType="GOOSE" />
              <ExtRef intAddr="RA145" serviceType="GOOSE" />
              <ExtRef intAddr="RA146" serviceType="GOOSE" />
              <ExtRef intAddr="RA147" serviceType="GOOSE" />
              <ExtRef intAddr="RA148" serviceType="GOOSE" />
              <ExtRef intAddr="RA149" serviceType="GOOSE" />
              <ExtRef intAddr="RA150" serviceType="GOOSE" />
              <ExtRef intAddr="RA151" serviceType="GOOSE" />
              <ExtRef intAddr="RA152" serviceType="GOOSE" />
              <ExtRef intAddr="RA153" serviceType="GOOSE" />
              <ExtRef intAddr="RA154" serviceType="GOOSE" />
              <ExtRef intAddr="RA155" serviceType="GOOSE" />
              <ExtRef intAddr="RA156" serviceType="GOOSE" />
              <ExtRef intAddr="RA157" serviceType="GOOSE" />
              <ExtRef intAddr="RA158" serviceType="GOOSE" />
              <ExtRef intAddr="RA159" serviceType="GOOSE" />
              <ExtRef intAddr="RA160" serviceType="GOOSE" />
              <ExtRef intAddr="RA161" serviceType="GOOSE" />
              <ExtRef intAddr="RA162" serviceType="GOOSE" />
              <ExtRef intAddr="RA163" serviceType="GOOSE" />
              <ExtRef intAddr="RA164" serviceType="GOOSE" />
              <ExtRef intAddr="RA165" serviceType="GOOSE" />
              <ExtRef intAddr="RA166" serviceType="GOOSE" />
              <ExtRef intAddr="RA167" serviceType="GOOSE" />
              <ExtRef intAddr="RA168" serviceType="GOOSE" />
              <ExtRef intAddr="RA169" serviceType="GOOSE" />
              <ExtRef intAddr="RA170" serviceType="GOOSE" />
              <ExtRef intAddr="RA171" serviceType="GOOSE" />
              <ExtRef intAddr="RA172" serviceType="GOOSE" />
              <ExtRef intAddr="RA173" serviceType="GOOSE" />
              <ExtRef intAddr="RA174" serviceType="GOOSE" />
              <ExtRef intAddr="RA175" serviceType="GOOSE" />
              <ExtRef intAddr="RA176" serviceType="GOOSE" />
              <ExtRef intAddr="RA177" serviceType="GOOSE" />
              <ExtRef intAddr="RA178" serviceType="GOOSE" />
              <ExtRef intAddr="RA179" serviceType="GOOSE" />
              <ExtRef intAddr="RA180" serviceType="GOOSE" />
              <ExtRef intAddr="RA181" serviceType="GOOSE" />
              <ExtRef intAddr="RA182" serviceType="GOOSE" />
              <ExtRef intAddr="RA183" serviceType="GOOSE" />
              <ExtRef intAddr="RA184" serviceType="GOOSE" />
              <ExtRef intAddr="RA185" serviceType="GOOSE" />
              <ExtRef intAddr="RA186" serviceType="GOOSE" />
              <ExtRef intAddr="RA187" serviceType="GOOSE" />
              <ExtRef intAddr="RA188" serviceType="GOOSE" />
              <ExtRef intAddr="RA189" serviceType="GOOSE" />
              <ExtRef intAddr="RA190" serviceType="GOOSE" />
              <ExtRef intAddr="RA191" serviceType="GOOSE" />
              <ExtRef intAddr="RA192" serviceType="GOOSE" />
              <ExtRef intAddr="RA193" serviceType="GOOSE" />
              <ExtRef intAddr="RA194" serviceType="GOOSE" />
              <ExtRef intAddr="RA195" serviceType="GOOSE" />
              <ExtRef intAddr="RA196" serviceType="GOOSE" />
              <ExtRef intAddr="RA197" serviceType="GOOSE" />
              <ExtRef intAddr="RA198" serviceType="GOOSE" />
              <ExtRef intAddr="RA199" serviceType="GOOSE" />
              <ExtRef intAddr="RA200" serviceType="GOOSE" />
              <ExtRef intAddr="RA201" serviceType="GOOSE" />
              <ExtRef intAddr="RA202" serviceType="GOOSE" />
              <ExtRef intAddr="RA203" serviceType="GOOSE" />
              <ExtRef intAddr="RA204" serviceType="GOOSE" />
              <ExtRef intAddr="RA205" serviceType="GOOSE" />
              <ExtRef intAddr="RA206" serviceType="GOOSE" />
              <ExtRef intAddr="RA207" serviceType="GOOSE" />
              <ExtRef intAddr="RA208" serviceType="GOOSE" />
              <ExtRef intAddr="RA209" serviceType="GOOSE" />
              <ExtRef intAddr="RA210" serviceType="GOOSE" />
              <ExtRef intAddr="RA211" serviceType="GOOSE" />
              <ExtRef intAddr="RA212" serviceType="GOOSE" />
              <ExtRef intAddr="RA213" serviceType="GOOSE" />
              <ExtRef intAddr="RA214" serviceType="GOOSE" />
              <ExtRef intAddr="RA215" serviceType="GOOSE" />
              <ExtRef intAddr="RA216" serviceType="GOOSE" />
              <ExtRef intAddr="RA217" serviceType="GOOSE" />
              <ExtRef intAddr="RA218" serviceType="GOOSE" />
              <ExtRef intAddr="RA219" serviceType="GOOSE" />
              <ExtRef intAddr="RA220" serviceType="GOOSE" />
              <ExtRef intAddr="RA221" serviceType="GOOSE" />
              <ExtRef intAddr="RA222" serviceType="GOOSE" />
              <ExtRef intAddr="RA223" serviceType="GOOSE" />
              <ExtRef intAddr="RA224" serviceType="GOOSE" />
              <ExtRef intAddr="RA225" serviceType="GOOSE" />
              <ExtRef intAddr="RA226" serviceType="GOOSE" />
              <ExtRef intAddr="RA227" serviceType="GOOSE" />
              <ExtRef intAddr="RA228" serviceType="GOOSE" />
              <ExtRef intAddr="RA229" serviceType="GOOSE" />
              <ExtRef intAddr="RA230" serviceType="GOOSE" />
              <ExtRef intAddr="RA231" serviceType="GOOSE" />
              <ExtRef intAddr="RA232" serviceType="GOOSE" />
              <ExtRef intAddr="RA233" serviceType="GOOSE" />
              <ExtRef intAddr="RA234" serviceType="GOOSE" />
              <ExtRef intAddr="RA235" serviceType="GOOSE" />
              <ExtRef intAddr="RA236" serviceType="GOOSE" />
              <ExtRef intAddr="RA237" serviceType="GOOSE" />
              <ExtRef intAddr="RA238" serviceType="GOOSE" />
              <ExtRef intAddr="RA239" serviceType="GOOSE" />
              <ExtRef intAddr="RA240" serviceType="GOOSE" />
              <ExtRef intAddr="RA241" serviceType="GOOSE" />
              <ExtRef intAddr="RA242" serviceType="GOOSE" />
              <ExtRef intAddr="RA243" serviceType="GOOSE" />
              <ExtRef intAddr="RA244" serviceType="GOOSE" />
              <ExtRef intAddr="RA245" serviceType="GOOSE" />
              <ExtRef intAddr="RA246" serviceType="GOOSE" />
              <ExtRef intAddr="RA247" serviceType="GOOSE" />
              <ExtRef intAddr="RA248" serviceType="GOOSE" />
              <ExtRef intAddr="RA249" serviceType="GOOSE" />
              <ExtRef intAddr="RA250" serviceType="GOOSE" />
              <ExtRef intAddr="RA251" serviceType="GOOSE" />
              <ExtRef intAddr="RA252" serviceType="GOOSE" />
              <ExtRef intAddr="RA253" serviceType="GOOSE" />
              <ExtRef intAddr="RA254" serviceType="GOOSE" />
              <ExtRef intAddr="RA255" serviceType="GOOSE" />
              <ExtRef intAddr="RA256" serviceType="GOOSE" />
            </Inputs>
            <GSEControl name="GPub01" appID="Sub1Bay1" confRev="1" datSet="GPDSet01" desc="GPD GOOSE Control">
              <Private type="SEL_GooseTx">
                <esel:Address xmlns:esel="http://www.selinc.com/2006/61850">
                  <esel:P type="MAC-Address">01-0C-CD-01-00-13</esel:P>
                  <esel:P type="APPID">1013</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
                <esel:MinTime xmlns:esel="http://www.selinc.com/2006/61850">4</esel:MinTime>
                <esel:MaxTime xmlns:esel="http://www.selinc.com/2006/61850">1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <SampledValueControl name="MSVCB01" smvID="TXB_MU1_BCU_SEL_401_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" multicast="true" confRev="20000" desc="">
              <IEDName apRef="P2" ldInst="System" lnClass="LSVS" lnInst="1">TXB_PU1_TOS_GRT</IEDName>
              <IEDName apRef="S1" ldInst="LD0" lnClass="LSVS" lnInst="29">TXB_PU3_NR_978</IEDName>
              <SmvOpts sampleSynchronized="true" synchSourceId="true" />
            </SampledValueControl>
            <SettingControl numOfSGs="6" esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD8" inst="1" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:LPHDSIM" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:LPHDSIM" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS4" inst="1" prefix="">
            <DOI name="NdsCom">
              <DAI name="stVal" esel:datasrc="db:GNCM1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" esel:datasrc="db:GST1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" esel:datasrc="db:GSIM1" />
            </DOI>
            <DOI name="LastStNum">
              <DAI name="stVal" esel:datasrc="db:GLST1" />
            </DOI>
            <DOI name="LastSqNum">
              <DAI name="stVal" esel:datasrc="db:GLSQ1" />
            </DOI>
            <DOI name="LastTal">
              <DAI name="stVal" esel:datasrc="db:GTAL1" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI name="stVal" esel:datasrc="db:GCNF1" />
            </DOI>
            <DOI name="ErrSt">
              <DAI name="stVal" esel:datasrc="db:GERR1" />
            </DOI>
            <DOI name="OosCnt">
              <DAI name="stVal" esel:datasrc="db:GOOS1" />
            </DOI>
            <DOI name="TalCnt">
              <DAI name="stVal" esel:datasrc="db:GTLC1" />
            </DOI>
            <DOI name="DecErrCnt">
              <DAI name="stVal" esel:datasrc="db:GDER1" />
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI name="stVal" esel:datasrc="db:GBFO1" />
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI name="stVal" esel:datasrc="db:GMSL1" />
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI name="stVal" esel:datasrc="db:GMXM1" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GDWT1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GMXD1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:GRST1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:GRST1" />
              <DAI name="q" esel:datasrc="db:GQUAL" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS4" inst="2" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS4" inst="3" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb2" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS4" inst="4" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS4" inst="5" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PRO" desc="Protection">
          <LN0 lnClass="LLN0" lnType="LLN07" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD7" inst="1" prefix="PRO">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="1" prefix="P1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="4" prefix="P2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="7" prefix="P3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="10" prefix="P4">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P4" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV2" inst="1" prefix="LOP">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:LOP" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:LOP" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="1" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF2" inst="1" prefix="BFR1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV02" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF1" />
              <DAI name="phsA" esel:datasrc="db:FBFA1" />
              <DAI name="phsB" esel:datasrc="db:FBFB1" />
              <DAI name="phsC" esel:datasrc="db:FBFC1" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT1" />
              <DAI name="phsA" esel:datasrc="db:RTA1" />
              <DAI name="phsB" esel:datasrc="db:RTB1" />
              <DAI name="phsC" esel:datasrc="db:RTC1" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF2" inst="2" prefix="BFR2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV03" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF2" />
              <DAI name="phsA" esel:datasrc="db:FBFA2" />
              <DAI name="phsB" esel:datasrc="db:FBFB2" />
              <DAI name="phsC" esel:datasrc="db:FBFC2" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT2" />
              <DAI name="phsA" esel:datasrc="db:RTA2" />
              <DAI name="phsB" esel:datasrc="db:RTB2" />
              <DAI name="phsC" esel:datasrc="db:RTC2" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR4" inst="1" prefix="BK1A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="q" esel:datasrc="db:EN" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52ACL1?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR4" inst="2" prefix="BK1B">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52BCL1?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR4" inst="3" prefix="BK1C">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CCL1?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR4" inst="4" prefix="BK2A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52ACL2?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR4" inst="5" prefix="BK2B">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52BCL2?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR4" inst="6" prefix="BK2C">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CCL2?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="1" prefix="BKR1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CC1:OC1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52ACL1?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CC1" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="2" prefix="BKR2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CC2:OC2" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52ACL2?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CC2" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="1" prefix="DC1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC01:89OC01" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL01|89OPN01?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC01" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC01" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="2" prefix="DC2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC02:89OC02" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL02|89OPN02?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC02" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC02" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="3" prefix="DC3">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC03:89OC03" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL03|89OPN03?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC03" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC03" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="4" prefix="DC4">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC04:89OC04" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL04|89OPN04?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC04" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC04" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="5" prefix="DC5">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC05:89OC05" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL05|89OPN05?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC05" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC05" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="6" prefix="DC6">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC06:89OC06" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL06|89OPN06?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC06" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC06" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="7" prefix="DC7">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC07:89OC07" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL07|89OPN07?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC07" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC07" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="8" prefix="DC8">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC08:89OC08" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL08|89OPN08?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC08" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC08" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="9" prefix="DC9">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC09:89OC09" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL09|89OPN09?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC09" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC09" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI4" inst="10" prefix="DC10">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC10:89OC10" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL10|89OPN10?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC10" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC10" />
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE4" inst="1" prefix="FLT">
            <DOI name="RcdMade">
              <DAI name="stVal" esel:datasrc="db:FLREP" />
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" esel:datasrc="db:FLRNUM" />
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR2" inst="1" prefix="BS1A">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B1BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B1BCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR2" inst="2" prefix="BS1B">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B1BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B1BCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR2" inst="3" prefix="BS1C">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B1BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B1BCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR2" inst="4" prefix="BS2A">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B2BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B2BCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR2" inst="5" prefix="BS2B">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B2BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B2BCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR2" inst="6" prefix="BS2C">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B2BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B2BCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MET" desc="Metering">
          <LN0 lnClass="LLN0" lnType="LLN07" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD7" inst="1" prefix="MET">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU6" inst="1" prefix="MET3P">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3P_F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3Q_F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3S_F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPF" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VCFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VCFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LIAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LIAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LIBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LIBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LICFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LICFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PA_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PB_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PC_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QA_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QB_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QC_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFB" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU7" inst="1" prefix="METBC1">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B1IAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B1IAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B1IBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B1IBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B1ICFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B1ICFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU7" inst="2" prefix="METBC2">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B2IAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B2IAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B2IBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B2IBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B2ICFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B2ICFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI4" inst="1" prefix="SEQ">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LI1M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LI1A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:L3I2M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:L3I2A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LIGM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LIGA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:V1M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:V1A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V2M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V2A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V0M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V0A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBAT" lnType="ZBAT2" inst="1" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:DC1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:250">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI name="stVal" esel:datasrc="db:DC1W" />
            </DOI>
            <DOI name="BatFail">
              <DAI name="stVal" esel:datasrc="db:DC1F" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI name="stVal" esel:datasrc="db:DC1G" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI name="stVal" esel:datasrc="db:DC1R" />
            </DOI>
          </LN>
          <LN lnClass="ZBAT" lnType="ZBAT2" inst="2" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:DC2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:250">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI name="stVal" esel:datasrc="db:DC2W" />
            </DOI>
            <DOI name="BatFail">
              <DAI name="stVal" esel:datasrc="db:DC2F" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI name="stVal" esel:datasrc="db:DC2G" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI name="stVal" esel:datasrc="db:DC2R" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CON" desc="Remote Control">
          <LN0 lnClass="LLN0" lnType="LLN07" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD7" inst="1" prefix="CTRL">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO1" inst="1" prefix="RB">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB01" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB01" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB02" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB02" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB03" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB03" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB04" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB04" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB05" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB05" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB06" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB06" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB07" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB07" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB08" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB08" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO2" inst="2" prefix="RB">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB09" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB09" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB10" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB10" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB11" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB11" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB12" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB12" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB13" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB13" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB14" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB14" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB15" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB15" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB16" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB16" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO3" inst="3" prefix="RB">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB17" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB17" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB18" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB18" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB19" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB19" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB20" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB20" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB21" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB21" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB22" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB22" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB23" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB23" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB24" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB24" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO4" inst="4" prefix="RB">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB25" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB25" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB26" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB26" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB27" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB27" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB28" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB28" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB29" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB29" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB30" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB30" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB31" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB31" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB32" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB32" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ANN" desc="Annunciation">
          <LN0 lnClass="LLN0" lnType="LLN07" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciation</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD7" inst="1" prefix="STA">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS64" inst="1" prefix="PSV">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PSV01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PSV02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PSV03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PSV04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PSV05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PSV06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PSV07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PSV08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PSV09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PSV10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PSV11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PSV12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:PSV13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:PSV14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:PSV15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:PSV16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:PSV17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:PSV18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:PSV19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:PSV20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:PSV21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:PSV22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:PSV23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:PSV24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:PSV25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:PSV26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:PSV27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:PSV28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:PSV29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:PSV30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:PSV31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:PSV32" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" esel:datasrc="db:PSV33" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" esel:datasrc="db:PSV34" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" esel:datasrc="db:PSV35" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" esel:datasrc="db:PSV36" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" esel:datasrc="db:PSV37" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" esel:datasrc="db:PSV38" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" esel:datasrc="db:PSV39" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" esel:datasrc="db:PSV40" />
            </DOI>
            <DOI name="Ind41">
              <DAI name="stVal" esel:datasrc="db:PSV41" />
            </DOI>
            <DOI name="Ind42">
              <DAI name="stVal" esel:datasrc="db:PSV42" />
            </DOI>
            <DOI name="Ind43">
              <DAI name="stVal" esel:datasrc="db:PSV43" />
            </DOI>
            <DOI name="Ind44">
              <DAI name="stVal" esel:datasrc="db:PSV44" />
            </DOI>
            <DOI name="Ind45">
              <DAI name="stVal" esel:datasrc="db:PSV45" />
            </DOI>
            <DOI name="Ind46">
              <DAI name="stVal" esel:datasrc="db:PSV46" />
            </DOI>
            <DOI name="Ind47">
              <DAI name="stVal" esel:datasrc="db:PSV47" />
            </DOI>
            <DOI name="Ind48">
              <DAI name="stVal" esel:datasrc="db:PSV48" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" esel:datasrc="db:PSV49" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" esel:datasrc="db:PSV50" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" esel:datasrc="db:PSV51" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" esel:datasrc="db:PSV52" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" esel:datasrc="db:PSV53" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" esel:datasrc="db:PSV54" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" esel:datasrc="db:PSV55" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" esel:datasrc="db:PSV56" />
            </DOI>
            <DOI name="Ind57">
              <DAI name="stVal" esel:datasrc="db:PSV57" />
            </DOI>
            <DOI name="Ind58">
              <DAI name="stVal" esel:datasrc="db:PSV58" />
            </DOI>
            <DOI name="Ind59">
              <DAI name="stVal" esel:datasrc="db:PSV59" />
            </DOI>
            <DOI name="Ind60">
              <DAI name="stVal" esel:datasrc="db:PSV60" />
            </DOI>
            <DOI name="Ind61">
              <DAI name="stVal" esel:datasrc="db:PSV61" />
            </DOI>
            <DOI name="Ind62">
              <DAI name="stVal" esel:datasrc="db:PSV62" />
            </DOI>
            <DOI name="Ind63">
              <DAI name="stVal" esel:datasrc="db:PSV63" />
            </DOI>
            <DOI name="Ind64">
              <DAI name="stVal" esel:datasrc="db:PSV64" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="2" prefix="PLT">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PLT01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PLT02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PLT03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PLT04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PLT05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PLT06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PLT07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PLT08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PLT09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PLT10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PLT11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PLT12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:PLT13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:PLT14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:PLT15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:PLT16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:PLT17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:PLT18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:PLT19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:PLT20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:PLT21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:PLT22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:PLT23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:PLT24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:PLT25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:PLT26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:PLT27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:PLT28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:PLT29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:PLT30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:PLT31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:PLT32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO6" inst="3" prefix="PMV">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV02" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV04" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV05" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV06" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV07" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV08" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV09" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV33" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV34" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV35" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV36" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV37" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV38" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV39" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV40" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV41" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV42" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV43" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV44" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV45" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV46" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV47" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV48" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV49" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV50" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV51" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV52" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV53" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV54" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV55" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV56" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV57" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV58" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV59" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV60" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV61" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV62" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV63" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV64" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS128" inst="4" prefix="ASV">
            <DOI name="Ind001">
              <DAI name="stVal" esel:datasrc="db:ASV001" />
            </DOI>
            <DOI name="Ind002">
              <DAI name="stVal" esel:datasrc="db:ASV002" />
            </DOI>
            <DOI name="Ind003">
              <DAI name="stVal" esel:datasrc="db:ASV003" />
            </DOI>
            <DOI name="Ind004">
              <DAI name="stVal" esel:datasrc="db:ASV004" />
            </DOI>
            <DOI name="Ind005">
              <DAI name="stVal" esel:datasrc="db:ASV005" />
            </DOI>
            <DOI name="Ind006">
              <DAI name="stVal" esel:datasrc="db:ASV006" />
            </DOI>
            <DOI name="Ind007">
              <DAI name="stVal" esel:datasrc="db:ASV007" />
            </DOI>
            <DOI name="Ind008">
              <DAI name="stVal" esel:datasrc="db:ASV008" />
            </DOI>
            <DOI name="Ind009">
              <DAI name="stVal" esel:datasrc="db:ASV009" />
            </DOI>
            <DOI name="Ind010">
              <DAI name="stVal" esel:datasrc="db:ASV010" />
            </DOI>
            <DOI name="Ind011">
              <DAI name="stVal" esel:datasrc="db:ASV011" />
            </DOI>
            <DOI name="Ind012">
              <DAI name="stVal" esel:datasrc="db:ASV012" />
            </DOI>
            <DOI name="Ind013">
              <DAI name="stVal" esel:datasrc="db:ASV013" />
            </DOI>
            <DOI name="Ind014">
              <DAI name="stVal" esel:datasrc="db:ASV014" />
            </DOI>
            <DOI name="Ind015">
              <DAI name="stVal" esel:datasrc="db:ASV015" />
            </DOI>
            <DOI name="Ind016">
              <DAI name="stVal" esel:datasrc="db:ASV016" />
            </DOI>
            <DOI name="Ind017">
              <DAI name="stVal" esel:datasrc="db:ASV017" />
            </DOI>
            <DOI name="Ind018">
              <DAI name="stVal" esel:datasrc="db:ASV018" />
            </DOI>
            <DOI name="Ind019">
              <DAI name="stVal" esel:datasrc="db:ASV019" />
            </DOI>
            <DOI name="Ind020">
              <DAI name="stVal" esel:datasrc="db:ASV020" />
            </DOI>
            <DOI name="Ind021">
              <DAI name="stVal" esel:datasrc="db:ASV021" />
            </DOI>
            <DOI name="Ind022">
              <DAI name="stVal" esel:datasrc="db:ASV022" />
            </DOI>
            <DOI name="Ind023">
              <DAI name="stVal" esel:datasrc="db:ASV023" />
            </DOI>
            <DOI name="Ind024">
              <DAI name="stVal" esel:datasrc="db:ASV024" />
            </DOI>
            <DOI name="Ind025">
              <DAI name="stVal" esel:datasrc="db:ASV025" />
            </DOI>
            <DOI name="Ind026">
              <DAI name="stVal" esel:datasrc="db:ASV026" />
            </DOI>
            <DOI name="Ind027">
              <DAI name="stVal" esel:datasrc="db:ASV027" />
            </DOI>
            <DOI name="Ind028">
              <DAI name="stVal" esel:datasrc="db:ASV028" />
            </DOI>
            <DOI name="Ind029">
              <DAI name="stVal" esel:datasrc="db:ASV029" />
            </DOI>
            <DOI name="Ind030">
              <DAI name="stVal" esel:datasrc="db:ASV030" />
            </DOI>
            <DOI name="Ind031">
              <DAI name="stVal" esel:datasrc="db:ASV031" />
            </DOI>
            <DOI name="Ind032">
              <DAI name="stVal" esel:datasrc="db:ASV032" />
            </DOI>
            <DOI name="Ind033">
              <DAI name="stVal" esel:datasrc="db:ASV033" />
            </DOI>
            <DOI name="Ind034">
              <DAI name="stVal" esel:datasrc="db:ASV034" />
            </DOI>
            <DOI name="Ind035">
              <DAI name="stVal" esel:datasrc="db:ASV035" />
            </DOI>
            <DOI name="Ind036">
              <DAI name="stVal" esel:datasrc="db:ASV036" />
            </DOI>
            <DOI name="Ind037">
              <DAI name="stVal" esel:datasrc="db:ASV037" />
            </DOI>
            <DOI name="Ind038">
              <DAI name="stVal" esel:datasrc="db:ASV038" />
            </DOI>
            <DOI name="Ind039">
              <DAI name="stVal" esel:datasrc="db:ASV039" />
            </DOI>
            <DOI name="Ind040">
              <DAI name="stVal" esel:datasrc="db:ASV040" />
            </DOI>
            <DOI name="Ind041">
              <DAI name="stVal" esel:datasrc="db:ASV041" />
            </DOI>
            <DOI name="Ind042">
              <DAI name="stVal" esel:datasrc="db:ASV042" />
            </DOI>
            <DOI name="Ind043">
              <DAI name="stVal" esel:datasrc="db:ASV043" />
            </DOI>
            <DOI name="Ind044">
              <DAI name="stVal" esel:datasrc="db:ASV044" />
            </DOI>
            <DOI name="Ind045">
              <DAI name="stVal" esel:datasrc="db:ASV045" />
            </DOI>
            <DOI name="Ind046">
              <DAI name="stVal" esel:datasrc="db:ASV046" />
            </DOI>
            <DOI name="Ind047">
              <DAI name="stVal" esel:datasrc="db:ASV047" />
            </DOI>
            <DOI name="Ind048">
              <DAI name="stVal" esel:datasrc="db:ASV048" />
            </DOI>
            <DOI name="Ind049">
              <DAI name="stVal" esel:datasrc="db:ASV049" />
            </DOI>
            <DOI name="Ind050">
              <DAI name="stVal" esel:datasrc="db:ASV050" />
            </DOI>
            <DOI name="Ind051">
              <DAI name="stVal" esel:datasrc="db:ASV051" />
            </DOI>
            <DOI name="Ind052">
              <DAI name="stVal" esel:datasrc="db:ASV052" />
            </DOI>
            <DOI name="Ind053">
              <DAI name="stVal" esel:datasrc="db:ASV053" />
            </DOI>
            <DOI name="Ind054">
              <DAI name="stVal" esel:datasrc="db:ASV054" />
            </DOI>
            <DOI name="Ind055">
              <DAI name="stVal" esel:datasrc="db:ASV055" />
            </DOI>
            <DOI name="Ind056">
              <DAI name="stVal" esel:datasrc="db:ASV056" />
            </DOI>
            <DOI name="Ind057">
              <DAI name="stVal" esel:datasrc="db:ASV057" />
            </DOI>
            <DOI name="Ind058">
              <DAI name="stVal" esel:datasrc="db:ASV058" />
            </DOI>
            <DOI name="Ind059">
              <DAI name="stVal" esel:datasrc="db:ASV059" />
            </DOI>
            <DOI name="Ind060">
              <DAI name="stVal" esel:datasrc="db:ASV060" />
            </DOI>
            <DOI name="Ind061">
              <DAI name="stVal" esel:datasrc="db:ASV061" />
            </DOI>
            <DOI name="Ind062">
              <DAI name="stVal" esel:datasrc="db:ASV062" />
            </DOI>
            <DOI name="Ind063">
              <DAI name="stVal" esel:datasrc="db:ASV063" />
            </DOI>
            <DOI name="Ind064">
              <DAI name="stVal" esel:datasrc="db:ASV064" />
            </DOI>
            <DOI name="Ind065">
              <DAI name="stVal" esel:datasrc="db:ASV065" />
            </DOI>
            <DOI name="Ind066">
              <DAI name="stVal" esel:datasrc="db:ASV066" />
            </DOI>
            <DOI name="Ind067">
              <DAI name="stVal" esel:datasrc="db:ASV067" />
            </DOI>
            <DOI name="Ind068">
              <DAI name="stVal" esel:datasrc="db:ASV068" />
            </DOI>
            <DOI name="Ind069">
              <DAI name="stVal" esel:datasrc="db:ASV069" />
            </DOI>
            <DOI name="Ind070">
              <DAI name="stVal" esel:datasrc="db:ASV070" />
            </DOI>
            <DOI name="Ind071">
              <DAI name="stVal" esel:datasrc="db:ASV071" />
            </DOI>
            <DOI name="Ind072">
              <DAI name="stVal" esel:datasrc="db:ASV072" />
            </DOI>
            <DOI name="Ind073">
              <DAI name="stVal" esel:datasrc="db:ASV073" />
            </DOI>
            <DOI name="Ind074">
              <DAI name="stVal" esel:datasrc="db:ASV074" />
            </DOI>
            <DOI name="Ind075">
              <DAI name="stVal" esel:datasrc="db:ASV075" />
            </DOI>
            <DOI name="Ind076">
              <DAI name="stVal" esel:datasrc="db:ASV076" />
            </DOI>
            <DOI name="Ind077">
              <DAI name="stVal" esel:datasrc="db:ASV077" />
            </DOI>
            <DOI name="Ind078">
              <DAI name="stVal" esel:datasrc="db:ASV078" />
            </DOI>
            <DOI name="Ind079">
              <DAI name="stVal" esel:datasrc="db:ASV079" />
            </DOI>
            <DOI name="Ind080">
              <DAI name="stVal" esel:datasrc="db:ASV080" />
            </DOI>
            <DOI name="Ind081">
              <DAI name="stVal" esel:datasrc="db:ASV081" />
            </DOI>
            <DOI name="Ind082">
              <DAI name="stVal" esel:datasrc="db:ASV082" />
            </DOI>
            <DOI name="Ind083">
              <DAI name="stVal" esel:datasrc="db:ASV083" />
            </DOI>
            <DOI name="Ind084">
              <DAI name="stVal" esel:datasrc="db:ASV084" />
            </DOI>
            <DOI name="Ind085">
              <DAI name="stVal" esel:datasrc="db:ASV085" />
            </DOI>
            <DOI name="Ind086">
              <DAI name="stVal" esel:datasrc="db:ASV086" />
            </DOI>
            <DOI name="Ind087">
              <DAI name="stVal" esel:datasrc="db:ASV087" />
            </DOI>
            <DOI name="Ind088">
              <DAI name="stVal" esel:datasrc="db:ASV088" />
            </DOI>
            <DOI name="Ind089">
              <DAI name="stVal" esel:datasrc="db:ASV089" />
            </DOI>
            <DOI name="Ind090">
              <DAI name="stVal" esel:datasrc="db:ASV090" />
            </DOI>
            <DOI name="Ind091">
              <DAI name="stVal" esel:datasrc="db:ASV091" />
            </DOI>
            <DOI name="Ind092">
              <DAI name="stVal" esel:datasrc="db:ASV092" />
            </DOI>
            <DOI name="Ind093">
              <DAI name="stVal" esel:datasrc="db:ASV093" />
            </DOI>
            <DOI name="Ind094">
              <DAI name="stVal" esel:datasrc="db:ASV094" />
            </DOI>
            <DOI name="Ind095">
              <DAI name="stVal" esel:datasrc="db:ASV095" />
            </DOI>
            <DOI name="Ind096">
              <DAI name="stVal" esel:datasrc="db:ASV096" />
            </DOI>
            <DOI name="Ind097">
              <DAI name="stVal" esel:datasrc="db:ASV097" />
            </DOI>
            <DOI name="Ind098">
              <DAI name="stVal" esel:datasrc="db:ASV098" />
            </DOI>
            <DOI name="Ind099">
              <DAI name="stVal" esel:datasrc="db:ASV099" />
            </DOI>
            <DOI name="Ind100">
              <DAI name="stVal" esel:datasrc="db:ASV100" />
            </DOI>
            <DOI name="Ind101">
              <DAI name="stVal" esel:datasrc="db:ASV101" />
            </DOI>
            <DOI name="Ind102">
              <DAI name="stVal" esel:datasrc="db:ASV102" />
            </DOI>
            <DOI name="Ind103">
              <DAI name="stVal" esel:datasrc="db:ASV103" />
            </DOI>
            <DOI name="Ind104">
              <DAI name="stVal" esel:datasrc="db:ASV104" />
            </DOI>
            <DOI name="Ind105">
              <DAI name="stVal" esel:datasrc="db:ASV105" />
            </DOI>
            <DOI name="Ind106">
              <DAI name="stVal" esel:datasrc="db:ASV106" />
            </DOI>
            <DOI name="Ind107">
              <DAI name="stVal" esel:datasrc="db:ASV107" />
            </DOI>
            <DOI name="Ind108">
              <DAI name="stVal" esel:datasrc="db:ASV108" />
            </DOI>
            <DOI name="Ind109">
              <DAI name="stVal" esel:datasrc="db:ASV109" />
            </DOI>
            <DOI name="Ind110">
              <DAI name="stVal" esel:datasrc="db:ASV110" />
            </DOI>
            <DOI name="Ind111">
              <DAI name="stVal" esel:datasrc="db:ASV111" />
            </DOI>
            <DOI name="Ind112">
              <DAI name="stVal" esel:datasrc="db:ASV112" />
            </DOI>
            <DOI name="Ind113">
              <DAI name="stVal" esel:datasrc="db:ASV113" />
            </DOI>
            <DOI name="Ind114">
              <DAI name="stVal" esel:datasrc="db:ASV114" />
            </DOI>
            <DOI name="Ind115">
              <DAI name="stVal" esel:datasrc="db:ASV115" />
            </DOI>
            <DOI name="Ind116">
              <DAI name="stVal" esel:datasrc="db:ASV116" />
            </DOI>
            <DOI name="Ind117">
              <DAI name="stVal" esel:datasrc="db:ASV117" />
            </DOI>
            <DOI name="Ind118">
              <DAI name="stVal" esel:datasrc="db:ASV118" />
            </DOI>
            <DOI name="Ind119">
              <DAI name="stVal" esel:datasrc="db:ASV119" />
            </DOI>
            <DOI name="Ind120">
              <DAI name="stVal" esel:datasrc="db:ASV120" />
            </DOI>
            <DOI name="Ind121">
              <DAI name="stVal" esel:datasrc="db:ASV121" />
            </DOI>
            <DOI name="Ind122">
              <DAI name="stVal" esel:datasrc="db:ASV122" />
            </DOI>
            <DOI name="Ind123">
              <DAI name="stVal" esel:datasrc="db:ASV123" />
            </DOI>
            <DOI name="Ind124">
              <DAI name="stVal" esel:datasrc="db:ASV124" />
            </DOI>
            <DOI name="Ind125">
              <DAI name="stVal" esel:datasrc="db:ASV125" />
            </DOI>
            <DOI name="Ind126">
              <DAI name="stVal" esel:datasrc="db:ASV126" />
            </DOI>
            <DOI name="Ind127">
              <DAI name="stVal" esel:datasrc="db:ASV127" />
            </DOI>
            <DOI name="Ind128">
              <DAI name="stVal" esel:datasrc="db:ASV128" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="5" prefix="ALT">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:ALT01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:ALT02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:ALT03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:ALT04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:ALT05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:ALT06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:ALT07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:ALT08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:ALT09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:ALT10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:ALT11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:ALT12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:ALT13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:ALT14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:ALT15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:ALT16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:ALT17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:ALT18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:ALT19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:ALT20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:ALT21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:ALT22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:ALT23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:ALT24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:ALT25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:ALT26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:ALT27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:ALT28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:ALT29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:ALT30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:ALT31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:ALT32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS26" inst="7" prefix="TLED">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:EN" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TRIPLED" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TLED_1" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TLED_2" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TLED_3" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TLED_4" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TLED_5" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TLED_6" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:TLED_7" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:TLED_8" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:TLED_9" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:TLED_10" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:TLED_11" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:TLED_12" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:TLED_13" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:TLED_14" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:TLED_15" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:TLED_16" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:TLED_17" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:TLED_18" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:TLED_19" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:TLED_20" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:TLED_21" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:TLED_22" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:TLED_23" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:TLED_24" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="8" prefix="PBLED">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PB1_LED" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PB2_LED" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PB3_LED" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PB4_LED" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PB5_LED" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PB6_LED" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PB7_LED" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PB8_LED" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PB9_LED" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PB10LED" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PB11LED" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PB12LED" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="9" prefix="RMBA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RMB1A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RMB2A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RMB3A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RMB4A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RMB5A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RMB6A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RMB7A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RMB8A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="10" prefix="TMBA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TMB1A" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TMB2A" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TMB3A" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TMB4A" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TMB5A" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TMB6A" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TMB7A" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TMB8A" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="11" prefix="RMBB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RMB1B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RMB2B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RMB3B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RMB4B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RMB5B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RMB6B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RMB7B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RMB8B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="12" prefix="TMBB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TMB1B" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TMB2B" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TMB3B" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TMB4B" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TMB5B" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TMB6B" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TMB7B" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TMB8B" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="13" prefix="MBOK">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:ROKA" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RBADA" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:CBADA" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LBOKA" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:ANOKA" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:DOKA" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:ROKB" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RBADB" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:CBADB" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LBOKB" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:ANOKB" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:DOKB" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="14" prefix="IN2">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN201" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN202" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN203" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN204" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN205" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN206" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN207" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN208" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN209" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN210" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN211" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN212" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN213" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN214" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN215" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN216" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN217" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN218" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN219" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN220" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN221" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN222" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN223" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN224" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="15" prefix="IN3">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN301" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN302" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN303" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN304" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN305" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN306" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN307" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN308" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN309" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN310" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN311" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN312" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN313" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN314" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN315" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN316" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN317" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN318" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN319" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN320" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN321" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN322" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN323" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN324" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="16" prefix="OUT2">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT201" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT202" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT203" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT204" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT205" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT206" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT207" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT208" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT209" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT210" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT211" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT212" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT213" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT214" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT215" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT216" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="17" prefix="OUT3">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT301" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT302" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT303" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT304" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT305" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT306" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT307" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT308" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT309" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT310" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT311" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT312" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT313" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT314" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT315" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT316" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="18" prefix="IN4">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN401" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN402" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN403" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN404" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN405" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN406" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN407" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN408" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN409" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN410" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN411" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN412" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN413" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN414" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN415" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN416" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN417" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN418" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN419" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN420" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN421" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN422" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN423" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN424" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="19" prefix="OUT4">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT401" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT402" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT403" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT404" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT405" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT406" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT407" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT408" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT409" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT410" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT411" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT412" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT413" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT414" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT415" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT416" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO7" inst="1" prefix="AMV">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV001" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV002" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV003" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV004" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV005" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV006" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV007" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV008" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV009" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV010" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV011" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV012" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV013" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV014" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV015" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV016" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn017">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV017" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn018">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV018" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn019">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV019" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn020">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV020" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn021">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV021" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn022">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV022" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn023">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV023" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn024">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV024" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn025">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV025" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn026">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV026" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn027">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV027" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn028">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV028" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn029">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV029" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn030">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV030" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn031">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV031" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn032">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV032" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn033">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV033" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn034">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV034" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn035">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV035" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn036">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV036" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn037">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV037" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn038">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV038" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn039">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV039" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn040">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV040" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn041">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV041" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn042">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV042" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn043">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV043" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn044">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV044" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn045">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV045" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn046">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV046" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn047">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV047" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn048">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV048" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn049">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV049" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn050">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV050" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn051">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV051" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn052">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV052" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn053">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV053" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn054">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV054" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn055">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV055" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn056">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV056" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn057">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV057" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn058">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV058" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn059">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV059" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn060">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV060" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn061">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV061" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn062">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV062" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn063">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV063" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn064">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV064" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO8" inst="2" prefix="AMV">
            <DOI name="AnIn065">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV065" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn066">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV066" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn067">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV067" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn068">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV068" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn069">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV069" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn070">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV070" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn071">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV071" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn072">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV072" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn073">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV073" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn074">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV074" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn075">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV075" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn076">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV076" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn077">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV077" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn078">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV078" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn079">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV079" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn080">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV080" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn081">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV081" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn082">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV082" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn083">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV083" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn084">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV084" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn085">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV085" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn086">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV086" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn087">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV087" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn088">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV088" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn089">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV089" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn090">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV090" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn091">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV091" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn092">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV092" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn093">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV093" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn094">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV094" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn095">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV095" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn096">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV096" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn097">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV097" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn098">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV098" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn099">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV099" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn100">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV100" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn101">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV101" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn102">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV102" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn103">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV103" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn104">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV104" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn105">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV105" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn106">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV106" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn107">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV107" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn108">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV108" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn109">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV109" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn110">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV110" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn111">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV111" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn112">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV112" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn113">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV113" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn114">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV114" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn115">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV115" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn116">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV116" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn117">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV117" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn118">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV118" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn119">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV119" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn120">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV120" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn121">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV121" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn122">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV122" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn123">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV123" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn124">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV124" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn125">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV125" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn126">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV126" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn127">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV127" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn128">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV128" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO5" inst="1" prefix="PCN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN01CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN02CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN03CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN04CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN05CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN06CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN07CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN08CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN09CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN10CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN11CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN12CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN13CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN14CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN15CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN16CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO5" inst="2" prefix="ACN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN01CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN02CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN03CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN04CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN05CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN06CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN07CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN08CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN09CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN10CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN11CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN12CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN13CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN14CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN15CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN16CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="1" prefix="LB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:LB01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:LB02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:LB03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LB04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:LB05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:LB06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:LB07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:LB08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:LB09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LB10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:LB11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:LB12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:LB13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:LB14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:LB15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:LB16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:LB17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:LB18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:LB19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:LB20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:LB21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:LB22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:LB23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:LB24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:LB25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:LB26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:LB27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:LB28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:LB29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:LB30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:LB31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:LB32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS128" inst="1" prefix="VB">
            <DOI name="Ind001">
              <DAI name="stVal" esel:datasrc="db:VB001" />
            </DOI>
            <DOI name="Ind002">
              <DAI name="stVal" esel:datasrc="db:VB002" />
            </DOI>
            <DOI name="Ind003">
              <DAI name="stVal" esel:datasrc="db:VB003" />
            </DOI>
            <DOI name="Ind004">
              <DAI name="stVal" esel:datasrc="db:VB004" />
            </DOI>
            <DOI name="Ind005">
              <DAI name="stVal" esel:datasrc="db:VB005" />
            </DOI>
            <DOI name="Ind006">
              <DAI name="stVal" esel:datasrc="db:VB006" />
            </DOI>
            <DOI name="Ind007">
              <DAI name="stVal" esel:datasrc="db:VB007" />
            </DOI>
            <DOI name="Ind008">
              <DAI name="stVal" esel:datasrc="db:VB008" />
            </DOI>
            <DOI name="Ind009">
              <DAI name="stVal" esel:datasrc="db:VB009" />
            </DOI>
            <DOI name="Ind010">
              <DAI name="stVal" esel:datasrc="db:VB010" />
            </DOI>
            <DOI name="Ind011">
              <DAI name="stVal" esel:datasrc="db:VB011" />
            </DOI>
            <DOI name="Ind012">
              <DAI name="stVal" esel:datasrc="db:VB012" />
            </DOI>
            <DOI name="Ind013">
              <DAI name="stVal" esel:datasrc="db:VB013" />
            </DOI>
            <DOI name="Ind014">
              <DAI name="stVal" esel:datasrc="db:VB014" />
            </DOI>
            <DOI name="Ind015">
              <DAI name="stVal" esel:datasrc="db:VB015" />
            </DOI>
            <DOI name="Ind016">
              <DAI name="stVal" esel:datasrc="db:VB016" />
            </DOI>
            <DOI name="Ind017">
              <DAI name="stVal" esel:datasrc="db:VB017" />
            </DOI>
            <DOI name="Ind018">
              <DAI name="stVal" esel:datasrc="db:VB018" />
            </DOI>
            <DOI name="Ind019">
              <DAI name="stVal" esel:datasrc="db:VB019" />
            </DOI>
            <DOI name="Ind020">
              <DAI name="stVal" esel:datasrc="db:VB020" />
            </DOI>
            <DOI name="Ind021">
              <DAI name="stVal" esel:datasrc="db:VB021" />
            </DOI>
            <DOI name="Ind022">
              <DAI name="stVal" esel:datasrc="db:VB022" />
            </DOI>
            <DOI name="Ind023">
              <DAI name="stVal" esel:datasrc="db:VB023" />
            </DOI>
            <DOI name="Ind024">
              <DAI name="stVal" esel:datasrc="db:VB024" />
            </DOI>
            <DOI name="Ind025">
              <DAI name="stVal" esel:datasrc="db:VB025" />
            </DOI>
            <DOI name="Ind026">
              <DAI name="stVal" esel:datasrc="db:VB026" />
            </DOI>
            <DOI name="Ind027">
              <DAI name="stVal" esel:datasrc="db:VB027" />
            </DOI>
            <DOI name="Ind028">
              <DAI name="stVal" esel:datasrc="db:VB028" />
            </DOI>
            <DOI name="Ind029">
              <DAI name="stVal" esel:datasrc="db:VB029" />
            </DOI>
            <DOI name="Ind030">
              <DAI name="stVal" esel:datasrc="db:VB030" />
            </DOI>
            <DOI name="Ind031">
              <DAI name="stVal" esel:datasrc="db:VB031" />
            </DOI>
            <DOI name="Ind032">
              <DAI name="stVal" esel:datasrc="db:VB032" />
            </DOI>
            <DOI name="Ind033">
              <DAI name="stVal" esel:datasrc="db:VB033" />
            </DOI>
            <DOI name="Ind034">
              <DAI name="stVal" esel:datasrc="db:VB034" />
            </DOI>
            <DOI name="Ind035">
              <DAI name="stVal" esel:datasrc="db:VB035" />
            </DOI>
            <DOI name="Ind036">
              <DAI name="stVal" esel:datasrc="db:VB036" />
            </DOI>
            <DOI name="Ind037">
              <DAI name="stVal" esel:datasrc="db:VB037" />
            </DOI>
            <DOI name="Ind038">
              <DAI name="stVal" esel:datasrc="db:VB038" />
            </DOI>
            <DOI name="Ind039">
              <DAI name="stVal" esel:datasrc="db:VB039" />
            </DOI>
            <DOI name="Ind040">
              <DAI name="stVal" esel:datasrc="db:VB040" />
            </DOI>
            <DOI name="Ind041">
              <DAI name="stVal" esel:datasrc="db:VB041" />
            </DOI>
            <DOI name="Ind042">
              <DAI name="stVal" esel:datasrc="db:VB042" />
            </DOI>
            <DOI name="Ind043">
              <DAI name="stVal" esel:datasrc="db:VB043" />
            </DOI>
            <DOI name="Ind044">
              <DAI name="stVal" esel:datasrc="db:VB044" />
            </DOI>
            <DOI name="Ind045">
              <DAI name="stVal" esel:datasrc="db:VB045" />
            </DOI>
            <DOI name="Ind046">
              <DAI name="stVal" esel:datasrc="db:VB046" />
            </DOI>
            <DOI name="Ind047">
              <DAI name="stVal" esel:datasrc="db:VB047" />
            </DOI>
            <DOI name="Ind048">
              <DAI name="stVal" esel:datasrc="db:VB048" />
            </DOI>
            <DOI name="Ind049">
              <DAI name="stVal" esel:datasrc="db:VB049" />
            </DOI>
            <DOI name="Ind050">
              <DAI name="stVal" esel:datasrc="db:VB050" />
            </DOI>
            <DOI name="Ind051">
              <DAI name="stVal" esel:datasrc="db:VB051" />
            </DOI>
            <DOI name="Ind052">
              <DAI name="stVal" esel:datasrc="db:VB052" />
            </DOI>
            <DOI name="Ind053">
              <DAI name="stVal" esel:datasrc="db:VB053" />
            </DOI>
            <DOI name="Ind054">
              <DAI name="stVal" esel:datasrc="db:VB054" />
            </DOI>
            <DOI name="Ind055">
              <DAI name="stVal" esel:datasrc="db:VB055" />
            </DOI>
            <DOI name="Ind056">
              <DAI name="stVal" esel:datasrc="db:VB056" />
            </DOI>
            <DOI name="Ind057">
              <DAI name="stVal" esel:datasrc="db:VB057" />
            </DOI>
            <DOI name="Ind058">
              <DAI name="stVal" esel:datasrc="db:VB058" />
            </DOI>
            <DOI name="Ind059">
              <DAI name="stVal" esel:datasrc="db:VB059" />
            </DOI>
            <DOI name="Ind060">
              <DAI name="stVal" esel:datasrc="db:VB060" />
            </DOI>
            <DOI name="Ind061">
              <DAI name="stVal" esel:datasrc="db:VB061" />
            </DOI>
            <DOI name="Ind062">
              <DAI name="stVal" esel:datasrc="db:VB062" />
            </DOI>
            <DOI name="Ind063">
              <DAI name="stVal" esel:datasrc="db:VB063" />
            </DOI>
            <DOI name="Ind064">
              <DAI name="stVal" esel:datasrc="db:VB064" />
            </DOI>
            <DOI name="Ind065">
              <DAI name="stVal" esel:datasrc="db:VB065" />
            </DOI>
            <DOI name="Ind066">
              <DAI name="stVal" esel:datasrc="db:VB066" />
            </DOI>
            <DOI name="Ind067">
              <DAI name="stVal" esel:datasrc="db:VB067" />
            </DOI>
            <DOI name="Ind068">
              <DAI name="stVal" esel:datasrc="db:VB068" />
            </DOI>
            <DOI name="Ind069">
              <DAI name="stVal" esel:datasrc="db:VB069" />
            </DOI>
            <DOI name="Ind070">
              <DAI name="stVal" esel:datasrc="db:VB070" />
            </DOI>
            <DOI name="Ind071">
              <DAI name="stVal" esel:datasrc="db:VB071" />
            </DOI>
            <DOI name="Ind072">
              <DAI name="stVal" esel:datasrc="db:VB072" />
            </DOI>
            <DOI name="Ind073">
              <DAI name="stVal" esel:datasrc="db:VB073" />
            </DOI>
            <DOI name="Ind074">
              <DAI name="stVal" esel:datasrc="db:VB074" />
            </DOI>
            <DOI name="Ind075">
              <DAI name="stVal" esel:datasrc="db:VB075" />
            </DOI>
            <DOI name="Ind076">
              <DAI name="stVal" esel:datasrc="db:VB076" />
            </DOI>
            <DOI name="Ind077">
              <DAI name="stVal" esel:datasrc="db:VB077" />
            </DOI>
            <DOI name="Ind078">
              <DAI name="stVal" esel:datasrc="db:VB078" />
            </DOI>
            <DOI name="Ind079">
              <DAI name="stVal" esel:datasrc="db:VB079" />
            </DOI>
            <DOI name="Ind080">
              <DAI name="stVal" esel:datasrc="db:VB080" />
            </DOI>
            <DOI name="Ind081">
              <DAI name="stVal" esel:datasrc="db:VB081" />
            </DOI>
            <DOI name="Ind082">
              <DAI name="stVal" esel:datasrc="db:VB082" />
            </DOI>
            <DOI name="Ind083">
              <DAI name="stVal" esel:datasrc="db:VB083" />
            </DOI>
            <DOI name="Ind084">
              <DAI name="stVal" esel:datasrc="db:VB084" />
            </DOI>
            <DOI name="Ind085">
              <DAI name="stVal" esel:datasrc="db:VB085" />
            </DOI>
            <DOI name="Ind086">
              <DAI name="stVal" esel:datasrc="db:VB086" />
            </DOI>
            <DOI name="Ind087">
              <DAI name="stVal" esel:datasrc="db:VB087" />
            </DOI>
            <DOI name="Ind088">
              <DAI name="stVal" esel:datasrc="db:VB088" />
            </DOI>
            <DOI name="Ind089">
              <DAI name="stVal" esel:datasrc="db:VB089" />
            </DOI>
            <DOI name="Ind090">
              <DAI name="stVal" esel:datasrc="db:VB090" />
            </DOI>
            <DOI name="Ind091">
              <DAI name="stVal" esel:datasrc="db:VB091" />
            </DOI>
            <DOI name="Ind092">
              <DAI name="stVal" esel:datasrc="db:VB092" />
            </DOI>
            <DOI name="Ind093">
              <DAI name="stVal" esel:datasrc="db:VB093" />
            </DOI>
            <DOI name="Ind094">
              <DAI name="stVal" esel:datasrc="db:VB094" />
            </DOI>
            <DOI name="Ind095">
              <DAI name="stVal" esel:datasrc="db:VB095" />
            </DOI>
            <DOI name="Ind096">
              <DAI name="stVal" esel:datasrc="db:VB096" />
            </DOI>
            <DOI name="Ind097">
              <DAI name="stVal" esel:datasrc="db:VB097" />
            </DOI>
            <DOI name="Ind098">
              <DAI name="stVal" esel:datasrc="db:VB098" />
            </DOI>
            <DOI name="Ind099">
              <DAI name="stVal" esel:datasrc="db:VB099" />
            </DOI>
            <DOI name="Ind100">
              <DAI name="stVal" esel:datasrc="db:VB100" />
            </DOI>
            <DOI name="Ind101">
              <DAI name="stVal" esel:datasrc="db:VB101" />
            </DOI>
            <DOI name="Ind102">
              <DAI name="stVal" esel:datasrc="db:VB102" />
            </DOI>
            <DOI name="Ind103">
              <DAI name="stVal" esel:datasrc="db:VB103" />
            </DOI>
            <DOI name="Ind104">
              <DAI name="stVal" esel:datasrc="db:VB104" />
            </DOI>
            <DOI name="Ind105">
              <DAI name="stVal" esel:datasrc="db:VB105" />
            </DOI>
            <DOI name="Ind106">
              <DAI name="stVal" esel:datasrc="db:VB106" />
            </DOI>
            <DOI name="Ind107">
              <DAI name="stVal" esel:datasrc="db:VB107" />
            </DOI>
            <DOI name="Ind108">
              <DAI name="stVal" esel:datasrc="db:VB108" />
            </DOI>
            <DOI name="Ind109">
              <DAI name="stVal" esel:datasrc="db:VB109" />
            </DOI>
            <DOI name="Ind110">
              <DAI name="stVal" esel:datasrc="db:VB110" />
            </DOI>
            <DOI name="Ind111">
              <DAI name="stVal" esel:datasrc="db:VB111" />
            </DOI>
            <DOI name="Ind112">
              <DAI name="stVal" esel:datasrc="db:VB112" />
            </DOI>
            <DOI name="Ind113">
              <DAI name="stVal" esel:datasrc="db:VB113" />
            </DOI>
            <DOI name="Ind114">
              <DAI name="stVal" esel:datasrc="db:VB114" />
            </DOI>
            <DOI name="Ind115">
              <DAI name="stVal" esel:datasrc="db:VB115" />
            </DOI>
            <DOI name="Ind116">
              <DAI name="stVal" esel:datasrc="db:VB116" />
            </DOI>
            <DOI name="Ind117">
              <DAI name="stVal" esel:datasrc="db:VB117" />
            </DOI>
            <DOI name="Ind118">
              <DAI name="stVal" esel:datasrc="db:VB118" />
            </DOI>
            <DOI name="Ind119">
              <DAI name="stVal" esel:datasrc="db:VB119" />
            </DOI>
            <DOI name="Ind120">
              <DAI name="stVal" esel:datasrc="db:VB120" />
            </DOI>
            <DOI name="Ind121">
              <DAI name="stVal" esel:datasrc="db:VB121" />
            </DOI>
            <DOI name="Ind122">
              <DAI name="stVal" esel:datasrc="db:VB122" />
            </DOI>
            <DOI name="Ind123">
              <DAI name="stVal" esel:datasrc="db:VB123" />
            </DOI>
            <DOI name="Ind124">
              <DAI name="stVal" esel:datasrc="db:VB124" />
            </DOI>
            <DOI name="Ind125">
              <DAI name="stVal" esel:datasrc="db:VB125" />
            </DOI>
            <DOI name="Ind126">
              <DAI name="stVal" esel:datasrc="db:VB126" />
            </DOI>
            <DOI name="Ind127">
              <DAI name="stVal" esel:datasrc="db:VB127" />
            </DOI>
            <DOI name="Ind128">
              <DAI name="stVal" esel:datasrc="db:VB128" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS129_BS256" inst="2" prefix="VB">
            <DOI name="Ind129">
              <DAI name="stVal" esel:datasrc="db:VB129" />
            </DOI>
            <DOI name="Ind130">
              <DAI name="stVal" esel:datasrc="db:VB130" />
            </DOI>
            <DOI name="Ind131">
              <DAI name="stVal" esel:datasrc="db:VB131" />
            </DOI>
            <DOI name="Ind132">
              <DAI name="stVal" esel:datasrc="db:VB132" />
            </DOI>
            <DOI name="Ind133">
              <DAI name="stVal" esel:datasrc="db:VB133" />
            </DOI>
            <DOI name="Ind134">
              <DAI name="stVal" esel:datasrc="db:VB134" />
            </DOI>
            <DOI name="Ind135">
              <DAI name="stVal" esel:datasrc="db:VB135" />
            </DOI>
            <DOI name="Ind136">
              <DAI name="stVal" esel:datasrc="db:VB136" />
            </DOI>
            <DOI name="Ind137">
              <DAI name="stVal" esel:datasrc="db:VB137" />
            </DOI>
            <DOI name="Ind138">
              <DAI name="stVal" esel:datasrc="db:VB138" />
            </DOI>
            <DOI name="Ind139">
              <DAI name="stVal" esel:datasrc="db:VB139" />
            </DOI>
            <DOI name="Ind140">
              <DAI name="stVal" esel:datasrc="db:VB140" />
            </DOI>
            <DOI name="Ind141">
              <DAI name="stVal" esel:datasrc="db:VB141" />
            </DOI>
            <DOI name="Ind142">
              <DAI name="stVal" esel:datasrc="db:VB142" />
            </DOI>
            <DOI name="Ind143">
              <DAI name="stVal" esel:datasrc="db:VB143" />
            </DOI>
            <DOI name="Ind144">
              <DAI name="stVal" esel:datasrc="db:VB144" />
            </DOI>
            <DOI name="Ind145">
              <DAI name="stVal" esel:datasrc="db:VB145" />
            </DOI>
            <DOI name="Ind146">
              <DAI name="stVal" esel:datasrc="db:VB146" />
            </DOI>
            <DOI name="Ind147">
              <DAI name="stVal" esel:datasrc="db:VB147" />
            </DOI>
            <DOI name="Ind148">
              <DAI name="stVal" esel:datasrc="db:VB148" />
            </DOI>
            <DOI name="Ind149">
              <DAI name="stVal" esel:datasrc="db:VB149" />
            </DOI>
            <DOI name="Ind150">
              <DAI name="stVal" esel:datasrc="db:VB150" />
            </DOI>
            <DOI name="Ind151">
              <DAI name="stVal" esel:datasrc="db:VB151" />
            </DOI>
            <DOI name="Ind152">
              <DAI name="stVal" esel:datasrc="db:VB152" />
            </DOI>
            <DOI name="Ind153">
              <DAI name="stVal" esel:datasrc="db:VB153" />
            </DOI>
            <DOI name="Ind154">
              <DAI name="stVal" esel:datasrc="db:VB154" />
            </DOI>
            <DOI name="Ind155">
              <DAI name="stVal" esel:datasrc="db:VB155" />
            </DOI>
            <DOI name="Ind156">
              <DAI name="stVal" esel:datasrc="db:VB156" />
            </DOI>
            <DOI name="Ind157">
              <DAI name="stVal" esel:datasrc="db:VB157" />
            </DOI>
            <DOI name="Ind158">
              <DAI name="stVal" esel:datasrc="db:VB158" />
            </DOI>
            <DOI name="Ind159">
              <DAI name="stVal" esel:datasrc="db:VB159" />
            </DOI>
            <DOI name="Ind160">
              <DAI name="stVal" esel:datasrc="db:VB160" />
            </DOI>
            <DOI name="Ind161">
              <DAI name="stVal" esel:datasrc="db:VB161" />
            </DOI>
            <DOI name="Ind162">
              <DAI name="stVal" esel:datasrc="db:VB162" />
            </DOI>
            <DOI name="Ind163">
              <DAI name="stVal" esel:datasrc="db:VB163" />
            </DOI>
            <DOI name="Ind164">
              <DAI name="stVal" esel:datasrc="db:VB164" />
            </DOI>
            <DOI name="Ind165">
              <DAI name="stVal" esel:datasrc="db:VB165" />
            </DOI>
            <DOI name="Ind166">
              <DAI name="stVal" esel:datasrc="db:VB166" />
            </DOI>
            <DOI name="Ind167">
              <DAI name="stVal" esel:datasrc="db:VB167" />
            </DOI>
            <DOI name="Ind168">
              <DAI name="stVal" esel:datasrc="db:VB168" />
            </DOI>
            <DOI name="Ind169">
              <DAI name="stVal" esel:datasrc="db:VB169" />
            </DOI>
            <DOI name="Ind170">
              <DAI name="stVal" esel:datasrc="db:VB170" />
            </DOI>
            <DOI name="Ind171">
              <DAI name="stVal" esel:datasrc="db:VB171" />
            </DOI>
            <DOI name="Ind172">
              <DAI name="stVal" esel:datasrc="db:VB172" />
            </DOI>
            <DOI name="Ind173">
              <DAI name="stVal" esel:datasrc="db:VB173" />
            </DOI>
            <DOI name="Ind174">
              <DAI name="stVal" esel:datasrc="db:VB174" />
            </DOI>
            <DOI name="Ind175">
              <DAI name="stVal" esel:datasrc="db:VB175" />
            </DOI>
            <DOI name="Ind176">
              <DAI name="stVal" esel:datasrc="db:VB176" />
            </DOI>
            <DOI name="Ind177">
              <DAI name="stVal" esel:datasrc="db:VB177" />
            </DOI>
            <DOI name="Ind178">
              <DAI name="stVal" esel:datasrc="db:VB178" />
            </DOI>
            <DOI name="Ind179">
              <DAI name="stVal" esel:datasrc="db:VB179" />
            </DOI>
            <DOI name="Ind180">
              <DAI name="stVal" esel:datasrc="db:VB180" />
            </DOI>
            <DOI name="Ind181">
              <DAI name="stVal" esel:datasrc="db:VB181" />
            </DOI>
            <DOI name="Ind182">
              <DAI name="stVal" esel:datasrc="db:VB182" />
            </DOI>
            <DOI name="Ind183">
              <DAI name="stVal" esel:datasrc="db:VB183" />
            </DOI>
            <DOI name="Ind184">
              <DAI name="stVal" esel:datasrc="db:VB184" />
            </DOI>
            <DOI name="Ind185">
              <DAI name="stVal" esel:datasrc="db:VB185" />
            </DOI>
            <DOI name="Ind186">
              <DAI name="stVal" esel:datasrc="db:VB186" />
            </DOI>
            <DOI name="Ind187">
              <DAI name="stVal" esel:datasrc="db:VB187" />
            </DOI>
            <DOI name="Ind188">
              <DAI name="stVal" esel:datasrc="db:VB188" />
            </DOI>
            <DOI name="Ind189">
              <DAI name="stVal" esel:datasrc="db:VB189" />
            </DOI>
            <DOI name="Ind190">
              <DAI name="stVal" esel:datasrc="db:VB190" />
            </DOI>
            <DOI name="Ind191">
              <DAI name="stVal" esel:datasrc="db:VB191" />
            </DOI>
            <DOI name="Ind192">
              <DAI name="stVal" esel:datasrc="db:VB192" />
            </DOI>
            <DOI name="Ind193">
              <DAI name="stVal" esel:datasrc="db:VB193" />
            </DOI>
            <DOI name="Ind194">
              <DAI name="stVal" esel:datasrc="db:VB194" />
            </DOI>
            <DOI name="Ind195">
              <DAI name="stVal" esel:datasrc="db:VB195" />
            </DOI>
            <DOI name="Ind196">
              <DAI name="stVal" esel:datasrc="db:VB196" />
            </DOI>
            <DOI name="Ind197">
              <DAI name="stVal" esel:datasrc="db:VB197" />
            </DOI>
            <DOI name="Ind198">
              <DAI name="stVal" esel:datasrc="db:VB198" />
            </DOI>
            <DOI name="Ind199">
              <DAI name="stVal" esel:datasrc="db:VB199" />
            </DOI>
            <DOI name="Ind200">
              <DAI name="stVal" esel:datasrc="db:VB200" />
            </DOI>
            <DOI name="Ind201">
              <DAI name="stVal" esel:datasrc="db:VB201" />
            </DOI>
            <DOI name="Ind202">
              <DAI name="stVal" esel:datasrc="db:VB202" />
            </DOI>
            <DOI name="Ind203">
              <DAI name="stVal" esel:datasrc="db:VB203" />
            </DOI>
            <DOI name="Ind204">
              <DAI name="stVal" esel:datasrc="db:VB204" />
            </DOI>
            <DOI name="Ind205">
              <DAI name="stVal" esel:datasrc="db:VB205" />
            </DOI>
            <DOI name="Ind206">
              <DAI name="stVal" esel:datasrc="db:VB206" />
            </DOI>
            <DOI name="Ind207">
              <DAI name="stVal" esel:datasrc="db:VB207" />
            </DOI>
            <DOI name="Ind208">
              <DAI name="stVal" esel:datasrc="db:VB208" />
            </DOI>
            <DOI name="Ind209">
              <DAI name="stVal" esel:datasrc="db:VB209" />
            </DOI>
            <DOI name="Ind210">
              <DAI name="stVal" esel:datasrc="db:VB210" />
            </DOI>
            <DOI name="Ind211">
              <DAI name="stVal" esel:datasrc="db:VB211" />
            </DOI>
            <DOI name="Ind212">
              <DAI name="stVal" esel:datasrc="db:VB212" />
            </DOI>
            <DOI name="Ind213">
              <DAI name="stVal" esel:datasrc="db:VB213" />
            </DOI>
            <DOI name="Ind214">
              <DAI name="stVal" esel:datasrc="db:VB214" />
            </DOI>
            <DOI name="Ind215">
              <DAI name="stVal" esel:datasrc="db:VB215" />
            </DOI>
            <DOI name="Ind216">
              <DAI name="stVal" esel:datasrc="db:VB216" />
            </DOI>
            <DOI name="Ind217">
              <DAI name="stVal" esel:datasrc="db:VB217" />
            </DOI>
            <DOI name="Ind218">
              <DAI name="stVal" esel:datasrc="db:VB218" />
            </DOI>
            <DOI name="Ind219">
              <DAI name="stVal" esel:datasrc="db:VB219" />
            </DOI>
            <DOI name="Ind220">
              <DAI name="stVal" esel:datasrc="db:VB220" />
            </DOI>
            <DOI name="Ind221">
              <DAI name="stVal" esel:datasrc="db:VB221" />
            </DOI>
            <DOI name="Ind222">
              <DAI name="stVal" esel:datasrc="db:VB222" />
            </DOI>
            <DOI name="Ind223">
              <DAI name="stVal" esel:datasrc="db:VB223" />
            </DOI>
            <DOI name="Ind224">
              <DAI name="stVal" esel:datasrc="db:VB224" />
            </DOI>
            <DOI name="Ind225">
              <DAI name="stVal" esel:datasrc="db:VB225" />
            </DOI>
            <DOI name="Ind226">
              <DAI name="stVal" esel:datasrc="db:VB226" />
            </DOI>
            <DOI name="Ind227">
              <DAI name="stVal" esel:datasrc="db:VB227" />
            </DOI>
            <DOI name="Ind228">
              <DAI name="stVal" esel:datasrc="db:VB228" />
            </DOI>
            <DOI name="Ind229">
              <DAI name="stVal" esel:datasrc="db:VB229" />
            </DOI>
            <DOI name="Ind230">
              <DAI name="stVal" esel:datasrc="db:VB230" />
            </DOI>
            <DOI name="Ind231">
              <DAI name="stVal" esel:datasrc="db:VB231" />
            </DOI>
            <DOI name="Ind232">
              <DAI name="stVal" esel:datasrc="db:VB232" />
            </DOI>
            <DOI name="Ind233">
              <DAI name="stVal" esel:datasrc="db:VB233" />
            </DOI>
            <DOI name="Ind234">
              <DAI name="stVal" esel:datasrc="db:VB234" />
            </DOI>
            <DOI name="Ind235">
              <DAI name="stVal" esel:datasrc="db:VB235" />
            </DOI>
            <DOI name="Ind236">
              <DAI name="stVal" esel:datasrc="db:VB236" />
            </DOI>
            <DOI name="Ind237">
              <DAI name="stVal" esel:datasrc="db:VB237" />
            </DOI>
            <DOI name="Ind238">
              <DAI name="stVal" esel:datasrc="db:VB238" />
            </DOI>
            <DOI name="Ind239">
              <DAI name="stVal" esel:datasrc="db:VB239" />
            </DOI>
            <DOI name="Ind240">
              <DAI name="stVal" esel:datasrc="db:VB240" />
            </DOI>
            <DOI name="Ind241">
              <DAI name="stVal" esel:datasrc="db:VB241" />
            </DOI>
            <DOI name="Ind242">
              <DAI name="stVal" esel:datasrc="db:VB242" />
            </DOI>
            <DOI name="Ind243">
              <DAI name="stVal" esel:datasrc="db:VB243" />
            </DOI>
            <DOI name="Ind244">
              <DAI name="stVal" esel:datasrc="db:VB244" />
            </DOI>
            <DOI name="Ind245">
              <DAI name="stVal" esel:datasrc="db:VB245" />
            </DOI>
            <DOI name="Ind246">
              <DAI name="stVal" esel:datasrc="db:VB246" />
            </DOI>
            <DOI name="Ind247">
              <DAI name="stVal" esel:datasrc="db:VB247" />
            </DOI>
            <DOI name="Ind248">
              <DAI name="stVal" esel:datasrc="db:VB248" />
            </DOI>
            <DOI name="Ind249">
              <DAI name="stVal" esel:datasrc="db:VB249" />
            </DOI>
            <DOI name="Ind250">
              <DAI name="stVal" esel:datasrc="db:VB250" />
            </DOI>
            <DOI name="Ind251">
              <DAI name="stVal" esel:datasrc="db:VB251" />
            </DOI>
            <DOI name="Ind252">
              <DAI name="stVal" esel:datasrc="db:VB252" />
            </DOI>
            <DOI name="Ind253">
              <DAI name="stVal" esel:datasrc="db:VB253" />
            </DOI>
            <DOI name="Ind254">
              <DAI name="stVal" esel:datasrc="db:VB254" />
            </DOI>
            <DOI name="Ind255">
              <DAI name="stVal" esel:datasrc="db:VB255" />
            </DOI>
            <DOI name="Ind256">
              <DAI name="stVal" esel:datasrc="db:VB256" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO9" inst="1" prefix="RA">
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA001" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA002" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA003" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA004" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA005" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA006" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA007" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA008" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA009" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA010" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA011" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA012" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA013" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA014" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA015" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA016" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA017" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA018" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA019" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA020" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA021" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA022" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA023" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA024" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA025" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA026" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA027" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA028" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA029" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA030" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA031" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA032" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO10" inst="2" prefix="RA">
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA033" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA034" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA035" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA036" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA037" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA038" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA039" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA040" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA041" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA042" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA043" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA044" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA045" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA046" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA047" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA048" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA049" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA050" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA051" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA052" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA053" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA054" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA055" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA056" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA057" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA058" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA059" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA060" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA061" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA062" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA063" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA064" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO11" inst="3" prefix="RA">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA065" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA066" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA067" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA068" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA069" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA070" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA071" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA072" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA073" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
