              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA074" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA075" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA076" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA077" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA078" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA079" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA080" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA081" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA082" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA083" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA084" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA085" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA086" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA087" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA088" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA089" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA090" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA091" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA092" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA093" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA094" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA095" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA096" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO12" inst="4" prefix="RA">
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA097" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA098" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA099" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA100" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA101" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA102" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA103" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA104" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA105" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA106" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA107" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA108" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA109" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA110" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA111" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA112" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA113" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA114" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA115" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA116" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA117" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA118" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA119" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA120" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA121" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA122" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA123" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA124" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA125" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA126" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA127" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA128" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO13" inst="5" prefix="RA">
            <DOI name="Ra129">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA129" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra130">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA130" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra131">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA131" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra132">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA132" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra133">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA133" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra134">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA134" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra135">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA135" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra136">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA136" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra137">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA137" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra138">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA138" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra139">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA139" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra140">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA140" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra141">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA141" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra142">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA142" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra143">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA143" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra144">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA144" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra145">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA145" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra146">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA146" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra147">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA147" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra148">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA148" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra149">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA149" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra150">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA150" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra151">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA151" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra152">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA152" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra153">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA153" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra154">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA154" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra155">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA155" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra156">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA156" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra157">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA157" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra158">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA158" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra159">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA159" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra160">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA160" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO14" inst="6" prefix="RA">
            <DOI name="Ra161">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA161" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra162">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA162" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra163">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA163" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra164">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA164" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra165">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA165" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra166">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA166" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra167">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA167" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra168">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA168" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra169">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA169" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra170">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA170" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra171">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA171" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra172">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA172" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra173">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA173" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra174">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA174" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra175">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA175" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra176">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA176" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra177">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA177" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra178">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA178" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra179">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA179" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra180">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA180" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra181">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA181" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra182">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA182" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra183">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA183" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra184">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA184" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra185">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA185" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra186">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA186" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra187">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA187" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra188">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA188" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra189">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA189" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra190">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA190" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra191">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA191" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra192">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA192" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO15" inst="7" prefix="RA">
            <DOI name="Ra193">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA193" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra194">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA194" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra195">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA195" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra196">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA196" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra197">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA197" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra198">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA198" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra199">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA199" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra200">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA200" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra201">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA201" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra202">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA202" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra203">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA203" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra204">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA204" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra205">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA205" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra206">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA206" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra207">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA207" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra208">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA208" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra209">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA209" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra210">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA210" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra211">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA211" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra212">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA212" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra213">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA213" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra214">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA214" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra215">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA215" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra216">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA216" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra217">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA217" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra218">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA218" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra219">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA219" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra220">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA220" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra221">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA221" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra222">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA222" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra223">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA223" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra224">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA224" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO16" inst="8" prefix="RA">
            <DOI name="Ra225">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA225" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra226">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA226" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra227">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA227" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra228">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA228" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra229">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA229" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra230">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA230" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra231">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA231" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra232">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA232" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra233">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA233" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra234">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA234" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra235">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA235" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra236">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA236" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra237">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA237" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra238">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA238" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra239">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA239" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra240">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA240" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra241">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA241" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra242">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA242" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra243">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA243" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra244">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA244" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra245">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA245" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra246">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA246" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra247">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA247" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra248">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA248" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra249">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA249" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra250">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA250" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra251">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA251" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra252">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA252" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra253">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA253" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra254">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA254" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra255">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA255" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra256">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA256" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO17" inst="1" prefix="RAO">
            <DOI name="Rao01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO02" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO04" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO05" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO06" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO07" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO08" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO09" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao22">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao23">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao24">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao25">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao26">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao27">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao28">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao29">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao30">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao31">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao32">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO18" inst="2" prefix="RAO">
            <DOI name="Rao33">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO33" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao34">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO34" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao35">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO35" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao36">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO36" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao37">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO37" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao38">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO38" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao39">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO39" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao40">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO40" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao41">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO41" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao42">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO42" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao43">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO43" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao44">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO44" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao45">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO45" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao46">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO46" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao47">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO47" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao48">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO48" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao49">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO49" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao50">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO50" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao51">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO51" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao52">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO52" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao53">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO53" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao54">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO54" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao55">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO55" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao56">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO56" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao57">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO57" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao58">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO58" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao59">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO59" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao60">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO60" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao61">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO61" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao62">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO62" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao63">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO63" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao64">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO64" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="1" prefix="RTDH">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTD01ST" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTD02ST" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTD03ST" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTD04ST" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTD05ST" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTD06ST" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTD07ST" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTD08ST" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTD09ST" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTD10ST" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTD11ST" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTD12ST" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS10" inst="1" prefix="ETH">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:P5ASEL" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:LINK5A" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:P5BSEL" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LINK5B" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:P5CSEL" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:LINK5C" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:P5DSEL" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:LINK5D" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:LNKFAIL" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LNKFL2" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="SG">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SG1" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:SG2" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:SG3" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SG4" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:SG5" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:SG6" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:CHSG" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="1" prefix="RTCA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTCAD01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTCAD02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTCAD03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTCAD04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTCAD05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTCAD06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTCAD07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTCAD08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTCAD09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTCAD10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTCAD11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTCAD12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:RTCAD13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:RTCAD14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:RTCAD15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:RTCAD16" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="2" prefix="RTCB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTCBD01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTCBD02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTCBD03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTCBD04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTCBD05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTCBD06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTCBD07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTCBD08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTCBD09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTCBD10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTCBD11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTCBD12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:RTCBD13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:RTCBD14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:RTCBD15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:RTCBD16" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="ALM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SALARM" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:HALARM" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BADPASS" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SETCHG" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:ACCESS" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PASSDIS" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:BRKENAB" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="TM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TIRIG" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TSOK" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BNC_OK" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SER_OK" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PTP_OK" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TPTP" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TSNTPB" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TSNTPP" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_SVP" inst="1" prefix="SV">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SVP01OK" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:SVP02OK" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:SVP03OK" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SVP04OK" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:SVP05OK" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:SVP06OK" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:SVP07OK" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:SVPTST" />
            </DOI>
            <DOI name="IntIn01">
              <DAI name="stVal" esel:datasrc="db:SMPSYNC" />
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
        </LDevice>
        <LDevice inst="MU01" desc="SV Merging Unit">
          <LN0 lnClass="LLN0" lnType="LLN07" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Sampled Values</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD7" inst="1" prefix="MU">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="1" prefix="IAW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IAW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="2" prefix="IBW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IBW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="3" prefix="ICW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:ICW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="4" prefix="INW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:INW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="5" prefix="IAX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IAX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="6" prefix="IBX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IBX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="7" prefix="ICX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:ICX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR" inst="8" prefix="INX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:INX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="1" prefix="VAY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VAY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="2" prefix="VBY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VBY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="3" prefix="VCY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VCY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="4" prefix="VNY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VNY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="5" prefix="VAZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VAZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="6" prefix="VBZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VBZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="7" prefix="VCZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VCZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR" inst="8" prefix="VNZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VNZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TXB_MU2_SEL_421" manufacturer="SEL" type="SEL_421_7P" configVersion="ICD-421-7P-i007-V0-Z590006-D20190907" desc="Edition 2 - IEC Sampled Values Publisher - ICD i007 - FW X590-V9 or Higher" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber xmlns:esel="http://www.selinc.com/2006/61850">SEL-421-7P</esel:ModelNumber>
      <!--<esel:ModelVersionMin>Rrrr</esel:ModelVersionMin>-->
      <esel:ClassFileVersion xmlns:esel="http://www.selinc.com/2006/61850">006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true" xmlns:esel="http://www.selinc.com/2006/61850">Edition 2 - IEC Sampled Values Publisher with Full Protection - Firmware Revision X590-V9 or Higher. Not For Public Release.</esel:ClassFileDescription>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InBits format="VB{0:D3}" min="1" max="256" />
      </esel:InDigitals>
      <esel:InAnalogs xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InFloat format="RA{0:D3}" min="1" max="256" />
      </esel:InAnalogs>
      <esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx minMaxTime="4" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx maxBoolData="512" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRx max="0" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRxAnalogChannels max="0" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVTx max="7" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVSampleRate max="4800" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Reports maxDataSetSize="8000" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:System mmsAuthenticationSupported="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <!--<esel:System setFilesSupported="true"/>-->
      <esel:System controllableModeSupported="false" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT" xmlns:esel="http://www.selinc.com/2006/61850"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := DSTRT OR NSTRT"
		"PROTSEL2","CSV02 := BFI3P1 OR BFIA1 OR BFIB1 OR BFIC1"
		"PROTSEL3","CSV03 := BFI3P2 OR BFIA2 OR BFIB2 OR BFIC2"
		"PROTSEL4","CSV04 := EN AND ROKA"
		"PROTSEL5","CSV05 := EN AND ROKB" 
		"PROTSEL6","CSV06 := TPA1 OR TPB1 OR TPC1"
		"PROTSEL7","CSV07 := TPA2 OR TPB2 OR TPC2"
		"PROTSEL8","CSV08 := 87LA OR 87LB OR 87LC OR 87LG OR 87LQ"
		"PROTSEL9","CSV09 := 81D1OVR AND 81D1"
		"PROTSEL10","CSV10 := 81D2OVR AND 81D2"
		"PROTSEL11","CSV11 := 81D3OVR AND 81D3"
		"PROTSEL12","CSV12 := 81D4OVR AND 81D4"
		"PROTSEL13","CSV13 := 81D5OVR AND 81D5"
		"PROTSEL14","CSV14 := 81D6OVR AND 81D6"
		"PROTSEL15","CSV15 := 81D1UDR AND 81D1"
		"PROTSEL16","CSV16 := 81D2UDR AND 81D2"
		"PROTSEL17","CSV17 := 81D3UDR AND 81D3"
		"PROTSEL18","CSV18 := 81D4UDR AND 81D4"
		"PROTSEL19","CSV19 := 81D5UDR AND 81D5"
		"PROTSEL20","CSV20 := 81D6UDR AND 81D6"
		"PROTSEL21","CSV21 := 25A1BK1 OR 25A2BK1"
		"PROTSEL22","CSV22 := 25A1BK2 OR 25A2BK2"
		"PROTSEL23","CSV23 := 0"
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="1" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="2" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="3" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="4" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="5" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="6" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="7" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="8" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Services nameLength="64">
      <ClientServices goose="true" sv="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="true" />
      </ClientServices>
      <DynAssociation max="7" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" modify="true" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="false" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <GOOSE max="8" />
      <FileHandling mms="true" ftp="true" />
      <RedProt prp="true" />
      <SettingGroups />
      <SMVSettings cbName="Conf" datSet="Conf" svID="Conf" optFields="Fix" smpRate="Fix">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="7" />
      <SupSubscription maxGo="5" maxSv="0" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="CFG" desc="Data Sets, BRCBs, URCBs">
          <LN0 lnClass="LLN0" lnType="LN0_Root" inst="">
            <DataSet name="GPDSet01" desc="GOOSE Control Publication (GPD)">
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Mod" />
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Beh" />
              <FCDA ldInst="PRO" lnClass="XCBR" fc="ST" prefix="BK1A" lnInst="1" doName="Pos" daName="stVal" />
              <FCDA ldInst="PRO" lnClass="CSWI" fc="ST" prefix="BKR1" lnInst="1" doName="Pos" daName="stVal" />
            </DataSet>
            <DataSet name="PhsMeas1" desc="SV Publication - IW, VY">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas2" desc="SV Publication - IX, VZ">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas3" desc="SV Publication - IW, VZ">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAW" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBW" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICW" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INW" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAZ" lnInst="5" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBZ" lnInst="6" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCZ" lnInst="7" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNZ" lnInst="8" doName="VolSv" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas4" desc="SV Publication - IX, VY">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IAX" lnInst="5" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="IBX" lnInst="6" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="ICX" lnInst="7" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" prefix="INX" lnInst="8" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VAY" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VBY" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VCY" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" prefix="VNY" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <ReportControl name="GPDBRep01" confRev="1" indexed="false" desc="GPD Buffered Report" datSet="GPDSet01" rptID="BRep01" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="GPDURep01" confRev="1" indexed="false" desc="GPD Unbuffered Report" datSet="GPDSet01" rptID="URep01" bufTime="250" buffered="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="VB001" serviceType="GOOSE" />
              <ExtRef intAddr="VB002" serviceType="GOOSE" />
              <ExtRef intAddr="VB003" serviceType="GOOSE" />
              <ExtRef intAddr="VB004" serviceType="GOOSE" />
              <ExtRef intAddr="VB005" serviceType="GOOSE" />
              <ExtRef intAddr="VB006" serviceType="GOOSE" />
              <ExtRef intAddr="VB007" serviceType="GOOSE" />
              <ExtRef intAddr="VB008" serviceType="GOOSE" />
              <ExtRef intAddr="VB009" serviceType="GOOSE" />
              <ExtRef intAddr="VB010" serviceType="GOOSE" />
              <ExtRef intAddr="VB011" serviceType="GOOSE" />
              <ExtRef intAddr="VB012" serviceType="GOOSE" />
              <ExtRef intAddr="VB013" serviceType="GOOSE" />
              <ExtRef intAddr="VB014" serviceType="GOOSE" />
              <ExtRef intAddr="VB015" serviceType="GOOSE" />
              <ExtRef intAddr="VB016" serviceType="GOOSE" />
              <ExtRef intAddr="VB017" serviceType="GOOSE" />
              <ExtRef intAddr="VB018" serviceType="GOOSE" />
              <ExtRef intAddr="VB019" serviceType="GOOSE" />
              <ExtRef intAddr="VB020" serviceType="GOOSE" />
              <ExtRef intAddr="VB021" serviceType="GOOSE" />
              <ExtRef intAddr="VB022" serviceType="GOOSE" />
              <ExtRef intAddr="VB023" serviceType="GOOSE" />
              <ExtRef intAddr="VB024" serviceType="GOOSE" />
              <ExtRef intAddr="VB025" serviceType="GOOSE" />
              <ExtRef intAddr="VB026" serviceType="GOOSE" />
              <ExtRef intAddr="VB027" serviceType="GOOSE" />
              <ExtRef intAddr="VB028" serviceType="GOOSE" />
              <ExtRef intAddr="VB029" serviceType="GOOSE" />
              <ExtRef intAddr="VB030" serviceType="GOOSE" />
              <ExtRef intAddr="VB031" serviceType="GOOSE" />
              <ExtRef intAddr="VB032" serviceType="GOOSE" />
              <ExtRef intAddr="VB033" serviceType="GOOSE" />
              <ExtRef intAddr="VB034" serviceType="GOOSE" />
              <ExtRef intAddr="VB035" serviceType="GOOSE" />
              <ExtRef intAddr="VB036" serviceType="GOOSE" />
              <ExtRef intAddr="VB037" serviceType="GOOSE" />
              <ExtRef intAddr="VB038" serviceType="GOOSE" />
              <ExtRef intAddr="VB039" serviceType="GOOSE" />
              <ExtRef intAddr="VB040" serviceType="GOOSE" />
              <ExtRef intAddr="VB041" serviceType="GOOSE" />
              <ExtRef intAddr="VB042" serviceType="GOOSE" />
              <ExtRef intAddr="VB043" serviceType="GOOSE" />
              <ExtRef intAddr="VB044" serviceType="GOOSE" />
              <ExtRef intAddr="VB045" serviceType="GOOSE" />
              <ExtRef intAddr="VB046" serviceType="GOOSE" />
              <ExtRef intAddr="VB047" serviceType="GOOSE" />
              <ExtRef intAddr="VB048" serviceType="GOOSE" />
              <ExtRef intAddr="VB049" serviceType="GOOSE" />
              <ExtRef intAddr="VB050" serviceType="GOOSE" />
              <ExtRef intAddr="VB051" serviceType="GOOSE" />
              <ExtRef intAddr="VB052" serviceType="GOOSE" />
              <ExtRef intAddr="VB053" serviceType="GOOSE" />
              <ExtRef intAddr="VB054" serviceType="GOOSE" />
              <ExtRef intAddr="VB055" serviceType="GOOSE" />
              <ExtRef intAddr="VB056" serviceType="GOOSE" />
              <ExtRef intAddr="VB057" serviceType="GOOSE" />
              <ExtRef intAddr="VB058" serviceType="GOOSE" />
              <ExtRef intAddr="VB059" serviceType="GOOSE" />
              <ExtRef intAddr="VB060" serviceType="GOOSE" />
              <ExtRef intAddr="VB061" serviceType="GOOSE" />
              <ExtRef intAddr="VB062" serviceType="GOOSE" />
              <ExtRef intAddr="VB063" serviceType="GOOSE" />
              <ExtRef intAddr="VB064" serviceType="GOOSE" />
              <ExtRef intAddr="VB065" serviceType="GOOSE" />
              <ExtRef intAddr="VB066" serviceType="GOOSE" />
              <ExtRef intAddr="VB067" serviceType="GOOSE" />
              <ExtRef intAddr="VB068" serviceType="GOOSE" />
              <ExtRef intAddr="VB069" serviceType="GOOSE" />
              <ExtRef intAddr="VB070" serviceType="GOOSE" />
              <ExtRef intAddr="VB071" serviceType="GOOSE" />
              <ExtRef intAddr="VB072" serviceType="GOOSE" />
              <ExtRef intAddr="VB073" serviceType="GOOSE" />
              <ExtRef intAddr="VB074" serviceType="GOOSE" />
              <ExtRef intAddr="VB075" serviceType="GOOSE" />
              <ExtRef intAddr="VB076" serviceType="GOOSE" />
              <ExtRef intAddr="VB077" serviceType="GOOSE" />
              <ExtRef intAddr="VB078" serviceType="GOOSE" />
              <ExtRef intAddr="VB079" serviceType="GOOSE" />
              <ExtRef intAddr="VB080" serviceType="GOOSE" />
              <ExtRef intAddr="VB081" serviceType="GOOSE" />
              <ExtRef intAddr="VB082" serviceType="GOOSE" />
              <ExtRef intAddr="VB083" serviceType="GOOSE" />
              <ExtRef intAddr="VB084" serviceType="GOOSE" />
              <ExtRef intAddr="VB085" serviceType="GOOSE" />
              <ExtRef intAddr="VB086" serviceType="GOOSE" />
              <ExtRef intAddr="VB087" serviceType="GOOSE" />
              <ExtRef intAddr="VB088" serviceType="GOOSE" />
              <ExtRef intAddr="VB089" serviceType="GOOSE" />
              <ExtRef intAddr="VB090" serviceType="GOOSE" />
              <ExtRef intAddr="VB091" serviceType="GOOSE" />
              <ExtRef intAddr="VB092" serviceType="GOOSE" />
              <ExtRef intAddr="VB093" serviceType="GOOSE" />
              <ExtRef intAddr="VB094" serviceType="GOOSE" />
              <ExtRef intAddr="VB095" serviceType="GOOSE" />
              <ExtRef intAddr="VB096" serviceType="GOOSE" />
              <ExtRef intAddr="VB097" serviceType="GOOSE" />
              <ExtRef intAddr="VB098" serviceType="GOOSE" />
              <ExtRef intAddr="VB099" serviceType="GOOSE" />
              <ExtRef intAddr="VB100" serviceType="GOOSE" />
              <ExtRef intAddr="VB101" serviceType="GOOSE" />
              <ExtRef intAddr="VB102" serviceType="GOOSE" />
              <ExtRef intAddr="VB103" serviceType="GOOSE" />
              <ExtRef intAddr="VB104" serviceType="GOOSE" />
              <ExtRef intAddr="VB105" serviceType="GOOSE" />
              <ExtRef intAddr="VB106" serviceType="GOOSE" />
              <ExtRef intAddr="VB107" serviceType="GOOSE" />
              <ExtRef intAddr="VB108" serviceType="GOOSE" />
              <ExtRef intAddr="VB109" serviceType="GOOSE" />
              <ExtRef intAddr="VB110" serviceType="GOOSE" />
              <ExtRef intAddr="VB111" serviceType="GOOSE" />
              <ExtRef intAddr="VB112" serviceType="GOOSE" />
              <ExtRef intAddr="VB113" serviceType="GOOSE" />
              <ExtRef intAddr="VB114" serviceType="GOOSE" />
              <ExtRef intAddr="VB115" serviceType="GOOSE" />
              <ExtRef intAddr="VB116" serviceType="GOOSE" />
              <ExtRef intAddr="VB117" serviceType="GOOSE" />
              <ExtRef intAddr="VB118" serviceType="GOOSE" />
              <ExtRef intAddr="VB119" serviceType="GOOSE" />
              <ExtRef intAddr="VB120" serviceType="GOOSE" />
              <ExtRef intAddr="VB121" serviceType="GOOSE" />
              <ExtRef intAddr="VB122" serviceType="GOOSE" />
              <ExtRef intAddr="VB123" serviceType="GOOSE" />
              <ExtRef intAddr="VB124" serviceType="GOOSE" />
              <ExtRef intAddr="VB125" serviceType="GOOSE" />
              <ExtRef intAddr="VB126" serviceType="GOOSE" />
              <ExtRef intAddr="VB127" serviceType="GOOSE" />
              <ExtRef intAddr="VB128" serviceType="GOOSE" />
              <ExtRef intAddr="VB129" serviceType="GOOSE" />
              <ExtRef intAddr="VB130" serviceType="GOOSE" />
              <ExtRef intAddr="VB131" serviceType="GOOSE" />
              <ExtRef intAddr="VB132" serviceType="GOOSE" />
              <ExtRef intAddr="VB133" serviceType="GOOSE" />
              <ExtRef intAddr="VB134" serviceType="GOOSE" />
              <ExtRef intAddr="VB135" serviceType="GOOSE" />
              <ExtRef intAddr="VB136" serviceType="GOOSE" />
              <ExtRef intAddr="VB137" serviceType="GOOSE" />
              <ExtRef intAddr="VB138" serviceType="GOOSE" />
              <ExtRef intAddr="VB139" serviceType="GOOSE" />
              <ExtRef intAddr="VB140" serviceType="GOOSE" />
              <ExtRef intAddr="VB141" serviceType="GOOSE" />
              <ExtRef intAddr="VB142" serviceType="GOOSE" />
              <ExtRef intAddr="VB143" serviceType="GOOSE" />
              <ExtRef intAddr="VB144" serviceType="GOOSE" />
              <ExtRef intAddr="VB145" serviceType="GOOSE" />
              <ExtRef intAddr="VB146" serviceType="GOOSE" />
              <ExtRef intAddr="VB147" serviceType="GOOSE" />
              <ExtRef intAddr="VB148" serviceType="GOOSE" />
              <ExtRef intAddr="VB149" serviceType="GOOSE" />
              <ExtRef intAddr="VB150" serviceType="GOOSE" />
              <ExtRef intAddr="VB151" serviceType="GOOSE" />
              <ExtRef intAddr="VB152" serviceType="GOOSE" />
              <ExtRef intAddr="VB153" serviceType="GOOSE" />
              <ExtRef intAddr="VB154" serviceType="GOOSE" />
              <ExtRef intAddr="VB155" serviceType="GOOSE" />
              <ExtRef intAddr="VB156" serviceType="GOOSE" />
              <ExtRef intAddr="VB157" serviceType="GOOSE" />
              <ExtRef intAddr="VB158" serviceType="GOOSE" />
              <ExtRef intAddr="VB159" serviceType="GOOSE" />
              <ExtRef intAddr="VB160" serviceType="GOOSE" />
              <ExtRef intAddr="VB161" serviceType="GOOSE" />
              <ExtRef intAddr="VB162" serviceType="GOOSE" />
              <ExtRef intAddr="VB163" serviceType="GOOSE" />
              <ExtRef intAddr="VB164" serviceType="GOOSE" />
              <ExtRef intAddr="VB165" serviceType="GOOSE" />
              <ExtRef intAddr="VB166" serviceType="GOOSE" />
              <ExtRef intAddr="VB167" serviceType="GOOSE" />
              <ExtRef intAddr="VB168" serviceType="GOOSE" />
              <ExtRef intAddr="VB169" serviceType="GOOSE" />
              <ExtRef intAddr="VB170" serviceType="GOOSE" />
              <ExtRef intAddr="VB171" serviceType="GOOSE" />
              <ExtRef intAddr="VB172" serviceType="GOOSE" />
              <ExtRef intAddr="VB173" serviceType="GOOSE" />
              <ExtRef intAddr="VB174" serviceType="GOOSE" />
              <ExtRef intAddr="VB175" serviceType="GOOSE" />
              <ExtRef intAddr="VB176" serviceType="GOOSE" />
              <ExtRef intAddr="VB177" serviceType="GOOSE" />
              <ExtRef intAddr="VB178" serviceType="GOOSE" />
              <ExtRef intAddr="VB179" serviceType="GOOSE" />
              <ExtRef intAddr="VB180" serviceType="GOOSE" />
              <ExtRef intAddr="VB181" serviceType="GOOSE" />
              <ExtRef intAddr="VB182" serviceType="GOOSE" />
              <ExtRef intAddr="VB183" serviceType="GOOSE" />
              <ExtRef intAddr="VB184" serviceType="GOOSE" />
              <ExtRef intAddr="VB185" serviceType="GOOSE" />
              <ExtRef intAddr="VB186" serviceType="GOOSE" />
              <ExtRef intAddr="VB187" serviceType="GOOSE" />
              <ExtRef intAddr="VB188" serviceType="GOOSE" />
              <ExtRef intAddr="VB189" serviceType="GOOSE" />
              <ExtRef intAddr="VB190" serviceType="GOOSE" />
              <ExtRef intAddr="VB191" serviceType="GOOSE" />
              <ExtRef intAddr="VB192" serviceType="GOOSE" />
              <ExtRef intAddr="VB193" serviceType="GOOSE" />
              <ExtRef intAddr="VB194" serviceType="GOOSE" />
              <ExtRef intAddr="VB195" serviceType="GOOSE" />
              <ExtRef intAddr="VB196" serviceType="GOOSE" />
              <ExtRef intAddr="VB197" serviceType="GOOSE" />
              <ExtRef intAddr="VB198" serviceType="GOOSE" />
              <ExtRef intAddr="VB199" serviceType="GOOSE" />
              <ExtRef intAddr="VB200" serviceType="GOOSE" />
              <ExtRef intAddr="VB201" serviceType="GOOSE" />
              <ExtRef intAddr="VB202" serviceType="GOOSE" />
              <ExtRef intAddr="VB203" serviceType="GOOSE" />
              <ExtRef intAddr="VB204" serviceType="GOOSE" />
              <ExtRef intAddr="VB205" serviceType="GOOSE" />
              <ExtRef intAddr="VB206" serviceType="GOOSE" />
              <ExtRef intAddr="VB207" serviceType="GOOSE" />
              <ExtRef intAddr="VB208" serviceType="GOOSE" />
              <ExtRef intAddr="VB209" serviceType="GOOSE" />
              <ExtRef intAddr="VB210" serviceType="GOOSE" />
              <ExtRef intAddr="VB211" serviceType="GOOSE" />
              <ExtRef intAddr="VB212" serviceType="GOOSE" />
              <ExtRef intAddr="VB213" serviceType="GOOSE" />
              <ExtRef intAddr="VB214" serviceType="GOOSE" />
              <ExtRef intAddr="VB215" serviceType="GOOSE" />
              <ExtRef intAddr="VB216" serviceType="GOOSE" />
              <ExtRef intAddr="VB217" serviceType="GOOSE" />
              <ExtRef intAddr="VB218" serviceType="GOOSE" />
              <ExtRef intAddr="VB219" serviceType="GOOSE" />
              <ExtRef intAddr="VB220" serviceType="GOOSE" />
              <ExtRef intAddr="VB221" serviceType="GOOSE" />
              <ExtRef intAddr="VB222" serviceType="GOOSE" />
              <ExtRef intAddr="VB223" serviceType="GOOSE" />
              <ExtRef intAddr="VB224" serviceType="GOOSE" />
              <ExtRef intAddr="VB225" serviceType="GOOSE" />
              <ExtRef intAddr="VB226" serviceType="GOOSE" />
              <ExtRef intAddr="VB227" serviceType="GOOSE" />
              <ExtRef intAddr="VB228" serviceType="GOOSE" />
              <ExtRef intAddr="VB229" serviceType="GOOSE" />
              <ExtRef intAddr="VB230" serviceType="GOOSE" />
              <ExtRef intAddr="VB231" serviceType="GOOSE" />
              <ExtRef intAddr="VB232" serviceType="GOOSE" />
              <ExtRef intAddr="VB233" serviceType="GOOSE" />
              <ExtRef intAddr="VB234" serviceType="GOOSE" />
              <ExtRef intAddr="VB235" serviceType="GOOSE" />
              <ExtRef intAddr="VB236" serviceType="GOOSE" />
              <ExtRef intAddr="VB237" serviceType="GOOSE" />
              <ExtRef intAddr="VB238" serviceType="GOOSE" />
              <ExtRef intAddr="VB239" serviceType="GOOSE" />
              <ExtRef intAddr="VB240" serviceType="GOOSE" />
              <ExtRef intAddr="VB241" serviceType="GOOSE" />
              <ExtRef intAddr="VB242" serviceType="GOOSE" />
              <ExtRef intAddr="VB243" serviceType="GOOSE" />
              <ExtRef intAddr="VB244" serviceType="GOOSE" />
              <ExtRef intAddr="VB245" serviceType="GOOSE" />
              <ExtRef intAddr="VB246" serviceType="GOOSE" />
              <ExtRef intAddr="VB247" serviceType="GOOSE" />
              <ExtRef intAddr="VB248" serviceType="GOOSE" />
              <ExtRef intAddr="VB249" serviceType="GOOSE" />
              <ExtRef intAddr="VB250" serviceType="GOOSE" />
              <ExtRef intAddr="VB251" serviceType="GOOSE" />
              <ExtRef intAddr="VB252" serviceType="GOOSE" />
              <ExtRef intAddr="VB253" serviceType="GOOSE" />
              <ExtRef intAddr="VB254" serviceType="GOOSE" />
              <ExtRef intAddr="VB255" serviceType="GOOSE" />
              <ExtRef intAddr="VB256" serviceType="GOOSE" />
              <ExtRef intAddr="RA001" serviceType="GOOSE" />
              <ExtRef intAddr="RA002" serviceType="GOOSE" />
              <ExtRef intAddr="RA003" serviceType="GOOSE" />
              <ExtRef intAddr="RA004" serviceType="GOOSE" />
              <ExtRef intAddr="RA005" serviceType="GOOSE" />
              <ExtRef intAddr="RA006" serviceType="GOOSE" />
              <ExtRef intAddr="RA007" serviceType="GOOSE" />
              <ExtRef intAddr="RA008" serviceType="GOOSE" />
              <ExtRef intAddr="RA009" serviceType="GOOSE" />
              <ExtRef intAddr="RA010" serviceType="GOOSE" />
              <ExtRef intAddr="RA011" serviceType="GOOSE" />
              <ExtRef intAddr="RA012" serviceType="GOOSE" />
              <ExtRef intAddr="RA013" serviceType="GOOSE" />
              <ExtRef intAddr="RA014" serviceType="GOOSE" />
              <ExtRef intAddr="RA015" serviceType="GOOSE" />
              <ExtRef intAddr="RA016" serviceType="GOOSE" />
              <ExtRef intAddr="RA017" serviceType="GOOSE" />
              <ExtRef intAddr="RA018" serviceType="GOOSE" />
              <ExtRef intAddr="RA019" serviceType="GOOSE" />
              <ExtRef intAddr="RA020" serviceType="GOOSE" />
              <ExtRef intAddr="RA021" serviceType="GOOSE" />
              <ExtRef intAddr="RA022" serviceType="GOOSE" />
              <ExtRef intAddr="RA023" serviceType="GOOSE" />
              <ExtRef intAddr="RA024" serviceType="GOOSE" />
              <ExtRef intAddr="RA025" serviceType="GOOSE" />
              <ExtRef intAddr="RA026" serviceType="GOOSE" />
              <ExtRef intAddr="RA027" serviceType="GOOSE" />
              <ExtRef intAddr="RA028" serviceType="GOOSE" />
              <ExtRef intAddr="RA029" serviceType="GOOSE" />
              <ExtRef intAddr="RA030" serviceType="GOOSE" />
              <ExtRef intAddr="RA031" serviceType="GOOSE" />
              <ExtRef intAddr="RA032" serviceType="GOOSE" />
              <ExtRef intAddr="RA033" serviceType="GOOSE" />
              <ExtRef intAddr="RA034" serviceType="GOOSE" />
              <ExtRef intAddr="RA035" serviceType="GOOSE" />
              <ExtRef intAddr="RA036" serviceType="GOOSE" />
              <ExtRef intAddr="RA037" serviceType="GOOSE" />
              <ExtRef intAddr="RA038" serviceType="GOOSE" />
              <ExtRef intAddr="RA039" serviceType="GOOSE" />
              <ExtRef intAddr="RA040" serviceType="GOOSE" />
              <ExtRef intAddr="RA041" serviceType="GOOSE" />
              <ExtRef intAddr="RA042" serviceType="GOOSE" />
              <ExtRef intAddr="RA043" serviceType="GOOSE" />
              <ExtRef intAddr="RA044" serviceType="GOOSE" />
              <ExtRef intAddr="RA045" serviceType="GOOSE" />
              <ExtRef intAddr="RA046" serviceType="GOOSE" />
              <ExtRef intAddr="RA047" serviceType="GOOSE" />
              <ExtRef intAddr="RA048" serviceType="GOOSE" />
              <ExtRef intAddr="RA049" serviceType="GOOSE" />
              <ExtRef intAddr="RA050" serviceType="GOOSE" />
              <ExtRef intAddr="RA051" serviceType="GOOSE" />
              <ExtRef intAddr="RA052" serviceType="GOOSE" />
              <ExtRef intAddr="RA053" serviceType="GOOSE" />
              <ExtRef intAddr="RA054" serviceType="GOOSE" />
              <ExtRef intAddr="RA055" serviceType="GOOSE" />
              <ExtRef intAddr="RA056" serviceType="GOOSE" />
              <ExtRef intAddr="RA057" serviceType="GOOSE" />
              <ExtRef intAddr="RA058" serviceType="GOOSE" />
              <ExtRef intAddr="RA059" serviceType="GOOSE" />
              <ExtRef intAddr="RA060" serviceType="GOOSE" />
              <ExtRef intAddr="RA061" serviceType="GOOSE" />
              <ExtRef intAddr="RA062" serviceType="GOOSE" />
              <ExtRef intAddr="RA063" serviceType="GOOSE" />
              <ExtRef intAddr="RA064" serviceType="GOOSE" />
              <ExtRef intAddr="RA065" serviceType="GOOSE" />
              <ExtRef intAddr="RA066" serviceType="GOOSE" />
              <ExtRef intAddr="RA067" serviceType="GOOSE" />
              <ExtRef intAddr="RA068" serviceType="GOOSE" />
              <ExtRef intAddr="RA069" serviceType="GOOSE" />
              <ExtRef intAddr="RA070" serviceType="GOOSE" />
              <ExtRef intAddr="RA071" serviceType="GOOSE" />
              <ExtRef intAddr="RA072" serviceType="GOOSE" />
              <ExtRef intAddr="RA073" serviceType="GOOSE" />
              <ExtRef intAddr="RA074" serviceType="GOOSE" />
              <ExtRef intAddr="RA075" serviceType="GOOSE" />
              <ExtRef intAddr="RA076" serviceType="GOOSE" />
              <ExtRef intAddr="RA077" serviceType="GOOSE" />
              <ExtRef intAddr="RA078" serviceType="GOOSE" />
              <ExtRef intAddr="RA079" serviceType="GOOSE" />
              <ExtRef intAddr="RA080" serviceType="GOOSE" />
              <ExtRef intAddr="RA081" serviceType="GOOSE" />
              <ExtRef intAddr="RA082" serviceType="GOOSE" />
              <ExtRef intAddr="RA083" serviceType="GOOSE" />
              <ExtRef intAddr="RA084" serviceType="GOOSE" />
              <ExtRef intAddr="RA085" serviceType="GOOSE" />
              <ExtRef intAddr="RA086" serviceType="GOOSE" />
              <ExtRef intAddr="RA087" serviceType="GOOSE" />
              <ExtRef intAddr="RA088" serviceType="GOOSE" />
              <ExtRef intAddr="RA089" serviceType="GOOSE" />
              <ExtRef intAddr="RA090" serviceType="GOOSE" />
              <ExtRef intAddr="RA091" serviceType="GOOSE" />
              <ExtRef intAddr="RA092" serviceType="GOOSE" />
              <ExtRef intAddr="RA093" serviceType="GOOSE" />
              <ExtRef intAddr="RA094" serviceType="GOOSE" />
              <ExtRef intAddr="RA095" serviceType="GOOSE" />
              <ExtRef intAddr="RA096" serviceType="GOOSE" />
              <ExtRef intAddr="RA097" serviceType="GOOSE" />
              <ExtRef intAddr="RA098" serviceType="GOOSE" />
              <ExtRef intAddr="RA099" serviceType="GOOSE" />
              <ExtRef intAddr="RA100" serviceType="GOOSE" />
              <ExtRef intAddr="RA101" serviceType="GOOSE" />
              <ExtRef intAddr="RA102" serviceType="GOOSE" />
              <ExtRef intAddr="RA103" serviceType="GOOSE" />
              <ExtRef intAddr="RA104" serviceType="GOOSE" />
              <ExtRef intAddr="RA105" serviceType="GOOSE" />
              <ExtRef intAddr="RA106" serviceType="GOOSE" />
              <ExtRef intAddr="RA107" serviceType="GOOSE" />
              <ExtRef intAddr="RA108" serviceType="GOOSE" />
              <ExtRef intAddr="RA109" serviceType="GOOSE" />
              <ExtRef intAddr="RA110" serviceType="GOOSE" />
              <ExtRef intAddr="RA111" serviceType="GOOSE" />
              <ExtRef intAddr="RA112" serviceType="GOOSE" />
              <ExtRef intAddr="RA113" serviceType="GOOSE" />
              <ExtRef intAddr="RA114" serviceType="GOOSE" />
              <ExtRef intAddr="RA115" serviceType="GOOSE" />
              <ExtRef intAddr="RA116" serviceType="GOOSE" />
              <ExtRef intAddr="RA117" serviceType="GOOSE" />
              <ExtRef intAddr="RA118" serviceType="GOOSE" />
              <ExtRef intAddr="RA119" serviceType="GOOSE" />
              <ExtRef intAddr="RA120" serviceType="GOOSE" />
              <ExtRef intAddr="RA121" serviceType="GOOSE" />
              <ExtRef intAddr="RA122" serviceType="GOOSE" />
              <ExtRef intAddr="RA123" serviceType="GOOSE" />
              <ExtRef intAddr="RA124" serviceType="GOOSE" />
              <ExtRef intAddr="RA125" serviceType="GOOSE" />
              <ExtRef intAddr="RA126" serviceType="GOOSE" />
              <ExtRef intAddr="RA127" serviceType="GOOSE" />
              <ExtRef intAddr="RA128" serviceType="GOOSE" />
              <ExtRef intAddr="RA129" serviceType="GOOSE" />
              <ExtRef intAddr="RA130" serviceType="GOOSE" />
              <ExtRef intAddr="RA131" serviceType="GOOSE" />
              <ExtRef intAddr="RA132" serviceType="GOOSE" />
              <ExtRef intAddr="RA133" serviceType="GOOSE" />
              <ExtRef intAddr="RA134" serviceType="GOOSE" />
              <ExtRef intAddr="RA135" serviceType="GOOSE" />
              <ExtRef intAddr="RA136" serviceType="GOOSE" />
              <ExtRef intAddr="RA137" serviceType="GOOSE" />
              <ExtRef intAddr="RA138" serviceType="GOOSE" />
              <ExtRef intAddr="RA139" serviceType="GOOSE" />
              <ExtRef intAddr="RA140" serviceType="GOOSE" />
              <ExtRef intAddr="RA141" serviceType="GOOSE" />
              <ExtRef intAddr="RA142" serviceType="GOOSE" />
              <ExtRef intAddr="RA143" serviceType="GOOSE" />
              <ExtRef intAddr="RA144" serviceType="GOOSE" />
              <ExtRef intAddr="RA145" serviceType="GOOSE" />
              <ExtRef intAddr="RA146" serviceType="GOOSE" />
              <ExtRef intAddr="RA147" serviceType="GOOSE" />
              <ExtRef intAddr="RA148" serviceType="GOOSE" />
              <ExtRef intAddr="RA149" serviceType="GOOSE" />
              <ExtRef intAddr="RA150" serviceType="GOOSE" />
              <ExtRef intAddr="RA151" serviceType="GOOSE" />
              <ExtRef intAddr="RA152" serviceType="GOOSE" />
              <ExtRef intAddr="RA153" serviceType="GOOSE" />
              <ExtRef intAddr="RA154" serviceType="GOOSE" />
              <ExtRef intAddr="RA155" serviceType="GOOSE" />
              <ExtRef intAddr="RA156" serviceType="GOOSE" />
              <ExtRef intAddr="RA157" serviceType="GOOSE" />
              <ExtRef intAddr="RA158" serviceType="GOOSE" />
              <ExtRef intAddr="RA159" serviceType="GOOSE" />
              <ExtRef intAddr="RA160" serviceType="GOOSE" />
              <ExtRef intAddr="RA161" serviceType="GOOSE" />
              <ExtRef intAddr="RA162" serviceType="GOOSE" />
              <ExtRef intAddr="RA163" serviceType="GOOSE" />
              <ExtRef intAddr="RA164" serviceType="GOOSE" />
              <ExtRef intAddr="RA165" serviceType="GOOSE" />
              <ExtRef intAddr="RA166" serviceType="GOOSE" />
              <ExtRef intAddr="RA167" serviceType="GOOSE" />
              <ExtRef intAddr="RA168" serviceType="GOOSE" />
              <ExtRef intAddr="RA169" serviceType="GOOSE" />
              <ExtRef intAddr="RA170" serviceType="GOOSE" />
              <ExtRef intAddr="RA171" serviceType="GOOSE" />
              <ExtRef intAddr="RA172" serviceType="GOOSE" />
              <ExtRef intAddr="RA173" serviceType="GOOSE" />
              <ExtRef intAddr="RA174" serviceType="GOOSE" />
              <ExtRef intAddr="RA175" serviceType="GOOSE" />
              <ExtRef intAddr="RA176" serviceType="GOOSE" />
              <ExtRef intAddr="RA177" serviceType="GOOSE" />
              <ExtRef intAddr="RA178" serviceType="GOOSE" />
              <ExtRef intAddr="RA179" serviceType="GOOSE" />
              <ExtRef intAddr="RA180" serviceType="GOOSE" />
              <ExtRef intAddr="RA181" serviceType="GOOSE" />
              <ExtRef intAddr="RA182" serviceType="GOOSE" />
              <ExtRef intAddr="RA183" serviceType="GOOSE" />
              <ExtRef intAddr="RA184" serviceType="GOOSE" />
              <ExtRef intAddr="RA185" serviceType="GOOSE" />
              <ExtRef intAddr="RA186" serviceType="GOOSE" />
              <ExtRef intAddr="RA187" serviceType="GOOSE" />
              <ExtRef intAddr="RA188" serviceType="GOOSE" />
              <ExtRef intAddr="RA189" serviceType="GOOSE" />
              <ExtRef intAddr="RA190" serviceType="GOOSE" />
              <ExtRef intAddr="RA191" serviceType="GOOSE" />
              <ExtRef intAddr="RA192" serviceType="GOOSE" />
              <ExtRef intAddr="RA193" serviceType="GOOSE" />
              <ExtRef intAddr="RA194" serviceType="GOOSE" />
              <ExtRef intAddr="RA195" serviceType="GOOSE" />
              <ExtRef intAddr="RA196" serviceType="GOOSE" />
              <ExtRef intAddr="RA197" serviceType="GOOSE" />
              <ExtRef intAddr="RA198" serviceType="GOOSE" />
              <ExtRef intAddr="RA199" serviceType="GOOSE" />
              <ExtRef intAddr="RA200" serviceType="GOOSE" />
              <ExtRef intAddr="RA201" serviceType="GOOSE" />
              <ExtRef intAddr="RA202" serviceType="GOOSE" />
              <ExtRef intAddr="RA203" serviceType="GOOSE" />
              <ExtRef intAddr="RA204" serviceType="GOOSE" />
              <ExtRef intAddr="RA205" serviceType="GOOSE" />
              <ExtRef intAddr="RA206" serviceType="GOOSE" />
              <ExtRef intAddr="RA207" serviceType="GOOSE" />
              <ExtRef intAddr="RA208" serviceType="GOOSE" />
              <ExtRef intAddr="RA209" serviceType="GOOSE" />
              <ExtRef intAddr="RA210" serviceType="GOOSE" />
              <ExtRef intAddr="RA211" serviceType="GOOSE" />
              <ExtRef intAddr="RA212" serviceType="GOOSE" />
              <ExtRef intAddr="RA213" serviceType="GOOSE" />
              <ExtRef intAddr="RA214" serviceType="GOOSE" />
              <ExtRef intAddr="RA215" serviceType="GOOSE" />
              <ExtRef intAddr="RA216" serviceType="GOOSE" />
              <ExtRef intAddr="RA217" serviceType="GOOSE" />
              <ExtRef intAddr="RA218" serviceType="GOOSE" />
              <ExtRef intAddr="RA219" serviceType="GOOSE" />
              <ExtRef intAddr="RA220" serviceType="GOOSE" />
              <ExtRef intAddr="RA221" serviceType="GOOSE" />
              <ExtRef intAddr="RA222" serviceType="GOOSE" />
              <ExtRef intAddr="RA223" serviceType="GOOSE" />
              <ExtRef intAddr="RA224" serviceType="GOOSE" />
              <ExtRef intAddr="RA225" serviceType="GOOSE" />
              <ExtRef intAddr="RA226" serviceType="GOOSE" />
              <ExtRef intAddr="RA227" serviceType="GOOSE" />
              <ExtRef intAddr="RA228" serviceType="GOOSE" />
              <ExtRef intAddr="RA229" serviceType="GOOSE" />
              <ExtRef intAddr="RA230" serviceType="GOOSE" />
              <ExtRef intAddr="RA231" serviceType="GOOSE" />
              <ExtRef intAddr="RA232" serviceType="GOOSE" />
              <ExtRef intAddr="RA233" serviceType="GOOSE" />
              <ExtRef intAddr="RA234" serviceType="GOOSE" />
              <ExtRef intAddr="RA235" serviceType="GOOSE" />
              <ExtRef intAddr="RA236" serviceType="GOOSE" />
              <ExtRef intAddr="RA237" serviceType="GOOSE" />
              <ExtRef intAddr="RA238" serviceType="GOOSE" />
              <ExtRef intAddr="RA239" serviceType="GOOSE" />
              <ExtRef intAddr="RA240" serviceType="GOOSE" />
              <ExtRef intAddr="RA241" serviceType="GOOSE" />
              <ExtRef intAddr="RA242" serviceType="GOOSE" />
              <ExtRef intAddr="RA243" serviceType="GOOSE" />
              <ExtRef intAddr="RA244" serviceType="GOOSE" />
              <ExtRef intAddr="RA245" serviceType="GOOSE" />
              <ExtRef intAddr="RA246" serviceType="GOOSE" />
              <ExtRef intAddr="RA247" serviceType="GOOSE" />
              <ExtRef intAddr="RA248" serviceType="GOOSE" />
              <ExtRef intAddr="RA249" serviceType="GOOSE" />
              <ExtRef intAddr="RA250" serviceType="GOOSE" />
              <ExtRef intAddr="RA251" serviceType="GOOSE" />
              <ExtRef intAddr="RA252" serviceType="GOOSE" />
              <ExtRef intAddr="RA253" serviceType="GOOSE" />
              <ExtRef intAddr="RA254" serviceType="GOOSE" />
              <ExtRef intAddr="RA255" serviceType="GOOSE" />
              <ExtRef intAddr="RA256" serviceType="GOOSE" />
            </Inputs>
            <GSEControl name="GPub01" appID="Sub1Bay1" confRev="1" datSet="GPDSet01" desc="GPD GOOSE Control">
              <Private type="SEL_GooseTx">
                <esel:Address xmlns:esel="http://www.selinc.com/2006/61850">
                  <esel:P type="MAC-Address">01-0C-CD-01-00-13</esel:P>
                  <esel:P type="APPID">1001</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
                <esel:MinTime xmlns:esel="http://www.selinc.com/2006/61850">4</esel:MinTime>
                <esel:MaxTime xmlns:esel="http://www.selinc.com/2006/61850">1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <SampledValueControl name="MSVCB01" smvID="TXB_MU2_SEL_421_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" multicast="true" confRev="20000" desc="">
              <IEDName apRef="P2" ldInst="System" lnClass="LSVS" lnInst="2">TXB_PU1_TOS_GRT</IEDName>
              <IEDName apRef="S1" ldInst="LD0" lnClass="LSVS" lnInst="30">TXB_PU3_NR_978</IEDName>
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SettingControl numOfSGs="6" esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD10" inst="1" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:LPHDSIM" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:LPHDSIM" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS5" inst="1" prefix="">
            <DOI name="NdsCom">
              <DAI name="stVal" esel:datasrc="db:GNCM1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" esel:datasrc="db:GST1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" esel:datasrc="db:GSIM1" />
            </DOI>
            <DOI name="LastStNum">
              <DAI name="stVal" esel:datasrc="db:GLST1" />
            </DOI>
            <DOI name="LastSqNum">
              <DAI name="stVal" esel:datasrc="db:GLSQ1" />
            </DOI>
            <DOI name="LastTal">
              <DAI name="stVal" esel:datasrc="db:GTAL1" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI name="stVal" esel:datasrc="db:GCNF1" />
            </DOI>
            <DOI name="ErrSt">
              <DAI name="stVal" esel:datasrc="db:GERR1" />
            </DOI>
            <DOI name="OosCnt">
              <DAI name="stVal" esel:datasrc="db:GOOS1" />
            </DOI>
            <DOI name="TalCnt">
              <DAI name="stVal" esel:datasrc="db:GTLC1" />
            </DOI>
            <DOI name="DecErrCnt">
              <DAI name="stVal" esel:datasrc="db:GDER1" />
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI name="stVal" esel:datasrc="db:GBFO1" />
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI name="stVal" esel:datasrc="db:GMSL1" />
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI name="stVal" esel:datasrc="db:GMXM1" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GDWT1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GMXD1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:GRST1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:GRST1" />
              <DAI name="q" esel:datasrc="db:GQUAL" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PRO" desc="Protection">
          <LN0 lnClass="LLN0" lnType="LLN08" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD9" inst="1" prefix="PRO">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="1" prefix="Z1P">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z1P" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z1PT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="2" prefix="Z1G">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z1G" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z1GT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="3" prefix="Z2P">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z2P" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z2PT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="4" prefix="Z2G">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z2G" />
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z2GT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="5" prefix="Z3P">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z3P" />
              <DAI name="dirGeneral" esel:datasrc="db:RVRS3?1:2" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z3PT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="6" prefix="Z3G">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z3G" />
              <DAI name="dirGeneral" esel:datasrc="db:RVRS3?1:2" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z3GT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="7" prefix="Z4P">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z4P" />
              <DAI name="dirGeneral" esel:datasrc="db:RVRS4?1:2" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z4PT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="8" prefix="Z4G">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z4G" />
              <DAI name="dirGeneral" esel:datasrc="db:RVRS4?1:2" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z4GT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="9" prefix="Z5P">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z5P" />
              <DAI name="dirGeneral" esel:datasrc="db:RVRS5?1:2" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z5PT" />
            </DOI>
          </LN>
          <LN lnClass="PDIS" lnType="PDIS1" inst="10" prefix="Z5G">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:Z5G" />
              <DAI name="dirGeneral" esel:datasrc="db:RVRS5?1:2" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:Z5GT" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="1" prefix="P1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="2" prefix="G1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50G1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="3" prefix="Q1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50Q1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="4" prefix="P2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="5" prefix="G2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50G2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="6" prefix="Q2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50Q2" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="7" prefix="P3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="8" prefix="G3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50G3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="9" prefix="Q3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50Q3" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="10" prefix="P4">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50P4" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="11" prefix="G4">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50G4" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="PIOC1" inst="12" prefix="Q4">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:50Q4" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="1" prefix="P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="2" prefix="G1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67G1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67G1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="3" prefix="Q1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67Q1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67Q1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="4" prefix="P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67P2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="5" prefix="G2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67G2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67G2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="6" prefix="Q2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67Q2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67Q2T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="7" prefix="P3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67P3" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67P3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="8" prefix="G3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67G3" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67G3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="9" prefix="Q3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67Q3" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67Q3T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="10" prefix="P4">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67P4" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67P4T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="11" prefix="G4">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67G4" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67G4T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="12" prefix="Q4">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:67Q4" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:67Q4T" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="1" prefix="S1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S01" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T01" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="2" prefix="S2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S02" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T02" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="3" prefix="S3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S03" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T03" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="4" prefix="S4">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S04" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T04" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="5" prefix="S5">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S05" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T05" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="6" prefix="S6">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S06" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T06" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="7" prefix="S7">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S07" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T07" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="8" prefix="S8">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S08" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T08" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="9" prefix="S9">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S09" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T09" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC2" inst="10" prefix="S10">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:51S10" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:51T10" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="1" prefix="U1P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:271P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:271P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="1" prefix="U1P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:271P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:271P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="2" prefix="U2P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:272P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:272P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="2" prefix="U2P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:272P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:272P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="3" prefix="U3P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:273P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:273P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="3" prefix="U3P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:273P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:273P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="4" prefix="U4P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:274P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:274P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="4" prefix="U4P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:274P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:274P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="5" prefix="U5P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:275P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:275P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="5" prefix="U5P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:275P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:275P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="6" prefix="U6P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:276P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:276P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="6" prefix="U6P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:276P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:276P2" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="PTUV3" inst="1" prefix="LOP">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:LOP" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:LOP" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="1" prefix="O1P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:591P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:591P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="1" prefix="O1P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:591P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:591P2" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="2" prefix="O2P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:592P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:592P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="2" prefix="O2P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:592P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:592P2" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="3" prefix="O3P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:593P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:593P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="3" prefix="O3P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:593P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:593P2" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="4" prefix="O4P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:594P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:594P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="4" prefix="O4P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:594P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:594P2" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="5" prefix="O5P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:595P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:595P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="5" prefix="O5P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:595P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:595P2" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="6" prefix="O6P1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:596P1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:596P1T" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="PTOV3" inst="6" prefix="O6P2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:596P2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:596P2" />
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF1" inst="1" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV09" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D1T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF1" inst="2" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV10" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D2T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF1" inst="3" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV11" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D3T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF1" inst="4" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV12" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D4T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF1" inst="5" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV13" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D5T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="PTOF1" inst="6" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV14" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D6T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF1" inst="1" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV15" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D1T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF1" inst="2" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV16" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D2T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF1" inst="3" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV17" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D3T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF1" inst="4" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV18" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D4T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF1" inst="5" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV19" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D5T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="PTUF1" inst="6" prefix="D81">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV20" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:81D6T" />
            </DOI>
            <DOI name="BlkV">
              <DAI name="stVal" esel:datasrc="db:27B81" />
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH1" inst="1" prefix="POTT">
            <DOI name="TxPrm">
              <DAI name="general" esel:datasrc="db:KEY" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI name="general" esel:datasrc="db:PTRX" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:RXPRM" />
            </DOI>
            <DOI name="EchoWei">
              <DAI name="stVal" esel:datasrc="db:EKEY" />
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI name="stVal" esel:datasrc="db:ECTT" />
            </DOI>
            <DOI name="TxBlk">
              <DAI name="general" esel:datasrc="db:Z3RB" />
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH2" inst="2" prefix="DCB">
            <DOI name="TxPrm">
              <DAI name="general" esel:datasrc="db:CSV01" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI name="general" esel:datasrc="db:BTX" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:RXPRM" />
            </DOI>
            <DOI name="TxBlk">
              <DAI name="general" esel:datasrc="db:Z3RB" />
            </DOI>
          </LN>
          <LN lnClass="PSCH" lnType="PSCH1" inst="3" prefix="DCUB">
            <DOI name="TxPrm">
              <DAI name="general" esel:datasrc="db:KEY" />
            </DOI>
            <DOI name="RxPrm1">
              <DAI name="general" esel:datasrc="db:PTRX" />
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:RXPRM" />
            </DOI>
            <DOI name="EchoWei">
              <DAI name="stVal" esel:datasrc="db:EKEY" />
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI name="stVal" esel:datasrc="db:ECTT" />
            </DOI>
            <DOI name="TxBlk">
              <DAI name="general" esel:datasrc="db:Z3RB" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC3" inst="1" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP" />
              <DAI name="phsA" esel:datasrc="db:TPA" />
              <DAI name="phsB" esel:datasrc="db:TPB" />
              <DAI name="phsC" esel:datasrc="db:TPC" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC3" inst="2" prefix="BKR1">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:CSV06" />
              <DAI name="phsA" esel:datasrc="db:TPA1" />
              <DAI name="phsB" esel:datasrc="db:TPB1" />
              <DAI name="phsC" esel:datasrc="db:TPC1" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC3" inst="3" prefix="BKR2">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:CSV07" />
              <DAI name="phsA" esel:datasrc="db:TPA2" />
              <DAI name="phsB" esel:datasrc="db:TPB2" />
              <DAI name="phsC" esel:datasrc="db:TPC2" />
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR1" inst="1" prefix="F32G">
            <DOI name="Dir">
              <DAI name="general" esel:datasrc="db:32GF" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR1" inst="2" prefix="R32G">
            <DOI name="Dir">
              <DAI name="general" esel:datasrc="db:32GR" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR1" inst="3" prefix="F32Q">
            <DOI name="Dir">
              <DAI name="general" esel:datasrc="db:F32Q" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR1" inst="4" prefix="R32Q">
            <DOI name="Dir">
              <DAI name="general" esel:datasrc="db:R32Q" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR1" inst="5" prefix="F32P">
            <DOI name="Dir">
              <DAI name="general" esel:datasrc="db:F32P" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="RDIR1" inst="6" prefix="R32P">
            <DOI name="Dir">
              <DAI name="general" esel:datasrc="db:R32P" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF3" inst="1" prefix="BFR1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV02" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF1" />
              <DAI name="phsA" esel:datasrc="db:FBFA1" />
              <DAI name="phsB" esel:datasrc="db:FBFB1" />
              <DAI name="phsC" esel:datasrc="db:FBFC1" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT1" />
              <DAI name="phsA" esel:datasrc="db:RTA1" />
              <DAI name="phsB" esel:datasrc="db:RTB1" />
              <DAI name="phsC" esel:datasrc="db:RTC1" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF3" inst="2" prefix="BFR2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:CSV03" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF2" />
              <DAI name="phsA" esel:datasrc="db:FBFA2" />
              <DAI name="phsB" esel:datasrc="db:FBFB2" />
              <DAI name="phsC" esel:datasrc="db:FBFC2" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT2" />
              <DAI name="phsA" esel:datasrc="db:RTA2" />
              <DAI name="phsB" esel:datasrc="db:RTB2" />
              <DAI name="phsC" esel:datasrc="db:RTC2" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB2" inst="1" prefix="OST">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:OST" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB1" inst="2" prefix="OSB1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:OSB" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" esel:datasrc="db:OSB1" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB1" inst="3" prefix="OSB2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:OSB" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" esel:datasrc="db:OSB2" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB1" inst="4" prefix="OSB3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:OSB" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" esel:datasrc="db:OSB3" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB1" inst="5" prefix="OSB4">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:OSB" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" esel:datasrc="db:OSB4" />
            </DOI>
          </LN>
          <LN lnClass="RPSB" lnType="RPSB1" inst="6" prefix="OSB5">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:OSB" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="BlkZn">
              <DAI name="stVal" esel:datasrc="db:OSB5" />
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN1" inst="1" prefix="BK1">
            <DOI name="Rel">
              <DAI name="stVal" esel:datasrc="db:CSV21" />
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="RSYN1" inst="2" prefix="BK2">
            <DOI name="Rel">
              <DAI name="stVal" esel:datasrc="db:CSV22" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR5" inst="1" prefix="BK1A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="q" esel:datasrc="db:EN" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52ACL1?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR5" inst="2" prefix="BK1B">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52BCL1?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR5" inst="3" prefix="BK1C">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CCL1?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR5" inst="4" prefix="BK2A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52ACL2?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR5" inst="5" prefix="BK2B">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52BCL2?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR5" inst="6" prefix="BK2C">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CCL2?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="1" prefix="BKR1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CC1:OC1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52ACL1?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CC1" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="2" prefix="BKR2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:CC2:OC2" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52ACL2?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:CC2" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="1" prefix="DC1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC01:89OC01" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL01|89OPN01?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC01" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC01" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="2" prefix="DC2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC02:89OC02" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL02|89OPN02?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC02" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC02" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="3" prefix="DC3">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC03:89OC03" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL03|89OPN03?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC03" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC03" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="4" prefix="DC4">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC04:89OC04" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL04|89OPN04?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC04" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC04" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="5" prefix="DC5">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC05:89OC05" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL05|89OPN05?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC05" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC05" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="6" prefix="DC6">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC06:89OC06" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL06|89OPN06?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC06" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC06" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="7" prefix="DC7">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC07:89OC07" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL07|89OPN07?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC07" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC07" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="8" prefix="DC8">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC08:89OC08" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL08|89OPN08?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC08" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC08" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="9" prefix="DC9">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC09:89OC09" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL09|89OPN09?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC09" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC09" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI5" inst="10" prefix="DC10">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:89CC10:89OC10" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:89CL10|89OPN10?0:1:2:3" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:89OC10" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" esel:datasrc="db:89CC10" />
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="RFLO2" inst="1" prefix="FLT">
            <DOI name="FltZ">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI name="f" esel:datasrc="db:FLZMAG" />
                </SDI>
                <SDI name="ang">
                  <DAI name="f" esel:datasrc="db:FLZANG" />
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
              <DAI name="dbAng" esel:datasrc="imm:360">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FLDIST" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:FLIA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:FLIB" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:FLIC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:FLIG" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Anseq">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI name="f" esel:datasrc="db:FLIQ" />
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE5" inst="1" prefix="FLT">
            <DOI name="RcdMade">
              <DAI name="stVal" esel:datasrc="db:FLREP" />
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" esel:datasrc="db:FLRNUM" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR1" inst="1" prefix="TH1">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:THRLT1" />
            </DOI>
            <DOI name="AlmThm">
              <DAI name="stVal" esel:datasrc="db:THRLA1" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR1" inst="2" prefix="TH2">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:THRLT2" />
            </DOI>
            <DOI name="AlmThm">
              <DAI name="stVal" esel:datasrc="db:THRLA2" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="PTTR1" inst="3" prefix="TH3">
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:THRLT3" />
            </DOI>
            <DOI name="AlmThm">
              <DAI name="stVal" esel:datasrc="db:THRLA3" />
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR3" inst="1" prefix="BS1A">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B1BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B1BCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR3" inst="2" prefix="BS1B">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B1BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B1BCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR3" inst="3" prefix="BS1C">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC1" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B1BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B1ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B1BCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR3" inst="4" prefix="BS2A">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B2BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B2BCWPA" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR3" inst="5" prefix="BS2B">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B2BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B2BCWPB" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" lnType="SCBR3" inst="6" prefix="BS2C">
            <DOI name="ColOpn">
              <DAI name="stVal" esel:datasrc="db:OC2" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="stVal" esel:datasrc="db:B2BCWAL" />
            </DOI>
            <DOI name="MechTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2MSOAL" />
            </DOI>
            <DOI name="OpTmAlm">
              <DAI name="stVal" esel:datasrc="db:B2ESOAL" />
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:B2BCWPC" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MET" desc="Metering">
          <LN0 lnClass="LLN0" lnType="LLN08" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD9" inst="1" prefix="MET">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU8" inst="1" prefix="MET3P">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3P_F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3Q_F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3S_F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3DPF" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:FREQ" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:VCFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:VCFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LIAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LIAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LIBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LIBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LICFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LICFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PA_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PB_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PC_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QA_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QB_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QC_F" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFB" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:DPFC" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val />
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:1">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU9" inst="1" prefix="METBC1">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B1IAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B1IAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B1IBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B1IBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B1ICFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B1ICFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="MMXU9" inst="2" prefix="METBC2">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B2IAFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B2IAFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B2IBFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B2IBFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:B2ICFM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:B2ICFA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="MSQI5" inst="1" prefix="SEQ">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LI1M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LI1A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:L3I2M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:L3I2A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:LIGM" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:LIGA" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:V1M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:V1A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V2M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V2A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:3V0M" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" esel:datasrc="db:3V0A" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
                <DAI name="dbAng" esel:datasrc="imm:360">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBAT" lnType="ZBAT3" inst="1" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:DC1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:250">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI name="stVal" esel:datasrc="db:DC1W" />
            </DOI>
            <DOI name="BatFail">
              <DAI name="stVal" esel:datasrc="db:DC1F" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI name="stVal" esel:datasrc="db:DC1G" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI name="stVal" esel:datasrc="db:DC1R" />
            </DOI>
          </LN>
          <LN lnClass="ZBAT" lnType="ZBAT3" inst="2" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:DC2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:250">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI name="stVal" esel:datasrc="db:DC2W" />
            </DOI>
            <DOI name="BatFail">
              <DAI name="stVal" esel:datasrc="db:DC2F" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI name="stVal" esel:datasrc="db:DC2G" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI name="stVal" esel:datasrc="db:DC2R" />
            </DOI>
          </LN>
          <LN lnClass="MDST" lnType="MDST1" inst="1" prefix="MET">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UCD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:CSV23" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:3I2D" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:IGD" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3UD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:25000">
                <Val>400</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI name="actVal" esel:datasrc="db:3MWHOUT" />
            </DOI>
            <DOI name="DmdWh">
              <DAI name="actVal" esel:datasrc="db:3MWHIN" />
            </DOI>
          </LN>
          <LN lnClass="MDST" lnType="MDST2" inst="1" prefix="DMD">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="q" esel:datasrc="db:EN" />
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UAD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UBD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UCD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:CSV23" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:3I2D" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:IGD" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3UD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:25000">
                <Val>400</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MDST" lnType="MDST2" inst="1" prefix="PKDMD">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Peak Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IAPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:IBPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:ICPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:500000">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PAPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PBPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:PCPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QAPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QBPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:QCPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UAPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UBPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI name="f" esel:datasrc="db:UCPKD" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:25000">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:CSV23" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:3I2PKD" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI name="f" esel:datasrc="db:IGPKD" />
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI name="db" esel:datasrc="imm:10000">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3PPKD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3QPKD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:100000">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:3UPKD" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:25000">
                <Val>400</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="MMTR1" inst="1" prefix="MET">
            <DOI name="SupWh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="actVal" esel:datasrc="db:3MWHOUT" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="actVal" esel:datasrc="db:3MWHIN" />
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CON" desc="Remote Control">
          <LN0 lnClass="LLN0" lnType="LLN08" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD9" inst="1" prefix="CTRL">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO19" inst="1" prefix="RB">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB01" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB01" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB02" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB02" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB03" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB03" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB04" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB04" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB05" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB05" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB06" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB06" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB07" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB07" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB08" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB08" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO20" inst="2" prefix="RB">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB09" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB09" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB10" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB10" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB11" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB11" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB12" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB12" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB13" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB13" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB14" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB14" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB15" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB15" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB16" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB16" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO21" inst="3" prefix="RB">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB17" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB17" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB18" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB18" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB19" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB19" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB20" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB20" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB21" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB21" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB22" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB22" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB23" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB23" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB24" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB24" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO22" inst="4" prefix="RB">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB25" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB25" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB26" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB26" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB27" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB27" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB28" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB28" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB29" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB29" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB30" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB30" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB31" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB31" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB32" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB32" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ANN" desc="Annunciation">
          <LN0 lnClass="LLN0" lnType="LLN08" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciation</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD9" inst="1" prefix="STA">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS64" inst="1" prefix="PSV">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PSV01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PSV02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PSV03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PSV04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PSV05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PSV06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PSV07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PSV08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PSV09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PSV10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PSV11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PSV12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:PSV13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:PSV14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:PSV15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:PSV16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:PSV17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:PSV18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:PSV19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:PSV20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:PSV21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:PSV22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:PSV23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:PSV24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:PSV25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:PSV26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:PSV27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:PSV28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:PSV29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:PSV30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:PSV31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:PSV32" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" esel:datasrc="db:PSV33" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" esel:datasrc="db:PSV34" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" esel:datasrc="db:PSV35" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" esel:datasrc="db:PSV36" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" esel:datasrc="db:PSV37" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" esel:datasrc="db:PSV38" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" esel:datasrc="db:PSV39" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" esel:datasrc="db:PSV40" />
            </DOI>
            <DOI name="Ind41">
              <DAI name="stVal" esel:datasrc="db:PSV41" />
            </DOI>
            <DOI name="Ind42">
              <DAI name="stVal" esel:datasrc="db:PSV42" />
            </DOI>
            <DOI name="Ind43">
              <DAI name="stVal" esel:datasrc="db:PSV43" />
            </DOI>
            <DOI name="Ind44">
              <DAI name="stVal" esel:datasrc="db:PSV44" />
            </DOI>
            <DOI name="Ind45">
              <DAI name="stVal" esel:datasrc="db:PSV45" />
            </DOI>
            <DOI name="Ind46">
              <DAI name="stVal" esel:datasrc="db:PSV46" />
            </DOI>
            <DOI name="Ind47">
              <DAI name="stVal" esel:datasrc="db:PSV47" />
            </DOI>
            <DOI name="Ind48">
              <DAI name="stVal" esel:datasrc="db:PSV48" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" esel:datasrc="db:PSV49" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" esel:datasrc="db:PSV50" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" esel:datasrc="db:PSV51" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" esel:datasrc="db:PSV52" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" esel:datasrc="db:PSV53" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" esel:datasrc="db:PSV54" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" esel:datasrc="db:PSV55" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" esel:datasrc="db:PSV56" />
            </DOI>
            <DOI name="Ind57">
              <DAI name="stVal" esel:datasrc="db:PSV57" />
            </DOI>
            <DOI name="Ind58">
              <DAI name="stVal" esel:datasrc="db:PSV58" />
            </DOI>
            <DOI name="Ind59">
              <DAI name="stVal" esel:datasrc="db:PSV59" />
            </DOI>
            <DOI name="Ind60">
              <DAI name="stVal" esel:datasrc="db:PSV60" />
            </DOI>
            <DOI name="Ind61">
              <DAI name="stVal" esel:datasrc="db:PSV61" />
            </DOI>
            <DOI name="Ind62">
              <DAI name="stVal" esel:datasrc="db:PSV62" />
            </DOI>
            <DOI name="Ind63">
              <DAI name="stVal" esel:datasrc="db:PSV63" />
            </DOI>
            <DOI name="Ind64">
              <DAI name="stVal" esel:datasrc="db:PSV64" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="2" prefix="PLT">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PLT01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PLT02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PLT03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PLT04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PLT05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PLT06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PLT07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PLT08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PLT09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PLT10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PLT11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PLT12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:PLT13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:PLT14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:PLT15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:PLT16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:PLT17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:PLT18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:PLT19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:PLT20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:PLT21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:PLT22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:PLT23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:PLT24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:PLT25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:PLT26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:PLT27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:PLT28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:PLT29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:PLT30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:PLT31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:PLT32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO24" inst="3" prefix="PMV">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV02" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV04" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV05" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV06" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV07" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV08" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV09" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV33" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV34" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV35" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV36" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV37" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV38" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
