                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV39" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV40" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV41" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV42" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV43" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV44" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV45" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV46" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV47" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV48" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV49" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV50" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV51" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV52" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV53" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV54" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV55" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV56" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV57" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV58" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV59" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV60" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV61" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV62" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV63" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PMV64" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS128" inst="4" prefix="ASV">
            <DOI name="Ind001">
              <DAI name="stVal" esel:datasrc="db:ASV001" />
            </DOI>
            <DOI name="Ind002">
              <DAI name="stVal" esel:datasrc="db:ASV002" />
            </DOI>
            <DOI name="Ind003">
              <DAI name="stVal" esel:datasrc="db:ASV003" />
            </DOI>
            <DOI name="Ind004">
              <DAI name="stVal" esel:datasrc="db:ASV004" />
            </DOI>
            <DOI name="Ind005">
              <DAI name="stVal" esel:datasrc="db:ASV005" />
            </DOI>
            <DOI name="Ind006">
              <DAI name="stVal" esel:datasrc="db:ASV006" />
            </DOI>
            <DOI name="Ind007">
              <DAI name="stVal" esel:datasrc="db:ASV007" />
            </DOI>
            <DOI name="Ind008">
              <DAI name="stVal" esel:datasrc="db:ASV008" />
            </DOI>
            <DOI name="Ind009">
              <DAI name="stVal" esel:datasrc="db:ASV009" />
            </DOI>
            <DOI name="Ind010">
              <DAI name="stVal" esel:datasrc="db:ASV010" />
            </DOI>
            <DOI name="Ind011">
              <DAI name="stVal" esel:datasrc="db:ASV011" />
            </DOI>
            <DOI name="Ind012">
              <DAI name="stVal" esel:datasrc="db:ASV012" />
            </DOI>
            <DOI name="Ind013">
              <DAI name="stVal" esel:datasrc="db:ASV013" />
            </DOI>
            <DOI name="Ind014">
              <DAI name="stVal" esel:datasrc="db:ASV014" />
            </DOI>
            <DOI name="Ind015">
              <DAI name="stVal" esel:datasrc="db:ASV015" />
            </DOI>
            <DOI name="Ind016">
              <DAI name="stVal" esel:datasrc="db:ASV016" />
            </DOI>
            <DOI name="Ind017">
              <DAI name="stVal" esel:datasrc="db:ASV017" />
            </DOI>
            <DOI name="Ind018">
              <DAI name="stVal" esel:datasrc="db:ASV018" />
            </DOI>
            <DOI name="Ind019">
              <DAI name="stVal" esel:datasrc="db:ASV019" />
            </DOI>
            <DOI name="Ind020">
              <DAI name="stVal" esel:datasrc="db:ASV020" />
            </DOI>
            <DOI name="Ind021">
              <DAI name="stVal" esel:datasrc="db:ASV021" />
            </DOI>
            <DOI name="Ind022">
              <DAI name="stVal" esel:datasrc="db:ASV022" />
            </DOI>
            <DOI name="Ind023">
              <DAI name="stVal" esel:datasrc="db:ASV023" />
            </DOI>
            <DOI name="Ind024">
              <DAI name="stVal" esel:datasrc="db:ASV024" />
            </DOI>
            <DOI name="Ind025">
              <DAI name="stVal" esel:datasrc="db:ASV025" />
            </DOI>
            <DOI name="Ind026">
              <DAI name="stVal" esel:datasrc="db:ASV026" />
            </DOI>
            <DOI name="Ind027">
              <DAI name="stVal" esel:datasrc="db:ASV027" />
            </DOI>
            <DOI name="Ind028">
              <DAI name="stVal" esel:datasrc="db:ASV028" />
            </DOI>
            <DOI name="Ind029">
              <DAI name="stVal" esel:datasrc="db:ASV029" />
            </DOI>
            <DOI name="Ind030">
              <DAI name="stVal" esel:datasrc="db:ASV030" />
            </DOI>
            <DOI name="Ind031">
              <DAI name="stVal" esel:datasrc="db:ASV031" />
            </DOI>
            <DOI name="Ind032">
              <DAI name="stVal" esel:datasrc="db:ASV032" />
            </DOI>
            <DOI name="Ind033">
              <DAI name="stVal" esel:datasrc="db:ASV033" />
            </DOI>
            <DOI name="Ind034">
              <DAI name="stVal" esel:datasrc="db:ASV034" />
            </DOI>
            <DOI name="Ind035">
              <DAI name="stVal" esel:datasrc="db:ASV035" />
            </DOI>
            <DOI name="Ind036">
              <DAI name="stVal" esel:datasrc="db:ASV036" />
            </DOI>
            <DOI name="Ind037">
              <DAI name="stVal" esel:datasrc="db:ASV037" />
            </DOI>
            <DOI name="Ind038">
              <DAI name="stVal" esel:datasrc="db:ASV038" />
            </DOI>
            <DOI name="Ind039">
              <DAI name="stVal" esel:datasrc="db:ASV039" />
            </DOI>
            <DOI name="Ind040">
              <DAI name="stVal" esel:datasrc="db:ASV040" />
            </DOI>
            <DOI name="Ind041">
              <DAI name="stVal" esel:datasrc="db:ASV041" />
            </DOI>
            <DOI name="Ind042">
              <DAI name="stVal" esel:datasrc="db:ASV042" />
            </DOI>
            <DOI name="Ind043">
              <DAI name="stVal" esel:datasrc="db:ASV043" />
            </DOI>
            <DOI name="Ind044">
              <DAI name="stVal" esel:datasrc="db:ASV044" />
            </DOI>
            <DOI name="Ind045">
              <DAI name="stVal" esel:datasrc="db:ASV045" />
            </DOI>
            <DOI name="Ind046">
              <DAI name="stVal" esel:datasrc="db:ASV046" />
            </DOI>
            <DOI name="Ind047">
              <DAI name="stVal" esel:datasrc="db:ASV047" />
            </DOI>
            <DOI name="Ind048">
              <DAI name="stVal" esel:datasrc="db:ASV048" />
            </DOI>
            <DOI name="Ind049">
              <DAI name="stVal" esel:datasrc="db:ASV049" />
            </DOI>
            <DOI name="Ind050">
              <DAI name="stVal" esel:datasrc="db:ASV050" />
            </DOI>
            <DOI name="Ind051">
              <DAI name="stVal" esel:datasrc="db:ASV051" />
            </DOI>
            <DOI name="Ind052">
              <DAI name="stVal" esel:datasrc="db:ASV052" />
            </DOI>
            <DOI name="Ind053">
              <DAI name="stVal" esel:datasrc="db:ASV053" />
            </DOI>
            <DOI name="Ind054">
              <DAI name="stVal" esel:datasrc="db:ASV054" />
            </DOI>
            <DOI name="Ind055">
              <DAI name="stVal" esel:datasrc="db:ASV055" />
            </DOI>
            <DOI name="Ind056">
              <DAI name="stVal" esel:datasrc="db:ASV056" />
            </DOI>
            <DOI name="Ind057">
              <DAI name="stVal" esel:datasrc="db:ASV057" />
            </DOI>
            <DOI name="Ind058">
              <DAI name="stVal" esel:datasrc="db:ASV058" />
            </DOI>
            <DOI name="Ind059">
              <DAI name="stVal" esel:datasrc="db:ASV059" />
            </DOI>
            <DOI name="Ind060">
              <DAI name="stVal" esel:datasrc="db:ASV060" />
            </DOI>
            <DOI name="Ind061">
              <DAI name="stVal" esel:datasrc="db:ASV061" />
            </DOI>
            <DOI name="Ind062">
              <DAI name="stVal" esel:datasrc="db:ASV062" />
            </DOI>
            <DOI name="Ind063">
              <DAI name="stVal" esel:datasrc="db:ASV063" />
            </DOI>
            <DOI name="Ind064">
              <DAI name="stVal" esel:datasrc="db:ASV064" />
            </DOI>
            <DOI name="Ind065">
              <DAI name="stVal" esel:datasrc="db:ASV065" />
            </DOI>
            <DOI name="Ind066">
              <DAI name="stVal" esel:datasrc="db:ASV066" />
            </DOI>
            <DOI name="Ind067">
              <DAI name="stVal" esel:datasrc="db:ASV067" />
            </DOI>
            <DOI name="Ind068">
              <DAI name="stVal" esel:datasrc="db:ASV068" />
            </DOI>
            <DOI name="Ind069">
              <DAI name="stVal" esel:datasrc="db:ASV069" />
            </DOI>
            <DOI name="Ind070">
              <DAI name="stVal" esel:datasrc="db:ASV070" />
            </DOI>
            <DOI name="Ind071">
              <DAI name="stVal" esel:datasrc="db:ASV071" />
            </DOI>
            <DOI name="Ind072">
              <DAI name="stVal" esel:datasrc="db:ASV072" />
            </DOI>
            <DOI name="Ind073">
              <DAI name="stVal" esel:datasrc="db:ASV073" />
            </DOI>
            <DOI name="Ind074">
              <DAI name="stVal" esel:datasrc="db:ASV074" />
            </DOI>
            <DOI name="Ind075">
              <DAI name="stVal" esel:datasrc="db:ASV075" />
            </DOI>
            <DOI name="Ind076">
              <DAI name="stVal" esel:datasrc="db:ASV076" />
            </DOI>
            <DOI name="Ind077">
              <DAI name="stVal" esel:datasrc="db:ASV077" />
            </DOI>
            <DOI name="Ind078">
              <DAI name="stVal" esel:datasrc="db:ASV078" />
            </DOI>
            <DOI name="Ind079">
              <DAI name="stVal" esel:datasrc="db:ASV079" />
            </DOI>
            <DOI name="Ind080">
              <DAI name="stVal" esel:datasrc="db:ASV080" />
            </DOI>
            <DOI name="Ind081">
              <DAI name="stVal" esel:datasrc="db:ASV081" />
            </DOI>
            <DOI name="Ind082">
              <DAI name="stVal" esel:datasrc="db:ASV082" />
            </DOI>
            <DOI name="Ind083">
              <DAI name="stVal" esel:datasrc="db:ASV083" />
            </DOI>
            <DOI name="Ind084">
              <DAI name="stVal" esel:datasrc="db:ASV084" />
            </DOI>
            <DOI name="Ind085">
              <DAI name="stVal" esel:datasrc="db:ASV085" />
            </DOI>
            <DOI name="Ind086">
              <DAI name="stVal" esel:datasrc="db:ASV086" />
            </DOI>
            <DOI name="Ind087">
              <DAI name="stVal" esel:datasrc="db:ASV087" />
            </DOI>
            <DOI name="Ind088">
              <DAI name="stVal" esel:datasrc="db:ASV088" />
            </DOI>
            <DOI name="Ind089">
              <DAI name="stVal" esel:datasrc="db:ASV089" />
            </DOI>
            <DOI name="Ind090">
              <DAI name="stVal" esel:datasrc="db:ASV090" />
            </DOI>
            <DOI name="Ind091">
              <DAI name="stVal" esel:datasrc="db:ASV091" />
            </DOI>
            <DOI name="Ind092">
              <DAI name="stVal" esel:datasrc="db:ASV092" />
            </DOI>
            <DOI name="Ind093">
              <DAI name="stVal" esel:datasrc="db:ASV093" />
            </DOI>
            <DOI name="Ind094">
              <DAI name="stVal" esel:datasrc="db:ASV094" />
            </DOI>
            <DOI name="Ind095">
              <DAI name="stVal" esel:datasrc="db:ASV095" />
            </DOI>
            <DOI name="Ind096">
              <DAI name="stVal" esel:datasrc="db:ASV096" />
            </DOI>
            <DOI name="Ind097">
              <DAI name="stVal" esel:datasrc="db:ASV097" />
            </DOI>
            <DOI name="Ind098">
              <DAI name="stVal" esel:datasrc="db:ASV098" />
            </DOI>
            <DOI name="Ind099">
              <DAI name="stVal" esel:datasrc="db:ASV099" />
            </DOI>
            <DOI name="Ind100">
              <DAI name="stVal" esel:datasrc="db:ASV100" />
            </DOI>
            <DOI name="Ind101">
              <DAI name="stVal" esel:datasrc="db:ASV101" />
            </DOI>
            <DOI name="Ind102">
              <DAI name="stVal" esel:datasrc="db:ASV102" />
            </DOI>
            <DOI name="Ind103">
              <DAI name="stVal" esel:datasrc="db:ASV103" />
            </DOI>
            <DOI name="Ind104">
              <DAI name="stVal" esel:datasrc="db:ASV104" />
            </DOI>
            <DOI name="Ind105">
              <DAI name="stVal" esel:datasrc="db:ASV105" />
            </DOI>
            <DOI name="Ind106">
              <DAI name="stVal" esel:datasrc="db:ASV106" />
            </DOI>
            <DOI name="Ind107">
              <DAI name="stVal" esel:datasrc="db:ASV107" />
            </DOI>
            <DOI name="Ind108">
              <DAI name="stVal" esel:datasrc="db:ASV108" />
            </DOI>
            <DOI name="Ind109">
              <DAI name="stVal" esel:datasrc="db:ASV109" />
            </DOI>
            <DOI name="Ind110">
              <DAI name="stVal" esel:datasrc="db:ASV110" />
            </DOI>
            <DOI name="Ind111">
              <DAI name="stVal" esel:datasrc="db:ASV111" />
            </DOI>
            <DOI name="Ind112">
              <DAI name="stVal" esel:datasrc="db:ASV112" />
            </DOI>
            <DOI name="Ind113">
              <DAI name="stVal" esel:datasrc="db:ASV113" />
            </DOI>
            <DOI name="Ind114">
              <DAI name="stVal" esel:datasrc="db:ASV114" />
            </DOI>
            <DOI name="Ind115">
              <DAI name="stVal" esel:datasrc="db:ASV115" />
            </DOI>
            <DOI name="Ind116">
              <DAI name="stVal" esel:datasrc="db:ASV116" />
            </DOI>
            <DOI name="Ind117">
              <DAI name="stVal" esel:datasrc="db:ASV117" />
            </DOI>
            <DOI name="Ind118">
              <DAI name="stVal" esel:datasrc="db:ASV118" />
            </DOI>
            <DOI name="Ind119">
              <DAI name="stVal" esel:datasrc="db:ASV119" />
            </DOI>
            <DOI name="Ind120">
              <DAI name="stVal" esel:datasrc="db:ASV120" />
            </DOI>
            <DOI name="Ind121">
              <DAI name="stVal" esel:datasrc="db:ASV121" />
            </DOI>
            <DOI name="Ind122">
              <DAI name="stVal" esel:datasrc="db:ASV122" />
            </DOI>
            <DOI name="Ind123">
              <DAI name="stVal" esel:datasrc="db:ASV123" />
            </DOI>
            <DOI name="Ind124">
              <DAI name="stVal" esel:datasrc="db:ASV124" />
            </DOI>
            <DOI name="Ind125">
              <DAI name="stVal" esel:datasrc="db:ASV125" />
            </DOI>
            <DOI name="Ind126">
              <DAI name="stVal" esel:datasrc="db:ASV126" />
            </DOI>
            <DOI name="Ind127">
              <DAI name="stVal" esel:datasrc="db:ASV127" />
            </DOI>
            <DOI name="Ind128">
              <DAI name="stVal" esel:datasrc="db:ASV128" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="5" prefix="ALT">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:ALT01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:ALT02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:ALT03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:ALT04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:ALT05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:ALT06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:ALT07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:ALT08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:ALT09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:ALT10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:ALT11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:ALT12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:ALT13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:ALT14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:ALT15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:ALT16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:ALT17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:ALT18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:ALT19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:ALT20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:ALT21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:ALT22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:ALT23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:ALT24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:ALT25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:ALT26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:ALT27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:ALT28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:ALT29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:ALT30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:ALT31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:ALT32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS26" inst="7" prefix="TLED">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:EN" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TRIPLED" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TLED_1" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TLED_2" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TLED_3" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TLED_4" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TLED_5" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TLED_6" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:TLED_7" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:TLED_8" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:TLED_9" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:TLED_10" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:TLED_11" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:TLED_12" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:TLED_13" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:TLED_14" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:TLED_15" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:TLED_16" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:TLED_17" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:TLED_18" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:TLED_19" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:TLED_20" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:TLED_21" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:TLED_22" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:TLED_23" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:TLED_24" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="8" prefix="PBLED">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PB1_LED" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PB2_LED" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PB3_LED" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PB4_LED" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PB5_LED" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PB6_LED" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PB7_LED" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PB8_LED" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PB9_LED" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PB10LED" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PB11LED" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PB12LED" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="9" prefix="RMBA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RMB1A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RMB2A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RMB3A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RMB4A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RMB5A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RMB6A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RMB7A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RMB8A" />
              <DAI name="q" esel:datasrc="db:CSV04" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="10" prefix="TMBA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TMB1A" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TMB2A" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TMB3A" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TMB4A" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TMB5A" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TMB6A" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TMB7A" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TMB8A" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="11" prefix="RMBB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RMB1B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RMB2B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RMB3B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RMB4B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RMB5B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RMB6B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RMB7B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RMB8B" />
              <DAI name="q" esel:datasrc="db:CSV05" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="12" prefix="TMBB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TMB1B" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TMB2B" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:TMB3B" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:TMB4B" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:TMB5B" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TMB6B" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TMB7B" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TMB8B" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="13" prefix="MBOK">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:ROKA" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RBADA" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:CBADA" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LBOKA" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:ANOKA" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:DOKA" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:ROKB" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RBADB" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:CBADB" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LBOKB" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:ANOKB" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:DOKB" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="14" prefix="IN2">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN201" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN202" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN203" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN204" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN205" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN206" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN207" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN208" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN209" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN210" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN211" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN212" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN213" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN214" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN215" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN216" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN217" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN218" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN219" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN220" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN221" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN222" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN223" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN224" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="15" prefix="IN3">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN301" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN302" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN303" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN304" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN305" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN306" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN307" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN308" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN309" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN310" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN311" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN312" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN313" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN314" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN315" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN316" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN317" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN318" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN319" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN320" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN321" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN322" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN323" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN324" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="16" prefix="OUT2">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT201" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT202" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT203" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT204" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT205" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT206" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT207" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT208" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT209" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT210" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT211" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT212" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT213" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT214" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT215" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT216" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="17" prefix="OUT3">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT301" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT302" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT303" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT304" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT305" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT306" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT307" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT308" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT309" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT310" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT311" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT312" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT313" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT314" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT315" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT316" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS24" inst="18" prefix="IN4">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:IN401" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:IN402" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:IN403" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:IN404" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:IN405" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:IN406" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:IN407" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:IN408" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:IN409" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:IN410" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:IN411" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:IN412" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:IN413" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:IN414" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:IN415" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:IN416" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:IN417" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:IN418" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:IN419" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:IN420" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:IN421" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:IN422" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:IN423" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:IN424" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="19" prefix="OUT4">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:OUT401" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:OUT402" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:OUT403" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:OUT404" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:OUT405" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:OUT406" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:OUT407" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:OUT408" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:OUT409" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:OUT410" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:OUT411" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:OUT412" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:OUT413" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:OUT414" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:OUT415" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:OUT416" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO25" inst="1" prefix="AMV">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV001" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV002" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV003" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV004" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV005" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV006" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV007" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV008" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV009" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV010" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV011" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV012" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV013" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV014" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV015" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV016" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn017">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV017" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn018">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV018" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn019">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV019" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn020">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV020" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn021">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV021" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn022">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV022" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn023">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV023" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn024">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV024" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn025">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV025" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn026">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV026" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn027">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV027" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn028">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV028" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn029">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV029" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn030">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV030" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn031">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV031" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn032">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV032" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn033">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV033" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn034">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV034" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn035">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV035" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn036">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV036" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn037">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV037" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn038">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV038" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn039">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV039" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn040">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV040" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn041">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV041" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn042">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV042" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn043">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV043" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn044">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV044" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn045">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV045" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn046">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV046" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn047">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV047" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn048">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV048" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn049">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV049" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn050">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV050" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn051">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV051" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn052">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV052" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn053">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV053" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn054">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV054" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn055">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV055" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn056">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV056" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn057">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV057" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn058">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV058" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn059">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV059" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn060">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV060" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn061">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV061" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn062">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV062" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn063">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV063" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn064">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV064" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO26" inst="2" prefix="AMV">
            <DOI name="AnIn065">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV065" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn066">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV066" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn067">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV067" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn068">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV068" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn069">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV069" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn070">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV070" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn071">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV071" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn072">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV072" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn073">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV073" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn074">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV074" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn075">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV075" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn076">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV076" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn077">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV077" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn078">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV078" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn079">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV079" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn080">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV080" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn081">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV081" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn082">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV082" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn083">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV083" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn084">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV084" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn085">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV085" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn086">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV086" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn087">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV087" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn088">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV088" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn089">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV089" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn090">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV090" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn091">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV091" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn092">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV092" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn093">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV093" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn094">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV094" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn095">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV095" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn096">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV096" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn097">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV097" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn098">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV098" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn099">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV099" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn100">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV100" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn101">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV101" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn102">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV102" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn103">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV103" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn104">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV104" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn105">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV105" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn106">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV106" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn107">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV107" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn108">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV108" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn109">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV109" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn110">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV110" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn111">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV111" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn112">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV112" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn113">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV113" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn114">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV114" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn115">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV115" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn116">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV116" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn117">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV117" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn118">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV118" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn119">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV119" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn120">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV120" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn121">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV121" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn122">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV122" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn123">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV123" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn124">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV124" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn125">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV125" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn126">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV126" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn127">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV127" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn128">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:AMV128" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO23" inst="1" prefix="PCN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN01CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN02CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN03CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN04CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN05CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN06CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN07CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN08CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN09CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN10CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN11CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN12CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN13CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN14CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN15CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:PCN16CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO23" inst="2" prefix="ACN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN01CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN02CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN03CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN04CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN05CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN06CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN07CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN08CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN09CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN10CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN11CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN12CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN13CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN14CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN15CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:ACN16CV" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS32" inst="1" prefix="LB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:LB01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:LB02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:LB03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LB04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:LB05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:LB06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:LB07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:LB08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:LB09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LB10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:LB11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:LB12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:LB13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:LB14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:LB15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:LB16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:LB17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:LB18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:LB19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:LB20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:LB21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:LB22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:LB23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:LB24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:LB25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:LB26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:LB27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:LB28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:LB29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:LB30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:LB31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:LB32" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS128" inst="1" prefix="VB">
            <DOI name="Ind001">
              <DAI name="stVal" esel:datasrc="db:VB001" />
            </DOI>
            <DOI name="Ind002">
              <DAI name="stVal" esel:datasrc="db:VB002" />
            </DOI>
            <DOI name="Ind003">
              <DAI name="stVal" esel:datasrc="db:VB003" />
            </DOI>
            <DOI name="Ind004">
              <DAI name="stVal" esel:datasrc="db:VB004" />
            </DOI>
            <DOI name="Ind005">
              <DAI name="stVal" esel:datasrc="db:VB005" />
            </DOI>
            <DOI name="Ind006">
              <DAI name="stVal" esel:datasrc="db:VB006" />
            </DOI>
            <DOI name="Ind007">
              <DAI name="stVal" esel:datasrc="db:VB007" />
            </DOI>
            <DOI name="Ind008">
              <DAI name="stVal" esel:datasrc="db:VB008" />
            </DOI>
            <DOI name="Ind009">
              <DAI name="stVal" esel:datasrc="db:VB009" />
            </DOI>
            <DOI name="Ind010">
              <DAI name="stVal" esel:datasrc="db:VB010" />
            </DOI>
            <DOI name="Ind011">
              <DAI name="stVal" esel:datasrc="db:VB011" />
            </DOI>
            <DOI name="Ind012">
              <DAI name="stVal" esel:datasrc="db:VB012" />
            </DOI>
            <DOI name="Ind013">
              <DAI name="stVal" esel:datasrc="db:VB013" />
            </DOI>
            <DOI name="Ind014">
              <DAI name="stVal" esel:datasrc="db:VB014" />
            </DOI>
            <DOI name="Ind015">
              <DAI name="stVal" esel:datasrc="db:VB015" />
            </DOI>
            <DOI name="Ind016">
              <DAI name="stVal" esel:datasrc="db:VB016" />
            </DOI>
            <DOI name="Ind017">
              <DAI name="stVal" esel:datasrc="db:VB017" />
            </DOI>
            <DOI name="Ind018">
              <DAI name="stVal" esel:datasrc="db:VB018" />
            </DOI>
            <DOI name="Ind019">
              <DAI name="stVal" esel:datasrc="db:VB019" />
            </DOI>
            <DOI name="Ind020">
              <DAI name="stVal" esel:datasrc="db:VB020" />
            </DOI>
            <DOI name="Ind021">
              <DAI name="stVal" esel:datasrc="db:VB021" />
            </DOI>
            <DOI name="Ind022">
              <DAI name="stVal" esel:datasrc="db:VB022" />
            </DOI>
            <DOI name="Ind023">
              <DAI name="stVal" esel:datasrc="db:VB023" />
            </DOI>
            <DOI name="Ind024">
              <DAI name="stVal" esel:datasrc="db:VB024" />
            </DOI>
            <DOI name="Ind025">
              <DAI name="stVal" esel:datasrc="db:VB025" />
            </DOI>
            <DOI name="Ind026">
              <DAI name="stVal" esel:datasrc="db:VB026" />
            </DOI>
            <DOI name="Ind027">
              <DAI name="stVal" esel:datasrc="db:VB027" />
            </DOI>
            <DOI name="Ind028">
              <DAI name="stVal" esel:datasrc="db:VB028" />
            </DOI>
            <DOI name="Ind029">
              <DAI name="stVal" esel:datasrc="db:VB029" />
            </DOI>
            <DOI name="Ind030">
              <DAI name="stVal" esel:datasrc="db:VB030" />
            </DOI>
            <DOI name="Ind031">
              <DAI name="stVal" esel:datasrc="db:VB031" />
            </DOI>
            <DOI name="Ind032">
              <DAI name="stVal" esel:datasrc="db:VB032" />
            </DOI>
            <DOI name="Ind033">
              <DAI name="stVal" esel:datasrc="db:VB033" />
            </DOI>
            <DOI name="Ind034">
              <DAI name="stVal" esel:datasrc="db:VB034" />
            </DOI>
            <DOI name="Ind035">
              <DAI name="stVal" esel:datasrc="db:VB035" />
            </DOI>
            <DOI name="Ind036">
              <DAI name="stVal" esel:datasrc="db:VB036" />
            </DOI>
            <DOI name="Ind037">
              <DAI name="stVal" esel:datasrc="db:VB037" />
            </DOI>
            <DOI name="Ind038">
              <DAI name="stVal" esel:datasrc="db:VB038" />
            </DOI>
            <DOI name="Ind039">
              <DAI name="stVal" esel:datasrc="db:VB039" />
            </DOI>
            <DOI name="Ind040">
              <DAI name="stVal" esel:datasrc="db:VB040" />
            </DOI>
            <DOI name="Ind041">
              <DAI name="stVal" esel:datasrc="db:VB041" />
            </DOI>
            <DOI name="Ind042">
              <DAI name="stVal" esel:datasrc="db:VB042" />
            </DOI>
            <DOI name="Ind043">
              <DAI name="stVal" esel:datasrc="db:VB043" />
            </DOI>
            <DOI name="Ind044">
              <DAI name="stVal" esel:datasrc="db:VB044" />
            </DOI>
            <DOI name="Ind045">
              <DAI name="stVal" esel:datasrc="db:VB045" />
            </DOI>
            <DOI name="Ind046">
              <DAI name="stVal" esel:datasrc="db:VB046" />
            </DOI>
            <DOI name="Ind047">
              <DAI name="stVal" esel:datasrc="db:VB047" />
            </DOI>
            <DOI name="Ind048">
              <DAI name="stVal" esel:datasrc="db:VB048" />
            </DOI>
            <DOI name="Ind049">
              <DAI name="stVal" esel:datasrc="db:VB049" />
            </DOI>
            <DOI name="Ind050">
              <DAI name="stVal" esel:datasrc="db:VB050" />
            </DOI>
            <DOI name="Ind051">
              <DAI name="stVal" esel:datasrc="db:VB051" />
            </DOI>
            <DOI name="Ind052">
              <DAI name="stVal" esel:datasrc="db:VB052" />
            </DOI>
            <DOI name="Ind053">
              <DAI name="stVal" esel:datasrc="db:VB053" />
            </DOI>
            <DOI name="Ind054">
              <DAI name="stVal" esel:datasrc="db:VB054" />
            </DOI>
            <DOI name="Ind055">
              <DAI name="stVal" esel:datasrc="db:VB055" />
            </DOI>
            <DOI name="Ind056">
              <DAI name="stVal" esel:datasrc="db:VB056" />
            </DOI>
            <DOI name="Ind057">
              <DAI name="stVal" esel:datasrc="db:VB057" />
            </DOI>
            <DOI name="Ind058">
              <DAI name="stVal" esel:datasrc="db:VB058" />
            </DOI>
            <DOI name="Ind059">
              <DAI name="stVal" esel:datasrc="db:VB059" />
            </DOI>
            <DOI name="Ind060">
              <DAI name="stVal" esel:datasrc="db:VB060" />
            </DOI>
            <DOI name="Ind061">
              <DAI name="stVal" esel:datasrc="db:VB061" />
            </DOI>
            <DOI name="Ind062">
              <DAI name="stVal" esel:datasrc="db:VB062" />
            </DOI>
            <DOI name="Ind063">
              <DAI name="stVal" esel:datasrc="db:VB063" />
            </DOI>
            <DOI name="Ind064">
              <DAI name="stVal" esel:datasrc="db:VB064" />
            </DOI>
            <DOI name="Ind065">
              <DAI name="stVal" esel:datasrc="db:VB065" />
            </DOI>
            <DOI name="Ind066">
              <DAI name="stVal" esel:datasrc="db:VB066" />
            </DOI>
            <DOI name="Ind067">
              <DAI name="stVal" esel:datasrc="db:VB067" />
            </DOI>
            <DOI name="Ind068">
              <DAI name="stVal" esel:datasrc="db:VB068" />
            </DOI>
            <DOI name="Ind069">
              <DAI name="stVal" esel:datasrc="db:VB069" />
            </DOI>
            <DOI name="Ind070">
              <DAI name="stVal" esel:datasrc="db:VB070" />
            </DOI>
            <DOI name="Ind071">
              <DAI name="stVal" esel:datasrc="db:VB071" />
            </DOI>
            <DOI name="Ind072">
              <DAI name="stVal" esel:datasrc="db:VB072" />
            </DOI>
            <DOI name="Ind073">
              <DAI name="stVal" esel:datasrc="db:VB073" />
            </DOI>
            <DOI name="Ind074">
              <DAI name="stVal" esel:datasrc="db:VB074" />
            </DOI>
            <DOI name="Ind075">
              <DAI name="stVal" esel:datasrc="db:VB075" />
            </DOI>
            <DOI name="Ind076">
              <DAI name="stVal" esel:datasrc="db:VB076" />
            </DOI>
            <DOI name="Ind077">
              <DAI name="stVal" esel:datasrc="db:VB077" />
            </DOI>
            <DOI name="Ind078">
              <DAI name="stVal" esel:datasrc="db:VB078" />
            </DOI>
            <DOI name="Ind079">
              <DAI name="stVal" esel:datasrc="db:VB079" />
            </DOI>
            <DOI name="Ind080">
              <DAI name="stVal" esel:datasrc="db:VB080" />
            </DOI>
            <DOI name="Ind081">
              <DAI name="stVal" esel:datasrc="db:VB081" />
            </DOI>
            <DOI name="Ind082">
              <DAI name="stVal" esel:datasrc="db:VB082" />
            </DOI>
            <DOI name="Ind083">
              <DAI name="stVal" esel:datasrc="db:VB083" />
            </DOI>
            <DOI name="Ind084">
              <DAI name="stVal" esel:datasrc="db:VB084" />
            </DOI>
            <DOI name="Ind085">
              <DAI name="stVal" esel:datasrc="db:VB085" />
            </DOI>
            <DOI name="Ind086">
              <DAI name="stVal" esel:datasrc="db:VB086" />
            </DOI>
            <DOI name="Ind087">
              <DAI name="stVal" esel:datasrc="db:VB087" />
            </DOI>
            <DOI name="Ind088">
              <DAI name="stVal" esel:datasrc="db:VB088" />
            </DOI>
            <DOI name="Ind089">
              <DAI name="stVal" esel:datasrc="db:VB089" />
            </DOI>
            <DOI name="Ind090">
              <DAI name="stVal" esel:datasrc="db:VB090" />
            </DOI>
            <DOI name="Ind091">
              <DAI name="stVal" esel:datasrc="db:VB091" />
            </DOI>
            <DOI name="Ind092">
              <DAI name="stVal" esel:datasrc="db:VB092" />
            </DOI>
            <DOI name="Ind093">
              <DAI name="stVal" esel:datasrc="db:VB093" />
            </DOI>
            <DOI name="Ind094">
              <DAI name="stVal" esel:datasrc="db:VB094" />
            </DOI>
            <DOI name="Ind095">
              <DAI name="stVal" esel:datasrc="db:VB095" />
            </DOI>
            <DOI name="Ind096">
              <DAI name="stVal" esel:datasrc="db:VB096" />
            </DOI>
            <DOI name="Ind097">
              <DAI name="stVal" esel:datasrc="db:VB097" />
            </DOI>
            <DOI name="Ind098">
              <DAI name="stVal" esel:datasrc="db:VB098" />
            </DOI>
            <DOI name="Ind099">
              <DAI name="stVal" esel:datasrc="db:VB099" />
            </DOI>
            <DOI name="Ind100">
              <DAI name="stVal" esel:datasrc="db:VB100" />
            </DOI>
            <DOI name="Ind101">
              <DAI name="stVal" esel:datasrc="db:VB101" />
            </DOI>
            <DOI name="Ind102">
              <DAI name="stVal" esel:datasrc="db:VB102" />
            </DOI>
            <DOI name="Ind103">
              <DAI name="stVal" esel:datasrc="db:VB103" />
            </DOI>
            <DOI name="Ind104">
              <DAI name="stVal" esel:datasrc="db:VB104" />
            </DOI>
            <DOI name="Ind105">
              <DAI name="stVal" esel:datasrc="db:VB105" />
            </DOI>
            <DOI name="Ind106">
              <DAI name="stVal" esel:datasrc="db:VB106" />
            </DOI>
            <DOI name="Ind107">
              <DAI name="stVal" esel:datasrc="db:VB107" />
            </DOI>
            <DOI name="Ind108">
              <DAI name="stVal" esel:datasrc="db:VB108" />
            </DOI>
            <DOI name="Ind109">
              <DAI name="stVal" esel:datasrc="db:VB109" />
            </DOI>
            <DOI name="Ind110">
              <DAI name="stVal" esel:datasrc="db:VB110" />
            </DOI>
            <DOI name="Ind111">
              <DAI name="stVal" esel:datasrc="db:VB111" />
            </DOI>
            <DOI name="Ind112">
              <DAI name="stVal" esel:datasrc="db:VB112" />
            </DOI>
            <DOI name="Ind113">
              <DAI name="stVal" esel:datasrc="db:VB113" />
            </DOI>
            <DOI name="Ind114">
              <DAI name="stVal" esel:datasrc="db:VB114" />
            </DOI>
            <DOI name="Ind115">
              <DAI name="stVal" esel:datasrc="db:VB115" />
            </DOI>
            <DOI name="Ind116">
              <DAI name="stVal" esel:datasrc="db:VB116" />
            </DOI>
            <DOI name="Ind117">
              <DAI name="stVal" esel:datasrc="db:VB117" />
            </DOI>
            <DOI name="Ind118">
              <DAI name="stVal" esel:datasrc="db:VB118" />
            </DOI>
            <DOI name="Ind119">
              <DAI name="stVal" esel:datasrc="db:VB119" />
            </DOI>
            <DOI name="Ind120">
              <DAI name="stVal" esel:datasrc="db:VB120" />
            </DOI>
            <DOI name="Ind121">
              <DAI name="stVal" esel:datasrc="db:VB121" />
            </DOI>
            <DOI name="Ind122">
              <DAI name="stVal" esel:datasrc="db:VB122" />
            </DOI>
            <DOI name="Ind123">
              <DAI name="stVal" esel:datasrc="db:VB123" />
            </DOI>
            <DOI name="Ind124">
              <DAI name="stVal" esel:datasrc="db:VB124" />
            </DOI>
            <DOI name="Ind125">
              <DAI name="stVal" esel:datasrc="db:VB125" />
            </DOI>
            <DOI name="Ind126">
              <DAI name="stVal" esel:datasrc="db:VB126" />
            </DOI>
            <DOI name="Ind127">
              <DAI name="stVal" esel:datasrc="db:VB127" />
            </DOI>
            <DOI name="Ind128">
              <DAI name="stVal" esel:datasrc="db:VB128" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS129_BS256" inst="2" prefix="VB">
            <DOI name="Ind129">
              <DAI name="stVal" esel:datasrc="db:VB129" />
            </DOI>
            <DOI name="Ind130">
              <DAI name="stVal" esel:datasrc="db:VB130" />
            </DOI>
            <DOI name="Ind131">
              <DAI name="stVal" esel:datasrc="db:VB131" />
            </DOI>
            <DOI name="Ind132">
              <DAI name="stVal" esel:datasrc="db:VB132" />
            </DOI>
            <DOI name="Ind133">
              <DAI name="stVal" esel:datasrc="db:VB133" />
            </DOI>
            <DOI name="Ind134">
              <DAI name="stVal" esel:datasrc="db:VB134" />
            </DOI>
            <DOI name="Ind135">
              <DAI name="stVal" esel:datasrc="db:VB135" />
            </DOI>
            <DOI name="Ind136">
              <DAI name="stVal" esel:datasrc="db:VB136" />
            </DOI>
            <DOI name="Ind137">
              <DAI name="stVal" esel:datasrc="db:VB137" />
            </DOI>
            <DOI name="Ind138">
              <DAI name="stVal" esel:datasrc="db:VB138" />
            </DOI>
            <DOI name="Ind139">
              <DAI name="stVal" esel:datasrc="db:VB139" />
            </DOI>
            <DOI name="Ind140">
              <DAI name="stVal" esel:datasrc="db:VB140" />
            </DOI>
            <DOI name="Ind141">
              <DAI name="stVal" esel:datasrc="db:VB141" />
            </DOI>
            <DOI name="Ind142">
              <DAI name="stVal" esel:datasrc="db:VB142" />
            </DOI>
            <DOI name="Ind143">
              <DAI name="stVal" esel:datasrc="db:VB143" />
            </DOI>
            <DOI name="Ind144">
              <DAI name="stVal" esel:datasrc="db:VB144" />
            </DOI>
            <DOI name="Ind145">
              <DAI name="stVal" esel:datasrc="db:VB145" />
            </DOI>
            <DOI name="Ind146">
              <DAI name="stVal" esel:datasrc="db:VB146" />
            </DOI>
            <DOI name="Ind147">
              <DAI name="stVal" esel:datasrc="db:VB147" />
            </DOI>
            <DOI name="Ind148">
              <DAI name="stVal" esel:datasrc="db:VB148" />
            </DOI>
            <DOI name="Ind149">
              <DAI name="stVal" esel:datasrc="db:VB149" />
            </DOI>
            <DOI name="Ind150">
              <DAI name="stVal" esel:datasrc="db:VB150" />
            </DOI>
            <DOI name="Ind151">
              <DAI name="stVal" esel:datasrc="db:VB151" />
            </DOI>
            <DOI name="Ind152">
              <DAI name="stVal" esel:datasrc="db:VB152" />
            </DOI>
            <DOI name="Ind153">
              <DAI name="stVal" esel:datasrc="db:VB153" />
            </DOI>
            <DOI name="Ind154">
              <DAI name="stVal" esel:datasrc="db:VB154" />
            </DOI>
            <DOI name="Ind155">
              <DAI name="stVal" esel:datasrc="db:VB155" />
            </DOI>
            <DOI name="Ind156">
              <DAI name="stVal" esel:datasrc="db:VB156" />
            </DOI>
            <DOI name="Ind157">
              <DAI name="stVal" esel:datasrc="db:VB157" />
            </DOI>
            <DOI name="Ind158">
              <DAI name="stVal" esel:datasrc="db:VB158" />
            </DOI>
            <DOI name="Ind159">
              <DAI name="stVal" esel:datasrc="db:VB159" />
            </DOI>
            <DOI name="Ind160">
              <DAI name="stVal" esel:datasrc="db:VB160" />
            </DOI>
            <DOI name="Ind161">
              <DAI name="stVal" esel:datasrc="db:VB161" />
            </DOI>
            <DOI name="Ind162">
              <DAI name="stVal" esel:datasrc="db:VB162" />
            </DOI>
            <DOI name="Ind163">
              <DAI name="stVal" esel:datasrc="db:VB163" />
            </DOI>
            <DOI name="Ind164">
              <DAI name="stVal" esel:datasrc="db:VB164" />
            </DOI>
            <DOI name="Ind165">
              <DAI name="stVal" esel:datasrc="db:VB165" />
            </DOI>
            <DOI name="Ind166">
              <DAI name="stVal" esel:datasrc="db:VB166" />
            </DOI>
            <DOI name="Ind167">
              <DAI name="stVal" esel:datasrc="db:VB167" />
            </DOI>
            <DOI name="Ind168">
              <DAI name="stVal" esel:datasrc="db:VB168" />
            </DOI>
            <DOI name="Ind169">
              <DAI name="stVal" esel:datasrc="db:VB169" />
            </DOI>
            <DOI name="Ind170">
              <DAI name="stVal" esel:datasrc="db:VB170" />
            </DOI>
            <DOI name="Ind171">
              <DAI name="stVal" esel:datasrc="db:VB171" />
            </DOI>
            <DOI name="Ind172">
              <DAI name="stVal" esel:datasrc="db:VB172" />
            </DOI>
            <DOI name="Ind173">
              <DAI name="stVal" esel:datasrc="db:VB173" />
            </DOI>
            <DOI name="Ind174">
              <DAI name="stVal" esel:datasrc="db:VB174" />
            </DOI>
            <DOI name="Ind175">
              <DAI name="stVal" esel:datasrc="db:VB175" />
            </DOI>
            <DOI name="Ind176">
              <DAI name="stVal" esel:datasrc="db:VB176" />
            </DOI>
            <DOI name="Ind177">
              <DAI name="stVal" esel:datasrc="db:VB177" />
            </DOI>
            <DOI name="Ind178">
              <DAI name="stVal" esel:datasrc="db:VB178" />
            </DOI>
            <DOI name="Ind179">
              <DAI name="stVal" esel:datasrc="db:VB179" />
            </DOI>
            <DOI name="Ind180">
              <DAI name="stVal" esel:datasrc="db:VB180" />
            </DOI>
            <DOI name="Ind181">
              <DAI name="stVal" esel:datasrc="db:VB181" />
            </DOI>
            <DOI name="Ind182">
              <DAI name="stVal" esel:datasrc="db:VB182" />
            </DOI>
            <DOI name="Ind183">
              <DAI name="stVal" esel:datasrc="db:VB183" />
            </DOI>
            <DOI name="Ind184">
              <DAI name="stVal" esel:datasrc="db:VB184" />
            </DOI>
            <DOI name="Ind185">
              <DAI name="stVal" esel:datasrc="db:VB185" />
            </DOI>
            <DOI name="Ind186">
              <DAI name="stVal" esel:datasrc="db:VB186" />
            </DOI>
            <DOI name="Ind187">
              <DAI name="stVal" esel:datasrc="db:VB187" />
            </DOI>
            <DOI name="Ind188">
              <DAI name="stVal" esel:datasrc="db:VB188" />
            </DOI>
            <DOI name="Ind189">
              <DAI name="stVal" esel:datasrc="db:VB189" />
            </DOI>
            <DOI name="Ind190">
              <DAI name="stVal" esel:datasrc="db:VB190" />
            </DOI>
            <DOI name="Ind191">
              <DAI name="stVal" esel:datasrc="db:VB191" />
            </DOI>
            <DOI name="Ind192">
              <DAI name="stVal" esel:datasrc="db:VB192" />
            </DOI>
            <DOI name="Ind193">
              <DAI name="stVal" esel:datasrc="db:VB193" />
            </DOI>
            <DOI name="Ind194">
              <DAI name="stVal" esel:datasrc="db:VB194" />
            </DOI>
            <DOI name="Ind195">
              <DAI name="stVal" esel:datasrc="db:VB195" />
            </DOI>
            <DOI name="Ind196">
              <DAI name="stVal" esel:datasrc="db:VB196" />
            </DOI>
            <DOI name="Ind197">
              <DAI name="stVal" esel:datasrc="db:VB197" />
            </DOI>
            <DOI name="Ind198">
              <DAI name="stVal" esel:datasrc="db:VB198" />
            </DOI>
            <DOI name="Ind199">
              <DAI name="stVal" esel:datasrc="db:VB199" />
            </DOI>
            <DOI name="Ind200">
              <DAI name="stVal" esel:datasrc="db:VB200" />
            </DOI>
            <DOI name="Ind201">
              <DAI name="stVal" esel:datasrc="db:VB201" />
            </DOI>
            <DOI name="Ind202">
              <DAI name="stVal" esel:datasrc="db:VB202" />
            </DOI>
            <DOI name="Ind203">
              <DAI name="stVal" esel:datasrc="db:VB203" />
            </DOI>
            <DOI name="Ind204">
              <DAI name="stVal" esel:datasrc="db:VB204" />
            </DOI>
            <DOI name="Ind205">
              <DAI name="stVal" esel:datasrc="db:VB205" />
            </DOI>
            <DOI name="Ind206">
              <DAI name="stVal" esel:datasrc="db:VB206" />
            </DOI>
            <DOI name="Ind207">
              <DAI name="stVal" esel:datasrc="db:VB207" />
            </DOI>
            <DOI name="Ind208">
              <DAI name="stVal" esel:datasrc="db:VB208" />
            </DOI>
            <DOI name="Ind209">
              <DAI name="stVal" esel:datasrc="db:VB209" />
            </DOI>
            <DOI name="Ind210">
              <DAI name="stVal" esel:datasrc="db:VB210" />
            </DOI>
            <DOI name="Ind211">
              <DAI name="stVal" esel:datasrc="db:VB211" />
            </DOI>
            <DOI name="Ind212">
              <DAI name="stVal" esel:datasrc="db:VB212" />
            </DOI>
            <DOI name="Ind213">
              <DAI name="stVal" esel:datasrc="db:VB213" />
            </DOI>
            <DOI name="Ind214">
              <DAI name="stVal" esel:datasrc="db:VB214" />
            </DOI>
            <DOI name="Ind215">
              <DAI name="stVal" esel:datasrc="db:VB215" />
            </DOI>
            <DOI name="Ind216">
              <DAI name="stVal" esel:datasrc="db:VB216" />
            </DOI>
            <DOI name="Ind217">
              <DAI name="stVal" esel:datasrc="db:VB217" />
            </DOI>
            <DOI name="Ind218">
              <DAI name="stVal" esel:datasrc="db:VB218" />
            </DOI>
            <DOI name="Ind219">
              <DAI name="stVal" esel:datasrc="db:VB219" />
            </DOI>
            <DOI name="Ind220">
              <DAI name="stVal" esel:datasrc="db:VB220" />
            </DOI>
            <DOI name="Ind221">
              <DAI name="stVal" esel:datasrc="db:VB221" />
            </DOI>
            <DOI name="Ind222">
              <DAI name="stVal" esel:datasrc="db:VB222" />
            </DOI>
            <DOI name="Ind223">
              <DAI name="stVal" esel:datasrc="db:VB223" />
            </DOI>
            <DOI name="Ind224">
              <DAI name="stVal" esel:datasrc="db:VB224" />
            </DOI>
            <DOI name="Ind225">
              <DAI name="stVal" esel:datasrc="db:VB225" />
            </DOI>
            <DOI name="Ind226">
              <DAI name="stVal" esel:datasrc="db:VB226" />
            </DOI>
            <DOI name="Ind227">
              <DAI name="stVal" esel:datasrc="db:VB227" />
            </DOI>
            <DOI name="Ind228">
              <DAI name="stVal" esel:datasrc="db:VB228" />
            </DOI>
            <DOI name="Ind229">
              <DAI name="stVal" esel:datasrc="db:VB229" />
            </DOI>
            <DOI name="Ind230">
              <DAI name="stVal" esel:datasrc="db:VB230" />
            </DOI>
            <DOI name="Ind231">
              <DAI name="stVal" esel:datasrc="db:VB231" />
            </DOI>
            <DOI name="Ind232">
              <DAI name="stVal" esel:datasrc="db:VB232" />
            </DOI>
            <DOI name="Ind233">
              <DAI name="stVal" esel:datasrc="db:VB233" />
            </DOI>
            <DOI name="Ind234">
              <DAI name="stVal" esel:datasrc="db:VB234" />
            </DOI>
            <DOI name="Ind235">
              <DAI name="stVal" esel:datasrc="db:VB235" />
            </DOI>
            <DOI name="Ind236">
              <DAI name="stVal" esel:datasrc="db:VB236" />
            </DOI>
            <DOI name="Ind237">
              <DAI name="stVal" esel:datasrc="db:VB237" />
            </DOI>
            <DOI name="Ind238">
              <DAI name="stVal" esel:datasrc="db:VB238" />
            </DOI>
            <DOI name="Ind239">
              <DAI name="stVal" esel:datasrc="db:VB239" />
            </DOI>
            <DOI name="Ind240">
              <DAI name="stVal" esel:datasrc="db:VB240" />
            </DOI>
            <DOI name="Ind241">
              <DAI name="stVal" esel:datasrc="db:VB241" />
            </DOI>
            <DOI name="Ind242">
              <DAI name="stVal" esel:datasrc="db:VB242" />
            </DOI>
            <DOI name="Ind243">
              <DAI name="stVal" esel:datasrc="db:VB243" />
            </DOI>
            <DOI name="Ind244">
              <DAI name="stVal" esel:datasrc="db:VB244" />
            </DOI>
            <DOI name="Ind245">
              <DAI name="stVal" esel:datasrc="db:VB245" />
            </DOI>
            <DOI name="Ind246">
              <DAI name="stVal" esel:datasrc="db:VB246" />
            </DOI>
            <DOI name="Ind247">
              <DAI name="stVal" esel:datasrc="db:VB247" />
            </DOI>
            <DOI name="Ind248">
              <DAI name="stVal" esel:datasrc="db:VB248" />
            </DOI>
            <DOI name="Ind249">
              <DAI name="stVal" esel:datasrc="db:VB249" />
            </DOI>
            <DOI name="Ind250">
              <DAI name="stVal" esel:datasrc="db:VB250" />
            </DOI>
            <DOI name="Ind251">
              <DAI name="stVal" esel:datasrc="db:VB251" />
            </DOI>
            <DOI name="Ind252">
              <DAI name="stVal" esel:datasrc="db:VB252" />
            </DOI>
            <DOI name="Ind253">
              <DAI name="stVal" esel:datasrc="db:VB253" />
            </DOI>
            <DOI name="Ind254">
              <DAI name="stVal" esel:datasrc="db:VB254" />
            </DOI>
            <DOI name="Ind255">
              <DAI name="stVal" esel:datasrc="db:VB255" />
            </DOI>
            <DOI name="Ind256">
              <DAI name="stVal" esel:datasrc="db:VB256" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO27" inst="1" prefix="RA">
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA001" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA002" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA003" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA004" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA005" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA006" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA007" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA008" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA009" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA010" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA011" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA012" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA013" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA014" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA015" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA016" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA017" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA018" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA019" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA020" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA021" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA022" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA023" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA024" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA025" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA026" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA027" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA028" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA029" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA030" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA031" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA032" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO28" inst="2" prefix="RA">
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA033" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA034" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA035" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA036" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA037" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA038" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA039" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA040" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA041" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA042" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA043" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA044" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA045" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA046" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA047" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA048" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA049" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA050" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA051" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA052" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA053" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA054" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA055" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA056" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA057" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA058" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA059" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA060" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA061" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA062" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA063" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA064" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO29" inst="3" prefix="RA">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA065" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA066" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA067" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA068" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA069" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA070" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA071" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA072" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA073" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA074" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA075" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA076" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA077" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA078" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA079" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA080" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA081" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA082" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA083" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA084" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA085" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA086" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA087" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA088" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA089" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA090" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA091" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA092" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA093" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA094" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA095" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA096" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO30" inst="4" prefix="RA">
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA097" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA098" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA099" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA100" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA101" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA102" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA103" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA104" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA105" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA106" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA107" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA108" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA109" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA110" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA111" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA112" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA113" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA114" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA115" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA116" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA117" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA118" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA119" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA120" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA121" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA122" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA123" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA124" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA125" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA126" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA127" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA128" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO31" inst="5" prefix="RA">
            <DOI name="Ra129">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA129" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra130">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA130" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra131">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA131" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra132">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA132" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra133">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA133" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra134">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA134" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra135">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA135" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra136">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA136" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra137">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA137" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra138">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA138" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra139">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA139" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra140">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA140" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra141">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA141" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra142">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA142" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra143">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA143" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra144">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA144" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra145">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA145" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra146">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA146" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra147">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA147" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra148">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA148" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra149">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA149" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra150">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA150" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra151">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA151" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra152">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA152" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra153">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA153" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra154">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA154" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra155">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA155" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra156">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA156" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra157">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA157" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra158">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA158" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra159">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA159" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra160">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA160" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO32" inst="6" prefix="RA">
            <DOI name="Ra161">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA161" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra162">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA162" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra163">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA163" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra164">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA164" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra165">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA165" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra166">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA166" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra167">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA167" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra168">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA168" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra169">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA169" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra170">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA170" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra171">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA171" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra172">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA172" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra173">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA173" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra174">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA174" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra175">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA175" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra176">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA176" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra177">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA177" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra178">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA178" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra179">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA179" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra180">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA180" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra181">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA181" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra182">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA182" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra183">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA183" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra184">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA184" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra185">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA185" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra186">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA186" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra187">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA187" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra188">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA188" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra189">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA189" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra190">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA190" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra191">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA191" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra192">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA192" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO33" inst="7" prefix="RA">
            <DOI name="Ra193">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA193" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra194">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA194" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra195">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA195" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra196">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA196" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra197">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA197" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra198">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA198" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra199">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA199" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra200">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA200" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra201">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA201" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra202">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA202" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra203">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA203" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra204">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA204" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra205">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA205" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra206">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA206" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra207">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA207" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra208">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA208" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra209">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA209" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra210">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA210" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra211">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA211" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra212">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA212" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra213">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA213" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra214">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA214" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra215">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA215" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra216">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA216" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra217">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA217" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra218">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA218" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra219">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA219" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra220">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA220" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra221">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA221" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra222">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA222" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra223">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA223" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra224">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA224" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO34" inst="8" prefix="RA">
            <DOI name="Ra225">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA225" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra226">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA226" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra227">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA227" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra228">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA228" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra229">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA229" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra230">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA230" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra231">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA231" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra232">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA232" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra233">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA233" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra234">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA234" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra235">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA235" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra236">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA236" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra237">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA237" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra238">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA238" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra239">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA239" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra240">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA240" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra241">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA241" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra242">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA242" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra243">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA243" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra244">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA244" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra245">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA245" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra246">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA246" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra247">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA247" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra248">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA248" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra249">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA249" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra250">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA250" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra251">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA251" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra252">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA252" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra253">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA253" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra254">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA254" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra255">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA255" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra256">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA256" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO35" inst="1" prefix="RAO">
            <DOI name="Rao01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO02" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO04" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO05" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO06" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO07" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO08" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO09" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao22">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao23">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao24">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao25">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao26">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao27">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao28">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao29">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao30">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao31">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao32">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO36" inst="2" prefix="RAO">
            <DOI name="Rao33">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO33" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao34">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO34" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao35">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO35" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao36">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO36" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao37">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO37" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao38">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO38" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao39">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO39" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao40">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO40" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao41">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO41" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao42">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO42" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao43">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO43" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao44">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO44" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao45">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO45" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao46">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO46" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao47">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO47" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao48">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO48" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao49">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO49" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao50">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO50" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao51">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO51" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao52">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO52" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao53">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO53" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao54">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO54" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao55">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO55" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao56">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO56" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao57">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO57" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao58">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO58" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao59">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO59" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao60">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO60" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao61">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO61" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao62">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO62" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao63">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO63" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao64">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO64" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS12" inst="1" prefix="RTDH">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTD01ST" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTD02ST" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTD03ST" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTD04ST" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTD05ST" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTD06ST" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTD07ST" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTD08ST" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTD09ST" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTD10ST" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTD11ST" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTD12ST" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS10" inst="1" prefix="ETH">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:P5ASEL" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:LINK5A" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:P5BSEL" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LINK5B" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:P5CSEL" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:LINK5C" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:P5DSEL" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:LINK5D" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:LNKFAIL" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LNKFL2" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="SG">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SG1" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:SG2" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:SG3" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SG4" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:SG5" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:SG6" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:CHSG" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="1" prefix="RTCA">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTCAD01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTCAD02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTCAD03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTCAD04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTCAD05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTCAD06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTCAD07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTCAD08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTCAD09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTCAD10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTCAD11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTCAD12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:RTCAD13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:RTCAD14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:RTCAD15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:RTCAD16" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS16" inst="2" prefix="RTCB">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:RTCBD01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:RTCBD02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:RTCBD03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:RTCBD04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:RTCBD05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:RTCBD06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:RTCBD07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:RTCBD08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:RTCBD09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:RTCBD10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:RTCBD11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:RTCBD12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:RTCBD13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:RTCBD14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:RTCBD15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:RTCBD16" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="ALM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SALARM" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:HALARM" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BADPASS" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SETCHG" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:ACCESS" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PASSDIS" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:BRKENAB" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="TM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TIRIG" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TSOK" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BNC_OK" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SER_OK" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PTP_OK" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TPTP" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TSNTPB" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TSNTPP" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_SVP" inst="1" prefix="SV">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SVP01OK" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:SVP02OK" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:SVP03OK" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SVP04OK" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:SVP05OK" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:SVP06OK" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:SVP07OK" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:SVPTST" />
            </DOI>
            <DOI name="IntIn01">
              <DAI name="stVal" esel:datasrc="db:SMPSYNC" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU01" desc="SV Merging Unit">
          <LN0 lnClass="LLN0" lnType="LLN08" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Sampled Values</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD9" inst="1" prefix="MU">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="1" prefix="IAW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IAW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="2" prefix="IBW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IBW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="3" prefix="ICW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:ICW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="4" prefix="INW">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:INW" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="5" prefix="IAX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IAX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="6" prefix="IBX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:IBX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="7" prefix="ICX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:ICX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR4" inst="8" prefix="INX">
            <DOI name="AmpSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:INX" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="1" prefix="VAY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VAY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="2" prefix="VBY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VBY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="3" prefix="VCY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VCY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="4" prefix="VNY">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VNY" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="5" prefix="VAZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VAZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="6" prefix="VBZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VBZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="7" prefix="VCZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VCZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="TVTR4" inst="8" prefix="VNZ">
            <DOI name="VolSv">
              <SDI name="instMag">
                <DAI name="i" esel:datasrc="db:VNZ" />
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TXB_MU3_VIZ_PMU" desc="Vizimax Phasor measurement unit PMU010000 (with SV option)" type="PMU010000-------A" manufacturer="Vizimax" configVersion="1.4-alpha5" originalSclRevision="B" originalSclVersion="2007">
    <Services nameLength="64">
      <ConfDataSet max="3" maxAttributes="200" modify="false" />
      <GSESettings appID="Conf" />
      <SMVSettings svID="Conf">
        <SmpRate>80</SmpRate>
        <SmpRate>256</SmpRate>
        <SamplesPerSec>14400</SamplesPerSec>
        <SamplesPerSec>4800</SamplesPerSec>
      </SMVSettings>
      <GOOSE max="2" />
      <SMVsc max="4" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ClientServices goose="true" />
    </Services>
    <AccessPoint name="ETH_1" desc="Ethernet 1 Port, WARNING: If PRP redundancy is used this access point is unavailable">
      <Server>
        <Authentication />
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" lnType="LN0" inst="">
            <DataSet name="TxGOOSE_PhysIOs" desc="Dataset of the device physical IOs">
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Beh" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Beh" daName="q" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Health" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LLN0" fc="ST" doName="Health" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind1" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind2" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind3" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind4" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind5" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind6" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind7" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind8" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind9" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="Ind10" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO1" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO2" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO3" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO4" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO5" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO6" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO7" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO8" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO9" daName="t" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="q" />
              <FCDA ldInst="SYS" lnClass="GGIO" fc="ST" lnInst="10" doName="SPCSO10" daName="t" />
            </DataSet>
            <DataSet name="TxGOOSE_CB1" desc="Dataset of the circuit breaker #1">
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Beh" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Beh" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Health" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="LLN0" fc="ST" doName="Health" daName="q" />
              <FCDA ldInst="SYS" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" daName="stVal" />
              <FCDA ldInst="SYS" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="origin.orCat" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="origin.orIdent" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="ctlNum" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Pos" daName="stSeld" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="opRcvd" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="opOk" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="OR" lnInst="10" doName="Pos" daName="tOpOk" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Loc" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Loc" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Dsc" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="Dsc" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkOpn" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkOpn" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkCls" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="BlkCls" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkOpn" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkOpn" daName="q" />
