              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkCls" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="10" doName="ExBlkCls" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="11" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="12" doName="OpCnt" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="q" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="Pos" daName="t" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL_CB1" lnClass="XCBR" fc="ST" lnInst="13" doName="OpCnt" daName="q" />
            </DataSet>
            <DataSet name="PhsMeas1" desc="9-2LE compatible dataset for SV streams">
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="11" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="11" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="12" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="12" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="13" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="13" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="14" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TCTR" fc="MX" lnInst="14" doName="AmpSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="11" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="11" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="12" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="12" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="13" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="13" doName="VolSv" daName="q" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="14" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="MU01" lnClass="TVTR" fc="MX" lnInst="14" doName="VolSv" daName="q" />
            </DataSet>
            <GSEControl name="gcb01" appID="xxMU01_PhysIOs" desc="Physical IOs GOOSE Control Block" type="GOOSE" datSet="TxGOOSE_PhysIOs" confRev="3" />
            <GSEControl name="gcb02" appID="xxMU01_CB1" desc="Circuit Breaker #1 GOOSE Control Block" type="GOOSE" datSet="TxGOOSE_CB1" confRev="3" />
            <SampledValueControl name="MSVCB01" smvID="TXB_MU3_VIZ_PMU_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="10001" desc="Only 2 Streams can be enabled simultaneously">
              <IEDName apRef="S1" ldInst="CFG" lnClass="LSVS" lnInst="4">BUS_PU_SEL_487B</IEDName>
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB02" smvID="4001" smpRate="256" nofASDU="8" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB03" smvID="4002" smpRate="4800" nofASDU="2" securityEnable="None" smpMod="SmpPerSec" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
            <SampledValueControl name="MSVCB04" smvID="4003" smpRate="14400" nofASDU="6" securityEnable="None" smpMod="SmpPerSec" datSet="PhsMeas1" confRev="1" desc="Only 2 Streams can be enabled simultaneously">
              <SmvOpts sampleSynchronized="true" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD11" inst="1" prefix="" />
          <LN lnClass="GGIO" lnType="GGIO" inst="10" prefix="" />
        </LDevice>
        <LDevice inst="MU01">
          <LN0 lnClass="LLN0" lnType="LN0" inst="" />
          <LN lnClass="LPHD" lnType="PHD" inst="1" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="11" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="12" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="13" prefix="" />
          <LN lnClass="TCTR" lnType="CTR-P" inst="14" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="11" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="12" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="13" prefix="" />
          <LN lnClass="TVTR" lnType="VTR-P" inst="14" prefix="" />
        </LDevice>
        <LDevice inst="CTRL_CB1">
          <LN0 lnClass="LLN0" lnType="LN0" inst="" />
          <LN lnClass="LPHD" lnType="PHD" inst="1" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR6" inst="10" prefix="">
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="11" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="12" prefix="" />
          <LN lnClass="XCBR" lnType="XCBR_Status_Only" inst="13" prefix="" />
          <LN lnClass="CSWI" lnType="CSWI6" inst="10" prefix="">
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_XCBR_CTRL" inst="10" prefix="">
            <Inputs>
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$stVal" desc="(CSWI1/SelOpn.stVal) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$q" desc="(CSWI1/SelOpn.q) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn1$t" desc="(CSWI1/SelOpn.t) Remote Open Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$general" desc="(CSWI1/OpOpn.general) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsA" desc="(CSWI1/OpOpn.phsA) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsB" desc="(CSWI1/OpOpn.phsB) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$phsC" desc="(CSWI1/OpOpn.phsC) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$q" desc="(CSWI1/OpOpn.q) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$t" desc="(CSWI1/OpOpn.t) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$originSrc.orCat" desc="(CSWI1/OpOpn.originSrc.orCat) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn1$originSrc.orIdent" desc="(CSWI1/OpOpn.originSrc.orIdent) Remote Open Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$stVal" desc="(CSWI1/SelCls.stVal) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$q" desc="(CSWI1/SelCls.q) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls1$t" desc="(CSWI1/SelCls.t) Remote Close Select Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$general" desc="(CSWI1/OpCls.general) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsA" desc="(CSWI1/OpCls.phsA) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsB" desc="(CSWI1/OpCls.phsB) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$phsC" desc="(CSWI1/OpCls.phsC) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$q" desc="(CSWI1/OpCls.q) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$t" desc="(CSWI1/OpCls.t) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$originSrc.orCat" desc="(CSWI1/OpCls.originSrc.orCat) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls1$originSrc.orIdent" desc="(CSWI1/OpCls.originSrc.orIdent) Remote Close Operate Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$stVal" desc="(CSWI2/SelOpn.stVal) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$q" desc="(CSWI2/SelOpn.q) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelOpn2$t" desc="(CSWI2/SelOpn.t) Remote Open Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$general" desc="(CSWI2/OpOpn.general) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsA" desc="(CSWI2/OpOpn.phsA) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsB" desc="(CSWI2/OpOpn.phsB) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$phsC" desc="(CSWI2/OpOpn.phsC) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$q" desc="(CSWI2/OpOpn.q) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$t" desc="(CSWI2/OpOpn.t) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$originSrc.orCat" desc="(CSWI2/OpOpn.originSrc.orCat) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpOpn2$originSrc.orIdent" desc="(CSWI2/OpOpn.originSrc.orIdent) Remote Open Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$stVal" desc="(CSWI2/SelCls.stVal) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$q" desc="(CSWI2/SelCls.q) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="SelCls2$t" desc="(CSWI2/SelCls.t) Remote Close Select Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$general" desc="(CSWI2/OpCls.general) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsA" desc="(CSWI2/OpCls.phsA) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsB" desc="(CSWI2/OpCls.phsB) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$phsC" desc="(CSWI2/OpCls.phsC) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$q" desc="(CSWI2/OpCls.q) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$t" desc="(CSWI2/OpCls.t) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$originSrc.orCat" desc="(CSWI2/OpCls.originSrc.orCat) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="OpCls2$originSrc.orIdent" desc="(CSWI2/OpCls.originSrc.orIdent) Remote Close Operate Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$general" desc="(PTRC1/Tr.general) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsA" desc="(PTRC1/Tr.phsA) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsB" desc="(PTRC1/Tr.phsB) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$phsC" desc="(PTRC1/Tr.phsC) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$q" desc="(PTRC1/Tr.q) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$t" desc="(PTRC1/Tr.t) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$originSrc.orCat" desc="(PTRC1/Tr.originSrc.orCat) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr1$originSrc.orIdent" desc="(PTRC1/Tr.originSrc.orIdent) Remote Trip Input #1 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$general" desc="(PTRC2/Tr.general) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsA" desc="(PTRC2/Tr.phsA) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsB" desc="(PTRC2/Tr.phsB) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$phsC" desc="(PTRC2/Tr.phsC) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$q" desc="(PTRC2/Tr.q) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$t" desc="(PTRC2/Tr.t) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$originSrc.orCat" desc="(PTRC2/Tr.originSrc.orCat) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr2$originSrc.orIdent" desc="(PTRC2/Tr.originSrc.orIdent) Remote Trip Input #2 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$general" desc="(PTRC3/Tr.general) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsA" desc="(PTRC3/Tr.phsA) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsB" desc="(PTRC3/Tr.phsB) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$phsC" desc="(PTRC3/Tr.phsC) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$q" desc="(PTRC3/Tr.q) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$t" desc="(PTRC3/Tr.t) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$originSrc.orCat" desc="(PTRC3/Tr.originSrc.orCat) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr3$originSrc.orIdent" desc="(PTRC3/Tr.originSrc.orIdent) Remote Trip Input #3 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$general" desc="(PTRC4/Tr.general) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsA" desc="(PTRC4/Tr.phsA) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsB" desc="(PTRC4/Tr.phsB) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$phsC" desc="(PTRC4/Tr.phsC) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$q" desc="(PTRC4/Tr.q) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$t" desc="(PTRC4/Tr.t) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$originSrc.orCat" desc="(PTRC4/Tr.originSrc.orCat) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr4$originSrc.orIdent" desc="(PTRC4/Tr.originSrc.orIdent) Remote Trip Input #4 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$general" desc="(PTRC5/Tr.general) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsA" desc="(PTRC5/Tr.phsA) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsB" desc="(PTRC5/Tr.phsB) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$phsC" desc="(PTRC5/Tr.phsC) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$q" desc="(PTRC5/Tr.q) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$t" desc="(PTRC5/Tr.t) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$originSrc.orCat" desc="(PTRC5/Tr.originSrc.orCat) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr5$originSrc.orIdent" desc="(PTRC5/Tr.originSrc.orIdent) Remote Trip Input #5 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$general" desc="(PTRC6/Tr.general) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsA" desc="(PTRC6/Tr.phsA) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsB" desc="(PTRC6/Tr.phsB) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$phsC" desc="(PTRC6/Tr.phsC) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$q" desc="(PTRC6/Tr.q) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$t" desc="(PTRC6/Tr.t) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$originSrc.orCat" desc="(PTRC6/Tr.originSrc.orCat) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr6$originSrc.orIdent" desc="(PTRC6/Tr.originSrc.orIdent) Remote Trip Input #6 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$general" desc="(PTRC7/Tr.general) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsA" desc="(PTRC7/Tr.phsA) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsB" desc="(PTRC7/Tr.phsB) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$phsC" desc="(PTRC7/Tr.phsC) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$q" desc="(PTRC7/Tr.q) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$t" desc="(PTRC7/Tr.t) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$originSrc.orCat" desc="(PTRC7/Tr.originSrc.orCat) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr7$originSrc.orIdent" desc="(PTRC7/Tr.originSrc.orIdent) Remote Trip Input #7 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$general" desc="(PTRC8/Tr.general) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsA" desc="(PTRC8/Tr.phsA) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsB" desc="(PTRC8/Tr.phsB) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$phsC" desc="(PTRC8/Tr.phsC) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$q" desc="(PTRC8/Tr.q) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$t" desc="(PTRC8/Tr.t) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$originSrc.orCat" desc="(PTRC8/Tr.originSrc.orCat) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr8$originSrc.orIdent" desc="(PTRC8/Tr.originSrc.orIdent) Remote Trip Input #8 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$general" desc="(PTRC9/Tr.general) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsA" desc="(PTRC9/Tr.phsA) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsB" desc="(PTRC9/Tr.phsB) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$phsC" desc="(PTRC9/Tr.phsC) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$q" desc="(PTRC9/Tr.q) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$t" desc="(PTRC9/Tr.t) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$originSrc.orCat" desc="(PTRC9/Tr.originSrc.orCat) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr9$originSrc.orIdent" desc="(PTRC9/Tr.originSrc.orIdent) Remote Trip Input #9 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$general" desc="(PTRC10/Tr.general) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsA" desc="(PTRC10/Tr.phsA) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsB" desc="(PTRC10/Tr.phsB) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$phsC" desc="(PTRC10/Tr.phsC) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$q" desc="(PTRC10/Tr.q) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$t" desc="(PTRC10/Tr.t) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$originSrc.orCat" desc="(PTRC10/Tr.originSrc.orCat) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr10$originSrc.orIdent" desc="(PTRC10/Tr.originSrc.orIdent) Remote Trip Input #10 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$general" desc="(PTRC11/Tr.general) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsA" desc="(PTRC11/Tr.phsA) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsB" desc="(PTRC11/Tr.phsB) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$phsC" desc="(PTRC11/Tr.phsC) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$q" desc="(PTRC11/Tr.q) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$t" desc="(PTRC11/Tr.t) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$originSrc.orCat" desc="(PTRC11/Tr.originSrc.orCat) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr11$originSrc.orIdent" desc="(PTRC11/Tr.originSrc.orIdent) Remote Trip Input #11 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$general" desc="(PTRC12/Tr.general) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsA" desc="(PTRC12/Tr.phsA) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsB" desc="(PTRC12/Tr.phsB) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$phsC" desc="(PTRC12/Tr.phsC) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$q" desc="(PTRC12/Tr.q) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$t" desc="(PTRC12/Tr.t) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$originSrc.orCat" desc="(PTRC12/Tr.originSrc.orCat) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr12$originSrc.orIdent" desc="(PTRC12/Tr.originSrc.orIdent) Remote Trip Input #12 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$general" desc="(PTRC13/Tr.general) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsA" desc="(PTRC13/Tr.phsA) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsB" desc="(PTRC13/Tr.phsB) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$phsC" desc="(PTRC13/Tr.phsC) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$q" desc="(PTRC13/Tr.q) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$t" desc="(PTRC13/Tr.t) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$originSrc.orCat" desc="(PTRC13/Tr.originSrc.orCat) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr13$originSrc.orIdent" desc="(PTRC13/Tr.originSrc.orIdent) Remote Trip Input #13 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$general" desc="(PTRC14/Tr.general) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsA" desc="(PTRC14/Tr.phsA) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsB" desc="(PTRC14/Tr.phsB) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$phsC" desc="(PTRC14/Tr.phsC) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$q" desc="(PTRC14/Tr.q) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$t" desc="(PTRC14/Tr.t) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$originSrc.orCat" desc="(PTRC14/Tr.originSrc.orCat) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr14$originSrc.orIdent" desc="(PTRC14/Tr.originSrc.orIdent) Remote Trip Input #14 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$general" desc="(PTRC15/Tr.general) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsA" desc="(PTRC15/Tr.phsA) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsB" desc="(PTRC15/Tr.phsB) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$phsC" desc="(PTRC15/Tr.phsC) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$q" desc="(PTRC15/Tr.q) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$t" desc="(PTRC15/Tr.t) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$originSrc.orCat" desc="(PTRC15/Tr.originSrc.orCat) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr15$originSrc.orIdent" desc="(PTRC15/Tr.originSrc.orIdent) Remote Trip Input #15 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$general" desc="(PTRC16/Tr.general) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsA" desc="(PTRC16/Tr.phsA) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsB" desc="(PTRC16/Tr.phsB) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$phsC" desc="(PTRC16/Tr.phsC) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$q" desc="(PTRC16/Tr.q) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$t" desc="(PTRC16/Tr.t) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$originSrc.orCat" desc="(PTRC16/Tr.originSrc.orCat) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="Tr16$originSrc.orIdent" desc="(PTRC16/Tr.originSrc.orIdent) Remote Trip Input #16 " />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$stVal" desc="(CILO.EnaOpn.stVal) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$q" desc="(CILO.EnaOpn.q) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaOpn$t" desc="(CILO.EnaOpn.t) Remote Interlock Enable Open Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$stVal" desc="(CILO.EnaCls.stVal) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$q" desc="(CILO.EnaCls.q) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="EnaCls$t" desc="(CILO.EnaCls.t) Remote Interlock Enable Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$stVal" desc="(RSYN.Rel.stVal) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$q" desc="(RSYN.Rel.q) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="Rel$t" desc="(RSYN.Rel.t) Remote Synchrocheck Release Close Input" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$stVal" desc="(BlkOpn1.stVal) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$q" desc="(BlkOpn1.q) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn1$t" desc="(BlkOpn1.t) Remote Block Open Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$stVal" desc="(BlkOpn2.stVal) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$q" desc="(BlkOpn2.q) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkOpn2$t" desc="(BlkOpn2.t) Remote Block Open Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$stVal" desc="(BlkCls1.stVal) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$q" desc="(BlkCls1.q) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls1$t" desc="(BlkCls1.t) Remote Block Close Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$stVal" desc="(BlkCls2.stVal) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$q" desc="(BlkCls2.q) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls2$t" desc="(BlkCls2.t) Remote Block Close Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$stVal" desc="(BlkCls3.stVal) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$q" desc="(BlkCls3.q) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls3$t" desc="(BlkCls3.t) Remote Block Close Input #3" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$stVal" desc="(BlkCls4.stVal) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$q" desc="(BlkCls4.q) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="BlkCls4$t" desc="(BlkCls4.t) Remote Block Close Input #4" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$general" desc="(RREC1/OpCls.general) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsA" desc="(RREC1/OpCls.phsA) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsB" desc="(RREC1/OpCls.phsB) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$phsC" desc="(RREC1/OpCls.phsC) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$q" desc="(RREC1/OpCls.q) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$t" desc="(RREC1/OpCls.t) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$originSrc.orCat" desc="(RREC1/OpCls.originSrc.orCat) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls1$originSrc.orIdent" desc="(RREC1/OpCls.originSrc.orIdent) Remote Recloser Input #1" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$general" desc="(RREC2/OpCls.general) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsA" desc="(RREC2/OpCls.phsA) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsB" desc="(RREC2/OpCls.phsB) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$phsC" desc="(RREC2/OpCls.phsC) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$q" desc="(RREC2/OpCls.q) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$t" desc="(RREC2/OpCls.t) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$originSrc.orCat" desc="(RREC2/OpCls.originSrc.orCat) Remote Recloser Input #2" />
              <ExtRef serviceType="GOOSE" intAddr="RecOpCls2$originSrc.orIdent" desc="(RREC2/OpCls.originSrc.orIdent) Remote Recloser Input #2" />
            </Inputs>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="ETH_2" desc="Ethernet 2 Port, WARNING: If PRP redundancy is used this access point is unavailable">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
    <AccessPoint name="RED_1" desc="Redundant 1 Port, WARNING: When used, Ethernet 1 and Ethernet 2 access points are unavailable">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
    <AccessPoint name="ETH_SERVICE" desc="Ethernet Service Port, WARNING: PTP/IEEE-1588 is not available on this port">
      <ServerAt apName="ETH_1" />
    </AccessPoint>
  </IED>
  <IED name="TXB_PU1_TOS_GRT" configVersion="0.1" manufacturer="TOSHIBA" originalSclRevision="B" originalSclVersion="2007" type="GRT200-31-224-00-4L-30-111-303D-4L2-2E">
    <Services nameLength="64">
      <DynAssociation max="6" />
      <SettingGroups />
      <GOOSE max="10" fixedOffs="false" goose="true" rGOOSE="false" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="10" maxAttributes="100" modify="true" />
      <ReadWrite />
      <ConfReportControl max="10" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <GSESettings cbName="Fix" datSet="Fix" appID="Conf" kdaParticipant="false" />
      <GSEDir />
      <FileHandling />
      <SupSubscription maxGo="320" maxSv="4" />
      <ConfLNs fixLnInst="false" fixPrefix="false" />
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication />
        <LDevice inst="System">
          <LN0 lnClass="LLN0" lnType="LLN0_0" inst="">
            <DataSet name="GOOSEDS">
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind1" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind1" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind2" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind2" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind3" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind3" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind4" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind4" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind5" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind5" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind6" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind6" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind7" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind7" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind8" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind8" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind9" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind9" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind10" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind10" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind11" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind11" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind12" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind12" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind13" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind13" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind14" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind14" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind15" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind15" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind16" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind16" daName="q" lnInst="1" />
            </DataSet>
            <DataSet name="MEAS">
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="Hz" daName="mag.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="Hz" daName="mag.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="Hz" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="Hz" daName="t" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsA" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsA" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsA" daName="cVal.ang.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsA" daName="cVal.ang.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsA" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsA" daName="t" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsB" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsB" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsB" daName="cVal.ang.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsB" daName="cVal.ang.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsB" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsB" daName="t" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsC" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsC" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsC" daName="cVal.ang.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsC" daName="cVal.ang.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsC" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.phsC" daName="t" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.neut" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.neut" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.neut" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.neut" daName="t" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.net" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.net" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.net" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.net" daName="t" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.res" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.res" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.res" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="MMXU" fc="MX" prefix="" doName="A.res" daName="t" lnInst="1" />
            </DataSet>
            <DataSet name="STAT">
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Mod" daName="stVal" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Mod" daName="q" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Mod" daName="t" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Beh" daName="stVal" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Beh" daName="q" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Beh" daName="t" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Health" daName="stVal" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Health" daName="q" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Health" daName="t" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Loc" daName="stVal" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Loc" daName="q" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Loc" daName="t" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Diag" daName="stVal" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Diag" daName="q" />
              <FCDA ldInst="System" lnClass="LLN0" fc="ST" prefix="" doName="Diag" daName="t" />
              <FCDA ldInst="System" lnClass="LPHD" fc="ST" prefix="" doName="PhyHealth" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="LPHD" fc="ST" prefix="" doName="PhyHealth" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="LPHD" fc="ST" prefix="" doName="PhyHealth" daName="t" lnInst="1" />
              <FCDA ldInst="System" lnClass="LPHD" fc="ST" prefix="" doName="Proxy" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="LPHD" fc="ST" prefix="" doName="Proxy" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="LPHD" fc="ST" prefix="" doName="Proxy" daName="t" lnInst="1" />
            </DataSet>
            <ReportControl name="brcbMX" confRev="1" bufTime="0" buffered="true" datSet="MEAS" desc="" indexed="true" intgPd="0" rptID="RPT_TSB1">
              <TrgOps dchg="true" qchg="true" />
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true" />
              <RptEnabled max="2" desc="" />
            </ReportControl>
            <ReportControl name="brcbST" confRev="1" desc="" datSet="STAT" intgPd="0" rptID="RPT_TSB2" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" dupd="false" qchg="true" period="false" gi="false" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="2" desc="" />
            </ReportControl>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
              <DAI name="swRev">
                <Val>GS2RTIM1</Val>
              </DAI>
              <DAI name="d">
                <Val>no-data</Val>
              </DAI>
              <DAI name="configRev">
                <Val>no-data</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="Diag">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <GSEControl name="goST" appID="System/LLN0$goST" confRev="1" datSet="GOOSEDS" desc="" />
            <GSEControl name="goST_PB" appID="System/LLN0$goST_PB" confRev="1" datSet="GOOSEDS" desc="" />
            <SettingControl numOfSGs="8" actSG="1" desc="SettingGroupControlBlock" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_0" inst="1" prefix="" desc="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO37" inst="1" prefix="" />
          <LN lnClass="MMXU" lnType="MMXU10" inst="1" prefix="">
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_0" inst="1" prefix="" desc="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS2" inst="1" prefix="" desc="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_0" inst="2" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_0" inst="3" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_0" inst="4" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_0" inst="5" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS2" inst="2" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS2" inst="3" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS2" inst="4" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS2" inst="5" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS2" inst="6" prefix="">
            <DOI name="Mod" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Prot">
          <LN0 lnClass="LLN0" lnType="LLN09" inst="">
            <DataSet name="MEAS">
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="cVal.mag.i" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="cVal.mag.f" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsA" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsB" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.phsC" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.neut" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.net" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="DifAClc.res" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsA" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsB" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.phsC" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.neut" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.net" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="cVal.mag.i" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="cVal.mag.f" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="MX" prefix="DIFT_" doName="RstA.res" daName="t" lnInst="2" />
            </DataSet>
            <DataSet name="STAT1">
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Mod" daName="stVal" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Mod" daName="q" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Mod" daName="t" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Beh" daName="stVal" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Beh" daName="q" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Beh" daName="t" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Health" daName="stVal" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Health" daName="q" />
              <FCDA ldInst="Prot" lnClass="LLN0" fc="ST" prefix="" doName="Health" daName="t" />
              <FCDA ldInst="Prot" lnClass="LPHD" fc="ST" prefix="" doName="PhyHealth" daName="stVal" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="LPHD" fc="ST" prefix="" doName="PhyHealth" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="LPHD" fc="ST" prefix="" doName="PhyHealth" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="LPHD" fc="ST" prefix="" doName="Proxy" daName="stVal" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="LPHD" fc="ST" prefix="" doName="Proxy" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="LPHD" fc="ST" prefix="" doName="Proxy" daName="t" lnInst="1" />
            </DataSet>
            <DataSet name="STAT2">
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="general" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="dirGeneral" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="general" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="phsA" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="phsB" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="phsC" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="q" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="t" lnInst="1" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="general" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="dirGeneral" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Str" daName="t" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="general" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="phsA" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="phsB" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="phsC" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="q" lnInst="2" />
              <FCDA ldInst="Prot" lnClass="PDIF" fc="ST" prefix="DIFT_" doName="Op" daName="t" lnInst="2" />
            </DataSet>
            <ReportControl name="brcbMX" confRev="1" bufTime="0" buffered="true" datSet="MEAS" desc="" indexed="true" intgPd="0" rptID="RPT_TSB3">
              <TrgOps dchg="true" qchg="true" />
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true" />
              <RptEnabled max="2" desc="" />
            </ReportControl>
            <ReportControl name="brcbST_A" confRev="1" bufTime="0" buffered="true" datSet="STAT1" desc="" indexed="true" intgPd="0" rptID="RPT_TSB4">
              <TrgOps dchg="true" qchg="true" />
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true" />
              <RptEnabled max="2" desc="" />
            </ReportControl>
            <ReportControl name="brcbST_B" confRev="1" bufTime="0" buffered="true" datSet="STAT2" desc="" indexed="true" intgPd="0" rptID="RPT_TSB5">
              <TrgOps dchg="true" qchg="true" />
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true" />
              <RptEnabled max="2" desc="" />
            </ReportControl>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
              <DAI name="swRev">
                <Val>GS2RTIM1</Val>
              </DAI>
              <DAI name="d">
                <Val>no-data</Val>
              </DAI>
              <DAI name="configRev">
                <Val>no-data</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_1" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF_0" inst="1" prefix="DIFT_">
            <DOI name="DifAClc">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF_0" inst="2" prefix="DIFT_">
            <DOI name="DifAClc">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="PTOC3" inst="1" prefix="OC_" desc="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF4" inst="1" prefix="CBF_" desc="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Ctrl">
          <LN0 lnClass="LLN0" lnType="LLN0_2" inst="" desc="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
              <DAI name="swRev">
                <Val>GS2RTIM1</Val>
              </DAI>
              <DAI name="d">
                <Val>no-data</Val>
              </DAI>
              <DAI name="configRev">
                <Val>no-data</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="Diag">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_1" inst="1" prefix="" desc="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI7" inst="1" prefix="" desc="">
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR_0" inst="1" prefix="" desc="">
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services>
        <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="false" unbufReport="false" rGOOSE="false" rSV="false" noIctBinding="false" supportsLdName="false">
          <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
        <RedProt hsr="true" prp="true" rstp="true" />
        <CommProt ipv6="false" />
        <ConfLNs fixLnInst="false" fixPrefix="false" />
      </Services>
    </AccessPoint>
    <AccessPoint name="P2" desc="Process_Bus">
      <ServerAt apName="P1" />
      <Services>
        <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="true" unbufReport="false">
          <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
        <RedProt hsr="true" prp="true" rstp="false" />
        <CommProt ipv6="false" />
      </Services>
    </AccessPoint>
  </IED>
  <IED name="TXB_PU2_ABB_670" desc="TXA_IED_ABB_RET670" type="670 series" manufacturer="ABB" configVersion="RET670ver2.2.3">
    <Private type="ABB_PCMObjectTypeName">RET670</Private>
    <Private type="ABBPCMInternalObjRef">70d7f729-99ad-47f9-8cfc-bb4105215615</Private>
    <Private type="ABB_Typical">TypicalsD1LineEd2FN1</Private>
    <Private type="ABB_PCMIEDConfigurationTemplate" />
    <Private type="ABB Comm">
      <eComm:CommNode x="-536870912" y="-536870912" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication">
        <eComm:IED />
        <eComm:Port id="SFP_301" xRel="0" yRel="0" />
      </eComm:CommNode>
    </Private>
    <Services nameLength="64">
      <FileHandling ftp="true" ftps="true" />
      <GetDataSetValue />
      <GetDirectory />
      <DataSetDirectory />
      <DataObjectDirectory />
      <ConfLdName />
      <ConfDataSet max="100" maxAttributes="110" />
      <GetCBValues />
      <RedProt hsr="true" prp="true" />
      <ReadWrite />
      <ConfReportControl max="160" bufMode="both" bufConf="true" />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <DynAssociation max="8" />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" owner="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GetDataObjectDefinition />
      <ClientServices goose="true" supportsLdName="true" maxAttributes="6000" maxGOOSE="100">
        <TimeSyncProt sntp="false" c37_238="false" iec61850_9_3="false" other="true" />
      </ClientServices>
      <GOOSE max="20" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="false" />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_8c9a1c40e29fd053b4321c98fda8c056" inst="">
            <Private type="ABB_FunctionRefs">f9231958-31a3-4ef9-9f0c-8f801804381a</Private>
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="2" prefix="CC" doName="OpEx" daName="general" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="2" prefix="CC" doName="OpEx" daName="q" />
            </DataSet>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.1.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>111448</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.1.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="43694d445e98f3fec154b9658fd9410b">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LLN0.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <GSEControl name="gcb1" appID="TXB_PU2_ABB_670_BkrFail" type="GOOSE" datSet="dataset1" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="6">L1_BCU_SIF_200E</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
            </GSEControl>
            <SettingControl numOfSGs="6" />
          </LN0>
          <LN lnClass="LPHD" lnType="ABBIED600_LPHD_d3f45c24108b5d8cc8fe65a4e2482de6" inst="1" prefix="" desc="Physical device information">
            <Private type="ABB_FunctionRefs">14532b60-61ad-4757-b078-00936e39be8a</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
              <DAI name="name" desc="Technical Key" sAddr="/DPL/DC/VisString64/+/none/+/Sys.IEC61850LPHD.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MON">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82" inst="" desc="IEC61850 LD0 LLN0">
            <Private type="ABB_FunctionRefs">5039dced-c256-4ed5-984e-546d0428badb,f9231958-31a3-4ef9-9f0c-8f801804381a,464235c4-cd3e-4bad-939a-161065fb567a,0a44d0c2-7aa8-48a4-b8ff-1d49eb644483,215bf9b7-5615-4011-9e22-c1c7a44dd9a9,cdd344ab-f9ae-40d7-a839-379bd3657457,8583dee2-11fd-4bce-963f-15238e023b06,9fbd2ff3-16c3-47c5-b9cf-4172707a9ec4,e00de80c-02e9-4e71-9264-9750fc62cb2c,1419a426-46ca-475b-9c1e-cca4120d03a8,755a8b79-97b5-48e3-9e7d-e5ab540c322f,ecaaaafc-c5c9-41bf-a5a3-383a2369b96a,088bf620-e8ca-4056-a299-1ba6142dd2fb,42d298de-f157-404d-8445-7206e53f1520,c3976e44-cf98-4a19-9d36-caada36a08a2,fae4bd8c-ea60-4d3a-8eed-fb212718fe93,00c0095a-41ff-4bdf-adc4-283a68b052cf,8c155782-303b-494f-aac1-3e0f284bc171</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN0>
          <LN lnClass="RDRE" lnType="ABBIED600_DRPRDRE_cb46917a82873a9e8fb3d2429b53adfd" inst="1" prefix="DRP" desc="Disturbance report">
            <Private type="ABB_FunctionRefs">5039dced-c256-4ed5-984e-546d0428badb</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App9.DRep.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltNum" desc="Fault number; number allocation is a local issue.">
              <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
              <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
              <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdMade" desc="If true, disturbance recording has been completed.">
              <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App9.DRep.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="ABBIED600_SP16GAPC_fb4dae1eefbfc5a7e0d8f79808f1128d" inst="4" prefix="SP16" desc="IEC61850 generic communication I/O functions 16 inputs">
            <Private type="ABB_FunctionRefs">464235c4-cd3e-4bad-939a-161065fb567a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.4.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.4.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.4.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.4.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="ABBIED600_SP16GAPC_fb4dae1eefbfc5a7e0d8f79808f1128d" inst="3" prefix="SP16" desc="IEC61850 generic communication I/O functions 16 inputs">
            <Private type="ABB_FunctionRefs">0a44d0c2-7aa8-48a4-b8ff-1d49eb644483</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.3.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.3.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.3.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.3.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="ABBIED600_TMAGAPC_47d128fdbce79888170a0f8839c70c70" inst="1" prefix="TMA" desc="Signal matrix with 32 inputs and 3 outputs">
            <Private type="ABB_FunctionRefs">215bf9b7-5615-4011-9e22-c1c7a44dd9a9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710" inst="1" prefix="C" desc="ThreePhSigMon_C_ABS_CP">
            <Private type="ABB_FunctionRefs">cdd344ab-f9ae-40d7-a839-379bd3657457</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase to ground/phase to neutral three phase currents.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.3.Value,33,30" />
                <DAI name="q" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,100" />
                <DAI name="t" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.7.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.11.Value,33,30" />
                <DAI name="q" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,100" />
                <DAI name="t" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.31.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.19.Value,33,30" />
                <DAI name="q" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,100" />
                <DAI name="t" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.55.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710" inst="2" prefix="C" desc="ThreePhSigMon_C_ABS_CP">
            <Private type="ABB_FunctionRefs">8583dee2-11fd-4bce-963f-15238e023b06</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase to ground/phase to neutral three phase currents.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.2.OUT.3.Value,33,30" />
                <DAI name="q" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,100" />
                <DAI name="t" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.2.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.7.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.2.OUT.11.Value,33,30" />
                <DAI name="q" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,100" />
                <DAI name="t" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.2.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.31.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.2.OUT.19.Value,33,30" />
                <DAI name="q" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,100" />
                <DAI name="t" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.2.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.2.PARAM.55.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710" inst="3" prefix="C" desc="ThreePhSigMon_C_ABS_CP">
            <Private type="ABB_FunctionRefs">9fbd2ff3-16c3-47c5-b9cf-4172707a9ec4</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase to ground/phase to neutral three phase currents.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.3.OUT.3.Value,33,30" />
                <DAI name="q" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,100" />
                <DAI name="t" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.3.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.3.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.7.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.3.OUT.11.Value,33,30" />
                <DAI name="q" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,100" />
                <DAI name="t" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.3.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.3.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.31.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.3.OUT.19.Value,33,30" />
                <DAI name="q" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,100" />
                <DAI name="t" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.3.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.3.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.3.PARAM.55.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="ABBIED600_CMSQI_d6c640347b6b019c5946d2c375c350cb" inst="1" prefix="C" desc="ThreePhSigMon_C_ABS_CSQ">
            <Private type="ABB_FunctionRefs">e00de80c-02e9-4e71-9264-9750fc62cb2c</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqA" desc="Absolute measured values of positive, negative and zero sequence components of the current (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="I1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.11.Value,33,30" />
                <DAI name="q" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,100" />
                <DAI name="t" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="I2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.19.Value,33,30" />
                <DAI name="q" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,100" />
                <DAI name="t" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="3I0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.3.Value,33,30" />
                <DAI name="q" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,100" />
                <DAI name="t" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="ABBIED600_CVMMXN_2010354fd2de3936c1e821e2d061c9d9" inst="1" prefix="CV" desc="Power monitoring block with P, Q, S, power factor">
            <Private type="ABB_FunctionRefs">1419a426-46ca-475b-9c1e-cca4120d03a8</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Amp" desc="Non-phase-related AC rms current.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,27" />
              </SDI>
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.80.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.71.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.72.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.73.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.74.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.75.Value,-1,-1">
                    <Val>5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.76.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.79.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.69.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.70.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Hz" desc="Frequency [Hz].">
              <SDI name="mag">
                <DAI name="f" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,27" />
              </SDI>
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.92.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.83.Value,-1,-1">
                    <Val>65</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.84.Value,-1,-1">
                    <Val>63</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.85.Value,-1,-1">
                    <Val>47</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.86.Value,-1,-1">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.87.Value,-1,-1" />
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.88.Value,-1,-1">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.91.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.81.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.82.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PwrFact" desc="Non-phase-related AC power factor.">
              <SDI name="mag">
                <DAI name="f" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,27" />
              </SDI>
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.56.Value,-1,-1" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.47.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.48.Value,-1,-1">
                    <Val>0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.49.Value,-1,-1">
                    <Val>-0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.50.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.51.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.52.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.15.Value,33,30" />
              <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.55.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.45.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.46.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Watt" desc="Non-phase-related AC real power.">
              <SDI name="mag">
                <DAI name="f" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,27" />
              </SDI>
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.32.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.23.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.24.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.25.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.26.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.27.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.28.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,100" />
              <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.31.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.21.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.22.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Vol" desc="Non-phase-related AC rms voltage.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,27" />
              </SDI>
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.68.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.59.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.60.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.61.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.62.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.63.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.64.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="range" desc="Calculated voltage range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,100" />
              <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.67.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.57.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.58.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmp" desc="Non-phase-related AC apparent power.">
              <SDI name="mag">
                <DAI name="f" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,27" />
              </SDI>
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.20.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.11.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.12.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.13.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.14.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.15.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.16.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.19.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.9.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.10.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmpr" desc="Non-phase-related AC reactive power.">
              <SDI name="mag">
                <DAI name="f" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,27" />
              </SDI>
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.44.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.35.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.36.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.37.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.38.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.39.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.40.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.11.Value,33,30" />
              <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.43.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.33.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.34.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd" inst="1" prefix="V" desc="ThreePhSigMon_C_ABS_VP">
            <Private type="ABB_FunctionRefs">755a8b79-97b5-48e3-9e7d-e5ab540c322f</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages.">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL12 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL23 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL31 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd" inst="2" prefix="V" desc="ThreePhSigMon_C_ABS_VP">
            <Private type="ABB_FunctionRefs">ecaaaafc-c5c9-41bf-a5a3-383a2369b96a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.12.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.12.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.12.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.12.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages.">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.12.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL12 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.12.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.12.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.12.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.12.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.12.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.12.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.12.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL23 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.12.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.12.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.12.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.12.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.12.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.12.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.12.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL31 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.12.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.12.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.12.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.12.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.12.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.12.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.12.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.12.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.12.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.12.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.12.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.12.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd" inst="3" prefix="V" desc="ThreePhSigMon_C_ABS_VP">
            <Private type="ABB_FunctionRefs">088bf620-e8ca-4056-a299-1ba6142dd2fb</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.13.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.13.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.13.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.13.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages.">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.13.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL12 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.13.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.13.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.13.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.13.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.13.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.13.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.13.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL23 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.13.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.13.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.13.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.13.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.13.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.13.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.13.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL31 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.13.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.13.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.13.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.13.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.13.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.13.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.13.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.13.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.13.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.13.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.13.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.13.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="ABBIED600_VMSQI_aef69f6c83b6f60a49c83eb5ff23a68e" inst="1" prefix="V" desc="ThreePhSigMon_C_ABS_VSQ">
            <Private type="ABB_FunctionRefs">42d298de-f157-404d-8445-7206e53f1520</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqV" desc="Absolute measured positive, negative and zero sequence voltage components (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="U1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.11.Value,33,30" />
                <DAI name="q" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,100" />
                <DAI name="t" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="U2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.19.Value,33,30" />
                <DAI name="q" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,100" />
                <DAI name="t" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="3U0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.3.Value,33,30" />
                <DAI name="q" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,100" />
                <DAI name="t" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="ABBIED600_VMSQI_aef69f6c83b6f60a49c83eb5ff23a68e" inst="2" prefix="V" desc="ThreePhSigMon_C_ABS_VSQ">
            <Private type="ABB_FunctionRefs">c3976e44-cf98-4a19-9d36-caada36a08a2</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.24.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.24.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.24.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.24.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqV" desc="Absolute measured positive, negative and zero sequence voltage components (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.24.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="U1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.24.OUT.11.Value,33,30" />
                <DAI name="q" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.24.OUT.10.Value,148,100" />
                <DAI name="t" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.24.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.24.PARAM.40.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.24.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.24.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.24.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="U2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.24.OUT.19.Value,33,30" />
                <DAI name="q" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.24.OUT.18.Value,148,100" />
                <DAI name="t" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.24.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.24.PARAM.64.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.24.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.24.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.24.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="range" desc="3U0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.24.OUT.3.Value,33,30" />
                <DAI name="q" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.24.OUT.2.Value,148,100" />
                <DAI name="t" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.24.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.24.PARAM.16.Value,-1,-1" />
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.24.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.24.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.24.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.24.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.24.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.24.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.24.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.24.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="MMTR" lnType="ABBIED600_ETPMMTR_5bacc790bb9da6f08b1316d66f9a3ee8" inst="1" prefix="ETP" desc="Function for energy calculation and demand handling">
            <Private type="ABB_FunctionRefs">fae4bd8c-ea60-4d3a-8eed-fb212718fe93</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASENER_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdVArh" desc="Reactive energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.35.Value,151,34" />
              <DAI name="q" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.35.Value,151,100" />
              <DAI name="t" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.35.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.9.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdWh" desc="Real energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward active energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.33.Value,151,34" />
              <DAI name="q" desc="Accumulated forward active energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.33.Value,151,100" />
              <DAI name="t" desc="Accumulated forward active energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.33.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.7.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupVArh" desc="Reactive energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.36.Value,151,34" />
              <DAI name="q" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.36.Value,151,100" />
              <DAI name="t" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.36.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.10.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupWh" desc="Real energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.34.Value,151,34" />
              <DAI name="q" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.34.Value,151,100" />
              <DAI name="t" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.34.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.8.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnValRs" desc="Reset of accumulated energy">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,18" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,16" />
              </SDI>
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="MaxValRs" desc="Reset maximum demands">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,18" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_C.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="ABBIED600_SP16GAPC_fb4dae1eefbfc5a7e0d8f79808f1128d" inst="2" prefix="SP16" desc="IEC61850 generic communication I/O functions 16 inputs">
            <Private type="ABB_FunctionRefs">00c0095a-41ff-4bdf-adc4-283a68b052cf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.2.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.2.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.2.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="ABBIED600_SP16GAPC_fb4dae1eefbfc5a7e0d8f79808f1128d" inst="1" prefix="SP16" desc="IEC61850 generic communication I/O functions 16 inputs">
            <Private type="ABB_FunctionRefs">8c155782-303b-494f-aac1-3e0f284bc171</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_907a10ae8686f194adad47214056b46a" inst="" desc="IEC61850 SYS LLN0">
            <Private type="ABB_FunctionRefs">045cbe91-dacc-452a-8cbb-ecdb27e62f4a,dc78614b-df69-4ea5-b16e-8f2f64d2868d,6df9ccd8-e02a-4d0b-a2a6-895edddec313,14532b60-61ad-4757-b078-00936e39be8a,f144d72d-7e49-40cb-b3cc-ac8d6a49cfd8,55bf2dfa-1085-4735-b678-085f50be8d41,8e8bf59b-4ed5-4bd8-b142-0374fd5c6c07,2774cc6e-1284-4766-9393-a1ed39e5e01a,cea65a6f-45e0-4337-ba81-0ad7e998479d,62b924e9-8162-4a65-a9f3-bb4cee9b75d0</Private>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.2.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>404679</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.2.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="93147d7b6532726919b35e344f08708c">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="ABBIED600_LPHD_d3f45c24108b5d8cc8fe65a4e2482de6" inst="1" prefix="" desc="Physical device information">
            <Private type="ABB_FunctionRefs">14532b60-61ad-4757-b078-00936e39be8a</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
              <DAI name="name" desc="Technical Key" sAddr="/DPL/DC/VisString64/+/none/+/Sys.IEC61850LPHD.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="ABBIED600_ALTMS_bd4d57005e68732921b821abb2521daf" inst="1" prefix="A" desc="Time master supervision">
            <Private type="ABB_FunctionRefs">045cbe91-dacc-452a-8cbb-ecdb27e62f4a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTMS.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTMS.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTMS.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmSrc" desc="Current time source.">
              <DAI name="stVal" desc="Time source" sAddr="/VSS/ST/VisString255/+/dchg/+/Sys1.LTMS.1.OUT.0.Value,180,55" />
              <DAI name="q" desc="Time source" sAddr="/VSS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.0.Value,180,100" />
              <DAI name="t" desc="Time source" sAddr="/VSS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.0.Value,180,32" />
              <DAI name="d" sAddr="/VSS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChSt1" desc="If true, time channel n is receiving time messages within a specified time interval.">
              <DAI name="stVal" desc="Time synchronized" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTMS.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Time synchronized" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Time synchronized" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="LTIM" lnType="ABBIED600_ALTIM_96abbecd2f725f2d665dafd069174ce0" inst="1" prefix="A" desc="Time management">
            <Private type="ABB_FunctionRefs">dc78614b-df69-4ea5-b16e-8f2f64d2868d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTIM.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTIM.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTIM.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmDT" desc="If true, the daylight saving time is in effect now for this location.">
              <DAI name="stVal" desc="DST active" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="DST active" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTIM.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="DST active" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTIM.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC.">
              <DAI name="setVal" desc="Timezone in minutes" sAddr="/ING/SP/INT32/+/dchg/+/Sys1.LTIM.1.OUT.1.Value,-1,-1" />
              <DAI name="d" sAddr="/ING/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ING/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmUseDT" desc="If true, this location is using daylight saving time.">
              <DAI name="setVal" desc="DST usage" sAddr="/SPG/SP/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.2.Value,-1,-1" />
              <DAI name="d" sAddr="/SPG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgDT" desc="Local time of next change to daylight saving time.">
              <DAI name="setTm" desc="Next DST start time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.3.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgST" desc="Local time of next change to standard time.">
              <DAI name="setTm" desc="Next DST end time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="GSAL" lnType="ABBIED600_AGSAL_4a1f66d21afaacd8584464eb009b05a8" inst="1" prefix="A" desc="Generic security application component">
            <Private type="ABB_FunctionRefs">6df9ccd8-e02a-4d0b-a2a6-895edddec313</Private>
            <DOI name="AcsCtlFail" desc="Number of access control failures detected (i.e., when a data object that the client wanted to access exists in the server, but based on the access view of the association with that client, an access to the data object was refused).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AuthFail" desc="Number of times that an association to the client could not be established due to an authorisation failure.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ina" desc="Number of associations terminated due to inactivity.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SvcViol" desc="Number of service privilege violations (i.e., when the data object that the client wanted to access exists in the access view for the association with that client, but the requested service is not allowed).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NumCntRs" desc="Number of times the counter ('OpCntRs') has been reset.">
              <DAI name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntRs" desc="(controllable) Operations count, can be reset to a value different than 0.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
                </SDI>
                <DAI name="ctlVal" sAddr="/INC/CO/INT32/+/none/+/-1,-1,-1" />
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="stVal" sAddr="/INC/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="LTRK" lnType="ABBIED600_ALTRK_4f97699451c93d60fed19803e55f4992" inst="1" prefix="A" desc="Service tracking">
            <Private type="ABB_FunctionRefs">f144d72d-7e49-40cb-b3cc-ac8d6a49cfd8</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcFTrk" desc="Control service tracking for controllable analogue setpoint data with float command.">
              <SDI name="ctlVal">
                <DAI name="f" sAddr="/CTS/SR/FLOAT32/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcIntTrk" desc="Control service tracking for controllable analogue setpoint data with integer command.">
              <SDI name="ctlVal">
                <DAI name="i" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BacTrk" desc="Control service tracking for binary controlled analogue data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BrcbTrk" desc="Access service tracking for buffered report control blocks.">
              <DAI name="objRef" sAddr="/BTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/BTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/BTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/BTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/BTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/BTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/BTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/BTS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/BTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="purgeBuf" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="entryID" sAddr="/BTS/SR/EntryID/+/none/+/-1,-1,-1" />
              <DAI name="timeOfEntry" sAddr="/BTS/SR/EntryTime/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/BTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BscTrk" desc="Control service tracking for binary controlled step position data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DpcTrk" desc="Control service tracking for controllable double point status data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GenTrk" desc="Common service tracking for all services for which no specific tracking data exists.">
              <DAI name="objRef" sAddr="/CST/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CST/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CST/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CST/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CST/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/CST/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CST/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GocbTrk" desc="Access service tracking for GOOSE control blocks.">
              <DAI name="objRef" sAddr="/GTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/GTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/GTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/GTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/GTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="goEna" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="goID" sAddr="/GTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/GTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/GTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="ndsCom" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="dstAddress" sAddr="/GTS/SR/PhyComAddr/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/GTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/GTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IncTrk" desc="Control service tracking for controllable integer status data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IscTrk" desc="Control service tracking for integer controlled step position data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT8/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocbTrk" desc="Access service tracking for log control blocks.">
              <DAI name="objRef" sAddr="/LTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/LTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/LTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/LTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/LTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="logEna" sAddr="/LTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/LTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/LTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/LTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/LTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/LTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="logRef" sAddr="/LTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SgcbTrk" desc="Access service tracking for setting group control blocks.">
              <DAI name="objRef" sAddr="/STS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/STS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/STS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/STS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="numOfSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="actSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="editSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="cnfEdit" sAddr="/STS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="lActTm" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="resvTms" sAddr="/STS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/STS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/STS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SpcTrk" desc="Control service tracking for controllable single point status data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="UrcbTrk" desc="Access service tracking for unbuffered report control blocks.">
              <DAI name="objRef" sAddr="/UTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/UTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/UTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/UTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/UTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="resv" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/UTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/UTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/UTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/UTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/UTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/UTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk1" desc="Control service tracking for enumerated n controllable status data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk2" desc="Control service tracking for enumerated n controllable status data.">
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
