                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Root/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/CTS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="LCCH" lnType="ABBIED600_SCHLCCH_ee175f26a1a65ba1d8d43751be91dafc" inst="5" prefix="SCH" desc="Access point diagnostic for non-redundant Ethernet ports">
            <Private type="ABB_FunctionRefs">55bf2dfa-1085-4735-b678-085f50be8d41</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.ACCESSPOINTDIAG.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Access point link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="Access point link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="Access point link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApNam" desc="Name of access point to which this channel belongs; only needed if more than one access point and more than one physical channel exist.">
              <DAI name="setVal" desc="Access point name" sAddr="/VSG/SP/VisString255/+/dchg/+/Sys1.ACCESSPOINTDIAG.5.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/VSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="LCCH" lnType="ABBIED600_SCHLCCH_ee175f26a1a65ba1d8d43751be91dafc" inst="6" prefix="SCH" desc="Access point diagnostic for non-redundant Ethernet ports">
            <Private type="ABB_FunctionRefs">8e8bf59b-4ed5-4bd8-b142-0374fd5c6c07</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.ACCESSPOINTDIAG.6.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.6.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.6.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Access point link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.6.OUT.0.Value,140,13" />
              <DAI name="q" desc="Access point link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.6.OUT.0.Value,140,100" />
              <DAI name="t" desc="Access point link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.6.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApNam" desc="Name of access point to which this channel belongs; only needed if more than one access point and more than one physical channel exist.">
              <DAI name="setVal" desc="Access point name" sAddr="/VSG/SP/VisString255/+/dchg/+/Sys1.ACCESSPOINTDIAG.6.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/VSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="LCCH" lnType="ABBIED600_RCHLCCH_99cb46122f1960fcf09f017c1e2cd907" inst="1" prefix="RCH" desc="Access point diagnostic for redundant Ethernet ports">
            <Private type="ABB_FunctionRefs">cea65a6f-45e0-4337-ba81-0ad7e998479d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FerCh" desc="Frame error rate on this channel, defined as the count of erroneous messages (or missed, in case of redundancy) for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel A. In absence of a redundant protocol, the calculation may be vendor specific (because it depends on the layers 1 and 2 of the protocol).">
              <DAI name="stVal" desc="Channel A redundancy error rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.6.Value,33,30" />
              <DAI name="q" desc="Channel A redundancy error rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.6.Value,33,100" />
              <DAI name="t" desc="Channel A redundancy error rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedFerCh" desc="Frame error rate on the redundant channel, defined as the count of missed messages for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="Channel B redundancy error rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.10.Value,33,30" />
              <DAI name="q" desc="Channel B redundancy error rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.10.Value,33,100" />
              <DAI name="t" desc="Channel B redundancy error rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.10.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Channel A link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Channel A link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Channel A link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedChLiv" desc="If true, redundant channel is receiving telegrams within a specified time interval 'ChLivTms' or determined by other criteria. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="Channel B link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Channel B link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Channel B link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApNam" desc="Name of access point to which this channel belongs; only needed if more than one access point and more than one physical channel exist.">
              <DAI name="setVal" desc="Access point name" sAddr="/VSG/SP/VisString255/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/VSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="LCCH" lnType="ABBIED600_RCHLCCH_99cb46122f1960fcf09f017c1e2cd907" inst="3" prefix="RCH" desc="Access point diagnostic for redundant Ethernet ports">
            <Private type="ABB_FunctionRefs">62b924e9-8162-4a65-a9f3-bb4cee9b75d0</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.ACCESSPOINTDIAG.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FerCh" desc="Frame error rate on this channel, defined as the count of erroneous messages (or missed, in case of redundancy) for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel A. In absence of a redundant protocol, the calculation may be vendor specific (because it depends on the layers 1 and 2 of the protocol).">
              <DAI name="stVal" desc="Channel A redundancy error rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.6.Value,33,30" />
              <DAI name="q" desc="Channel A redundancy error rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.6.Value,33,100" />
              <DAI name="t" desc="Channel A redundancy error rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.3.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedFerCh" desc="Frame error rate on the redundant channel, defined as the count of missed messages for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="Channel B redundancy error rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.10.Value,33,30" />
              <DAI name="q" desc="Channel B redundancy error rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.10.Value,33,100" />
              <DAI name="t" desc="Channel B redundancy error rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.3.OUT.10.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Channel A link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Channel A link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Channel A link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.3.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedChLiv" desc="If true, redundant channel is receiving telegrams within a specified time interval 'ChLivTms' or determined by other criteria. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="Channel B link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.8.Value,140,13" />
              <DAI name="q" desc="Channel B link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.8.Value,140,100" />
              <DAI name="t" desc="Channel B link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.3.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApNam" desc="Name of access point to which this channel belongs; only needed if more than one access point and more than one physical channel exist.">
              <DAI name="setVal" desc="Access point name" sAddr="/VSG/SP/VisString255/+/dchg/+/Sys1.ACCESSPOINTDIAG.3.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/VSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82" inst="" desc="IEC61850 LD0 LLN0">
            <Private type="ABB_FunctionRefs">f9231958-31a3-4ef9-9f0c-8f801804381a,aaaa7ff0-27a9-48b8-9961-b2a2d0e5e55c,6f3cf40b-a5e8-41d8-8af1-cefdf8c0b71c,00387d92-1b50-4941-8797-788e10e93561,391264d6-043c-4395-9438-94c2adb8aa17,4af47d7c-0b13-457c-9999-deb2d7c8c87b,621dec3b-ac2c-47ea-bf85-ce4185eb49bd,23297a4e-3333-4610-b0b2-024adea25157,057915d9-3de2-4e55-91c3-66572178b676,9042a466-1d22-45f5-bb36-8b00cdc90d25,86be7664-07aa-4f23-9663-0bc6cc6890df,92920826-03c1-4047-aade-e26efcecd9ca,cddef553-fb35-4329-b0ae-53f5b3bd9362,bede6872-f073-4c35-89bf-5b44d80e3429,96753389-9cdf-4704-a46b-e7e221e5079b,876f09d6-0283-4fa0-8159-13974c30b5ac,4bb8f303-e5a1-41e2-8263-7a84104fff09</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="CRSV" lnType="ABBIED600_QCRSV_e4517103a2572e7ac91de1ee845aa9b4" inst="1" prefix="Q" desc="Bay Reserve">
            <Private type="ABB_FunctionRefs">aaaa7ff0-27a9-48b8-9961-b2a2d0e5e55c</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AckBayRsv" desc="Acknowledge to other bays that this bay is reserved">
              <DAI name="stVal" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BayRsv" desc="Indicates that the bay is reserved">
              <DAI name="stVal" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.BAYRESERVE_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ReqBayRsv" desc="Request for reservation of other bays">
              <DAI name="stVal" desc="Request for reservation of other bays" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Request for reservation of other bays" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Request for reservation of other bays" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp1" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp2" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp3" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp4" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp5" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp6" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp7" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp8" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYRESERVE_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.BAYRESERVE_A.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00" inst="1" prefix="S" desc="Circuit Breaker">
            <Private type="ABB_FunctionRefs">6f3cf40b-a5e8-41d8-8af1-cefdf8c0b71c</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.1.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.1.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.1.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.1.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00" inst="2" prefix="S" desc="Circuit Breaker">
            <Private type="ABB_FunctionRefs">00387d92-1b50-4941-8797-788e10e93561</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.2.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.2.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.2.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.2.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.2.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.2.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.2.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.2.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00" inst="3" prefix="S" desc="Circuit Breaker">
            <Private type="ABB_FunctionRefs">391264d6-043c-4395-9438-94c2adb8aa17</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.3.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.3.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.3.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.3.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.3.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.3.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.3.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="ABBIED600_SCSWI_453d7064a7ad3f0f90d3fc9b8d0060e5" inst="1" prefix="S" desc="Switch Controller">
            <Private type="ABB_FunctionRefs">4af47d7c-0b13-457c-9999-deb2d7c8c87b</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.11.Value,140,13" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.25.Value,140,13" />
              <DAI name="opOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.26.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.OUT.26.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_F.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_F.1.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_F.1.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm_SboEn/App4.SWITCHCTRL_F.1.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.BLKC.0.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.1.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="ABBIED600_SCILO_1ecdf062ae35476ed6149ade2d1089d3" inst="1" prefix="S" desc="Interlocking per apparatus">
            <Private type="ABB_FunctionRefs">621dec3b-ac2c-47ea-bf85-ce4185eb49bd</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="ABBIED600_SXSWI_2fb730488d885dad7af64851787a3e4f" inst="2" prefix="S" desc="Circuit Switch">
            <Private type="ABB_FunctionRefs">23297a4e-3333-4610-b0b2-024adea25157</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCH_G.20.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.20.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.20.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_G.20.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Type of the switch.">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Enum/+/dchg/SwitchFunctionKind/App4.SWITCH_G.20.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.20.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App4.SWITCH_G.20.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Physical capability of the switch to operate. It includes additional blocking due to some local problems.">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Enum/+/dchg/SwitchingCapabilityKind/App4.SWITCH_G.20.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.20.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_G.20.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.20.BLKC.2.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_G.20.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_G.20.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.20.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_G.20.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.20.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.20.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_G.20.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.20.BLKC.1.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_G.20.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_G.20.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.20.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_G.20.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.20.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_G.20.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_G.20.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCH_G.20.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCH_G.20.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App4.SWITCH_G.20.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_G.20.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_G.20.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCH_G.20.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCH_G.20.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App4.SWITCH_G.20.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.20.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCH_G.20.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_G.20.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCH_G.20.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCH_G.20.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.20.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCH_G.20.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_G.20.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCH_G.20.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCH_G.20.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="ABBIED600_SCSWI_453d7064a7ad3f0f90d3fc9b8d0060e5" inst="2" prefix="S" desc="Switch Controller">
            <Private type="ABB_FunctionRefs">057915d9-3de2-4e55-91c3-66572178b676</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.11.Value,140,13" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.25.Value,140,13" />
              <DAI name="opOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.26.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.OUT.26.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_F.2.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_F.2.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_F.2.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm_SboEn/App4.SWITCHCTRL_F.2.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.2.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.2.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.BLKC.0.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.2.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.2.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="ABBIED600_SCILO_1ecdf062ae35476ed6149ade2d1089d3" inst="2" prefix="S" desc="Interlocking per apparatus">
            <Private type="ABB_FunctionRefs">9042a466-1d22-45f5-bb36-8b00cdc90d25</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="ABBIED600_SXSWI_2fb730488d885dad7af64851787a3e4f" inst="3" prefix="S" desc="Circuit Switch">
            <Private type="ABB_FunctionRefs">86be7664-07aa-4f23-9663-0bc6cc6890df</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCH_G.21.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.21.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.21.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_G.21.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Type of the switch.">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Enum/+/dchg/SwitchFunctionKind/App4.SWITCH_G.21.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.21.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App4.SWITCH_G.21.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Physical capability of the switch to operate. It includes additional blocking due to some local problems.">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Enum/+/dchg/SwitchingCapabilityKind/App4.SWITCH_G.21.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.21.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_G.21.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.21.BLKC.2.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_G.21.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_G.21.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.21.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_G.21.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.21.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.21.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_G.21.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.21.BLKC.1.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_G.21.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_G.21.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.21.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_G.21.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.21.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_G.21.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_G.21.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCH_G.21.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCH_G.21.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App4.SWITCH_G.21.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_G.21.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_G.21.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCH_G.21.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCH_G.21.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App4.SWITCH_G.21.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.21.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCH_G.21.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_G.21.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCH_G.21.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCH_G.21.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.21.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCH_G.21.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_G.21.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCH_G.21.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCH_G.21.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="ABBIED600_SCSWI_453d7064a7ad3f0f90d3fc9b8d0060e5" inst="3" prefix="S" desc="Switch Controller">
            <Private type="ABB_FunctionRefs">92920826-03c1-4047-aade-e26efcecd9ca</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_F.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.11.Value,140,13" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.25.Value,140,13" />
              <DAI name="opOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.26.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.OUT.26.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_F.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_F.3.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_F.3.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm_SboEn/App4.SWITCHCTRL_F.3.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.3.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.3.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.BLKC.0.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.3.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.3.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.3.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="ABBIED600_SCILO_1ecdf062ae35476ed6149ade2d1089d3" inst="3" prefix="S" desc="Interlocking per apparatus">
            <Private type="ABB_FunctionRefs">cddef553-fb35-4329-b0ae-53f5b3bd9362</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.3.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="ABBIED600_SXSWI_2fb730488d885dad7af64851787a3e4f" inst="4" prefix="S" desc="Circuit Switch">
            <Private type="ABB_FunctionRefs">bede6872-f073-4c35-89bf-5b44d80e3429</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCH_G.22.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.22.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.22.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_G.22.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwTyp" desc="Type of the switch.">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Enum/+/dchg/SwitchFunctionKind/App4.SWITCH_G.22.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.22.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App4.SWITCH_G.22.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Physical capability of the switch to operate. It includes additional blocking due to some local problems.">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Enum/+/dchg/SwitchingCapabilityKind/App4.SWITCH_G.22.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.22.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_G.22.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.22.BLKC.2.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_G.22.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_G.22.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.22.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_G.22.BLKC.2.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.22.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.22.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_G.22.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.22.BLKC.1.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_G.22.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_G.22.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.22.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_G.22.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_G.22.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_G.22.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_G.22.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCH_G.22.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCH_G.22.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App4.SWITCH_G.22.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_G.22.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_G.22.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCH_G.22.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCH_G.22.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App4.SWITCH_G.22.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_G.22.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCH_G.22.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_G.22.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCH_G.22.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCH_G.22.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCH_G.22.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCH_G.22.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_G.22.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCH_G.22.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCH_G.22.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="ABBIED600_SCSWI_453d7064a7ad3f0f90d3fc9b8d0060e5" inst="4" prefix="S" desc="Switch Controller">
            <Private type="ABB_FunctionRefs">96753389-9cdf-4704-a46b-e7e221e5079b</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_F.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,20" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.DPC.0.IEC,46,1" />
              </SDI>
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.11.Value,140,13" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.25.Value,140,13" />
              <DAI name="opOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.26.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command for a controllable data object has been evaluated and accepted" sAddr="/DPC/OR/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.OUT.26.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_F.4.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_F.4.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_F.4.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm_SboEn/App4.SWITCHCTRL_F.4.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.4.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.4.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.BLKC.0.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.4.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_F.4.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_F.4.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_F.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.4.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_F.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_F.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_F.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="ABBIED600_SCILO_1ecdf062ae35476ed6149ade2d1089d3" inst="5" prefix="S" desc="Interlocking per apparatus">
            <Private type="ABB_FunctionRefs">876f09d6-0283-4fa0-8159-13974c30b5ac</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.5.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.5.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="ABBIED600_SMPPTRC_f9c241f92fa325fcf733d51a84066edc" inst="1" prefix="SMP" desc="Single, two or three pole tripping logic">
            <Private type="ABB_FunctionRefs">4bb8f303-e5a1-41e2-8263-7a84104fff09</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.TRIP_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBCls" desc="Block circuit breaker reclosing">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPhsTr" desc="Single phase trip">
              <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TPhsTr" desc="Three phase trip">
              <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TwPhsTr" desc="Two phase trip">
              <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_C.1.OUT.0.Value/dchg/+/App1.TRIP_C.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_C.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/FaultDirectionKind/App1.TRIP_C.1.OUT.14.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.9.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.15.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.10.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.16.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.11.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.17.Value,33,30" />
              <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_C.1.OUT.8.Value/dchg/+/App1.TRIP_C.1.OUT.19.Value,140,13" />
              <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_C.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_C.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_C.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_C.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBRs" desc="Reset of circuit breaker blocking">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,18" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_C.1.ISPC.0.IEC,45,16" />
              </SDI>
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.TRIP_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.TRIP_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.TRIP_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82" inst="" desc="IEC61850 LD0 LLN0">
            <Private type="ABB_FunctionRefs">f9231958-31a3-4ef9-9f0c-8f801804381a,b5d0bef9-f0d8-4480-83ef-ede6dc8c21ac,205228d6-b763-4a46-8e52-24e4079a83a4,1043182d-962f-45ff-9017-9f78670c0456,29e62c00-b793-4295-bf31-29c8f109b79c,956bd428-7067-4965-860c-484c2b433732,010932e1-b7f4-46bf-b15b-270bc59e9f1d,fd92f133-18b3-42db-92cd-389d06d6c9ad,dd6050ea-f620-4c4e-a69b-6e33d3fdc306</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="PDIF" lnType="ABBIED600_REFPDIF_821163c77d36dd8e26f28a15ac3691f6" inst="1" prefix="REF" desc="Restricted earth fault protection, low impedance">
            <Private type="ABB_FunctionRefs">b5d0bef9-f0d8-4480-83ef-ede6dc8c21ac</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.REF.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App5.REF.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App5.REF.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IntlProZn" desc="Indication that a disturbance internally in protected zone has been detected">
              <DAI name="stVal" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.REF.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.REF.1.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Quality/+/qchg/+/App5.REF.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Timestamp/+/none/+/App5.REF.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App5.REF.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App5.REF.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App5.REF.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App5.REF.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App5.REF.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App5.REF.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App5.REF.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App5.REF.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App5.REF.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App5.REF.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="ABBIED600_CCRBRF_5327094dd6d664a53df9fd767b244e36" inst="2" prefix="CC" desc="Breaker failure protection">
            <Private type="ABB_FunctionRefs">205228d6-b763-4a46-8e52-24e4079a83a4</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.BREAKERFAILURE_B.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpEx" desc="If its ‘general’=true, breaker failure function has issued an &quot;external trip&quot;, to a circuit breaker other than the faulty one, to switch off the grid fault.">
              <DAI name="general" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpIn" desc="If its ‘general’=true, breaker failure function has issued a bay &quot;internal trip&quot; (i.e., retrip), after a trip of a protection function to a (possibly faulty) breaker was not successful.">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.2.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.2.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.2.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.2.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.2.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.2.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILURE_B.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="ABBIED600_PHPIOC_d3fb3f22d5751adf51e1cfa2751227e2" inst="1" prefix="PH" desc="Instantaneous non-directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">1043182d-962f-45ff-9017-9f78670c0456</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.OVERCURRINST_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.OVERCURRINST_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.OVERCURRINST_C.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operate phase current level in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.OVERCURRINST_C.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate phase current level in % of IBase, if IP&gt;&gt; is greater than IP&gt;&gt;Max then IP&gt;&gt; is set to IP&gt;&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.OVERCURRINST_C.1.SET.7.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate phase current level in % of IBase, if IP&gt;&gt; is less than IP&gt;&gt;Min then IP&gt;&gt; is set to IP&gt;&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.OVERCURRINST_C.1.SET.6.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PIOC" lnType="ABBIED600_EFPIOC_b14ec02e6c2eea02af0a7b146098d28c" inst="1" prefix="EF" desc="Instantaneous non-directional residual overcurrent protection">
            <Private type="ABB_FunctionRefs">29e62c00-b793-4295-bf31-29c8f109b79c</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.RESCURRINST_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.RESCURRINST_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.RESCURRINST_B.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.RESCURRINST_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operate residual current level in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.RESCURRINST_B.1.SET.1.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level in % of IBase, if IN&gt;&gt; is greater than IN&gt;&gt;Max then IN&gt;&gt; is set to IN&gt;&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.RESCURRINST_B.1.SET.5.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level in % of IBase, if IN&gt;&gt; is less than IN&gt;&gt;Min then IN&gt;&gt; is set to IN&gt;&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.RESCURRINST_B.1.SET.6.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="ABBIED600_REFPDIF_821163c77d36dd8e26f28a15ac3691f6" inst="2" prefix="REF" desc="Restricted earth fault protection, low impedance">
            <Private type="ABB_FunctionRefs">956bd428-7067-4965-860c-484c2b433732</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.REF.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.REF.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.REF.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.REF.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App5.REF.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip by restricted earth fault protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App5.REF.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IntlProZn" desc="Indication that a disturbance internally in protected zone has been detected">
              <DAI name="stVal" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.REF.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Quality/+/qchg/+/App5.REF.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="Directional Criteria has operated for internal fault" sAddr="/SPS/ST/Timestamp/+/none/+/App5.REF.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.REF.2.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.REF.2.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Quality/+/qchg/+/App5.REF.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Start by restricted earth fault protection function" sAddr="/ACD/ST/Timestamp/+/none/+/App5.REF.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App5.REF.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App5.REF.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App5.REF.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App5.REF.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App5.REF.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App5.REF.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App5.REF.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App5.REF.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App5.REF.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App5.REF.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="ABBIED600_TRPTTR_a798070f1cc56194f827aa922e040d97" inst="1" prefix="TR" desc="Thermal overload for transformer with 2 time constants">
            <Private type="ABB_FunctionRefs">010932e1-b7f4-46bf-b15b-270bc59e9f1d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip Signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip Signal" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip Signal" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AlmThm" desc="If true, the thermal alarm is active.">
              <DAI name="stVal" desc="First level alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="First level alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="First level alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AlmThm2" desc="Second level thermal overload alarm ">
              <DAI name="stVal" desc="Second level alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Second level alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Second level alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkThm" desc="If true, the closing command for circuit breaker has been blocked because of thermal condition (i.e., when the temperature of protected equipment is still higher than a setting).">
              <DAI name="stVal" desc="Lockout signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Lockout signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Lockout signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkThmRsTmm" desc="Estimated time to reset block because of thermal condition (in min)">
              <DAI name="stVal" desc="Estimated time to reset of the function (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.2.Value,33,30" />
              <DAI name="q" desc="Estimated time to reset of the function (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.2.Value,33,100" />
              <DAI name="t" desc="Estimated time to reset of the function (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.2.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpTmm" desc="Estimated time to trip (in min)">
              <DAI name="stVal" desc="Estimated time to trip (in min)" sAddr="/INS/ST/INT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.3.Value,33,100" />
              <DAI name="t" desc="Estimated time to trip (in min)" sAddr="/INS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.3.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Wrn1" desc="If true, warning n is present.">
              <DAI name="stVal" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Warning signal: Trip within set warning time" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpRl" desc="Relation of temperature and maximum temperature (e.g., 'Tmp'/'TmpMax').">
              <SDI name="mag">
                <DAI name="f" desc="Percentage of the heat content of the transformer" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.9.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Percentage of the heat content of the transformer" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.9.Value,148,100" />
              <DAI name="t" desc="Percentage of the heat content of the transformer" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.OUT.9.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_2TIMCONS_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="ABBIED600_OEXPVPH_48da7d44586e85d56e8926702f88e82a" inst="1" prefix="OEX" desc="Overexcitation function">
            <Private type="ABB_FunctionRefs">fd92f133-18b3-42db-92cd-389d06d6c9ad</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVEX_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVEX_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVEX_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip from overexcitation function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVEX_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip from overexcitation function" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVEX_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Trip from overexcitation function" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVEX_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Overexcitation above set operate level (instantaneous)" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVEX_A.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVEX_A.1.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Overexcitation above set operate level (instantaneous)" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVEX_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Overexcitation above set operate level (instantaneous)" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVEX_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Alm" desc="If true, safety alarm is active.">
              <DAI name="stVal" desc="Overexcitation above set alarm level (delayed)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVEX_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Overexcitation above set alarm level (delayed)" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVEX_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Overexcitation above set alarm level (delayed)" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVEX_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVEX_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVEX_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVEX_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OoRng" desc="Voltage and/or frequency outside the set limits">
              <DAI name="stVal" desc="Out of measuring range for voltage or frequency" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVEX_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Out of measuring range for voltage or frequency" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVEX_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Out of measuring range for voltage or frequency" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVEX_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VHzRat" desc="Relative voltage to frequency ratio">
              <SDI name="mag">
                <DAI name="f" desc="Voltage to frequency ratio in per-unit" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.OVEX_A.1.OUT.3.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Voltage to frequency ratio in per-unit" sAddr="/MV/MX/Quality/+/qchg/+/App2.OVEX_A.1.OUT.3.Value,148,100" />
              <DAI name="t" desc="Voltage to frequency ratio in per-unit" sAddr="/MV/MX/Timestamp/+/none/+/App2.OVEX_A.1.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OVEX_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OVEX_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OVEX_A.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OVEX_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OVEX_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OVEX_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OVEX_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OVEX_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OVEX_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OVEX_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="SPVC" lnType="ABBIED600_FUFSPVC_75fcceb8b515e0133c7d8693ad123cf2" inst="1" prefix="FUF" desc="Fuse failure supervision">
            <Private type="ABB_FunctionRefs">dd6050ea-f620-4c4e-a69b-6e33d3fdc306</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FailVCirc" desc="Voltage circuit failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SigFailAlm" desc="Indication of signal failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="stVal" desc="Three-phase start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Three-phase start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Three-phase start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrRst" desc="Start of current and voltage controlled function">
              <DAI name="stVal" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="BAY_1">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_5df789a6f4b2868e76d53d5bd0fad392" inst="" desc="Bay Control for 670">
            <Private type="ABB_FunctionRefs">42a7c994-3d32-4731-8d51-2e1ad77930b3</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.BAYCTRL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CtlAuthInd" desc="862585c1aae9c9a3b2dc7814646bcb9b">
              <DAI name="stVal" desc="Value for the operator place allocation" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_C.1.OUT.2.Value,33,30" />
              <DAI name="q" desc="Value for the operator place allocation" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.2.Value,33,100" />
              <DAI name="t" desc="Value for the operator place allocation" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.2.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="056ffe33edac66a4abc6f3d4bd6ad054">
              <DAI name="stVal" desc="Used for IEC61850 DO Loc. Switching authority at local level only " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Used for IEC61850 DO Loc. Switching authority at local level only " sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Used for IEC61850 DO Loc. Switching authority at local level only " sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="b14cb8a62ffc42cf86d1f9d71e5ada8d">
              <DAI name="stVal" desc="Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BayBlkCmd" desc="dfa71dc7a7991e1bdb520c5f1d36784b">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Function is blocked for commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Function is blocked for commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Function is blocked for commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BayBlkUpd" desc="44e5c183a3a6eade0cb7dbecbe31500b">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,18" />
                <DAI name="ctlNum" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,16" />
              </SDI>
              <DAI name="stVal" desc="Update of position is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Update of position is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Update of position is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.5.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocSta" desc="7732e0adfd7e22bf8f64444542bbe662">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,18" />
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,16" />
              </SDI>
              <DAI name="stVal" desc="Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.12.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.BAYCTRL_C.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.BAYCTRL_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
            <DOI name="MltLev" desc="f0f6529cd85192d6cb01fb15554e97fa">
              <DAI name="setVal" desc="Used for IEC61850 DO MltLev. Control from multiple levels is allowed" sAddr="/SPG/SP/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/SPG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="T2W_1">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_493381a680663bba0519ac24b974f300" inst="" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App5.DIFFCURRTRA3_B.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="ABBIED600_T2WGAPC_5d3d1951542de559612f84dbeb493049" inst="1" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Alm1" desc="If true, alarm n is present.">
              <DAI name="stVal" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.41.Value,140,13" />
              <DAI name="q" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.41.Value,140,100" />
              <DAI name="t" desc="Open CT Alarm output signal. Issued after a delay ..." sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="ABBIED600_T2WPDIF_fd37281d4a9005b3c2d93aa414421657" inst="1" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from restrained differential protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from restrained differential protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from restrained differential protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ExProZn" desc="Indication that a disturbance external to protected zone has been detected">
              <DAI name="stVal" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.10.Value,140,13" />
              <DAI name="q" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.10.Value,140,100" />
              <DAI name="t" desc="Indication that external fault/disturbance has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IntlProZn" desc="Indication that a disturbance internally in protected zone has been detected">
              <DAI name="stVal" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.9.Value,140,13" />
              <DAI name="q" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.9.Value,140,100" />
              <DAI name="t" desc="Indication that internal fault has been detected" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="WavBlk" desc="Blocked by waveform evaluation">
              <DAI name="stVal" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.19.Value,140,13" />
              <DAI name="q" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.19.Value,140,100" />
              <DAI name="t" desc="Common block signal, waveform criterion, from any phase" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.19.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="ABBIED600_T2WPDIF_1b66edf81633b641e1cb443d94f7c2d3" inst="2" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from unrestrained differential protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from unrestrained differential protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="Trip signal from unrestrained differential protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="ABBIED600_T2WPDIF_3afb2fd4e46bf4d286260e8e12939843" inst="3" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from unrestr. neg. seq. diff. protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="ABBIED600_T2WPDIF_921ed4c36178e720f13ac80e3e24bf72" inst="4" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip signal from sensitive neg. seq. diff. protection" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="ABBIED600_T2WPHAR_d15038d44732514d2db0a5c61f831ba1" inst="1" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common second harmonic block signal from any phase" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.11.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.11.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common second harmonic block signal from any phase" sAddr="/ACD/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.11.Value,140,100" />
              <DAI name="t" desc="Common second harmonic block signal from any phase" sAddr="/ACD/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="ABBIED600_T2WPHAR_63ab4070accb06498260b7a7e60b55a0" inst="2" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common fifth harmonic block signal from any phase" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.15.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common fifth harmonic block signal from any phase" sAddr="/ACD/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.15.Value,140,100" />
              <DAI name="t" desc="Common fifth harmonic block signal from any phase" sAddr="/ACD/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="ABBIED600_T2WPTRC_7094d4b997377dd3742ce347a7d179ab" inst="1" prefix="T2W" desc="Two winding transformer differential protection (Open CT)">
            <Private type="ABB_FunctionRefs">d7cb24fd-e55c-412d-b74c-dc3344320fff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General, common trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="General, common trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="General, common trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from any phase" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.5.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/+/App5.DIFFCURRTRA3_B.3.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App5.DIFFCURRTRA3_B.3.OUT.5.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from any phase" sAddr="/ACD/ST/Quality/+/qchg/+/App5.DIFFCURRTRA3_B.3.OUT.5.Value,140,100" />
              <DAI name="t" desc="Common start signal from any phase" sAddr="/ACD/ST/Timestamp/+/none/+/App5.DIFFCURRTRA3_B.3.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_1">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c" inst="" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">5890778c-15c6-4505-8957-b0085777d727</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OC4_F.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OC4_F.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="PHAR" lnType="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237" inst="1" prefix="GEN4" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">5890778c-15c6-4505-8957-b0085777d727</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.31.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_85a22fe81b5fbe8ac681b017aaa0ad38" inst="1" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">5890778c-15c6-4505-8957-b0085777d727</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.34.Value/dchg/+/App2.OC4_F.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.34.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.35.Value/dchg/+/App2.OC4_F.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.35.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 1 in % of IBase, if I1&gt; is greater than I1&gt;Max then I1&gt; is set to I1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.86.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 1 in % of IBase, if I1&gt; is less than I1&gt;Min then I1&gt; is set to I1&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.85.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_a28dac7ee46dd45ef9d5bc2cb9b3632e" inst="2" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">5890778c-15c6-4505-8957-b0085777d727</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.36.Value/dchg/+/App2.OC4_F.1.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.36.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.37.Value/dchg/+/App2.OC4_F.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.21.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 2 in % of IBase, if I2&gt; is greater than I2&gt;Max then I2&gt; is set to I2&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.88.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 2 in % of IBase, if I2&gt; is less than I2&gt;Min then I2&gt; is set to I2&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.87.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_8f0670a7ecaa3afb6dd63d643438605b" inst="3" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">5890778c-15c6-4505-8957-b0085777d727</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.39.Value/dchg/+/App2.OC4_F.1.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.38.Value/dchg/+/App2.OC4_F.1.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.38.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.38.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 3 in % of IBase, if I3&gt; is greater than I3&gt;Max then I3&gt; is set to I3&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.90.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 3 in % of IBase, if I3&gt; is less than I3&gt;Min then I3&gt; is set to I3&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.89.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_ae4ab317b995d74e643dcd6a57271c36" inst="4" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">5890778c-15c6-4505-8957-b0085777d727</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.41.Value/dchg/+/App2.OC4_F.1.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.40.Value/dchg/+/App2.OC4_F.1.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.40.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.55.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 4 in % of IBase, if I4&gt; is greater than I4&gt;Max then I4&gt; is set to I4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.92.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 4 in % of IBase, if I4&gt; is less than I4&gt;Min then I4&gt; is set to I4&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.1.SET.91.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818" inst="1" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">5890778c-15c6-4505-8957-b0085777d727</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.1.OUT.33.Value/dchg/+/App2.OC4_F.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.1.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.1.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.1.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.1.OUT.32.Value/dchg/+/App2.OC4_F.1.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/App2.OC4_F.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.1.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168" inst="" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.EF4_G.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.EF4_G.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="ABBIED600_EF4PTRC_a731fab7f25e24082b9f506a82597161" inst="1" prefix="EF4" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3" inst="1" prefix="EF4" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="If its ‘general’=true, its direction is available in its ‘dirGeneral'.">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/-1/dchg/FaultDirectionKind/App2.EF4_G.1.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86" inst="1" prefix="GEN4" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.14.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_f42afce370dee05787692ea9fd19c003" inst="1" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 1 in % of IBase, if IN1&gt; is greater than IN1&gt;Max then IN1&gt; is set to IN1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.101.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 1 in % of IBase, if IN1&gt; is less than IN1&gt;Min then IN1&gt; is set to IN1&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.100.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_de7e355612d9f0b1ec5d79e18aab4ad0" inst="2" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.2.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.20.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 2 in % of IBase, if IN2&gt; is greater than IN2&gt;Max then IN2&gt; is set to IN2&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.103.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 2 in % of IBase, if IN2&gt; is less than IN2&gt;Min then IN2&gt; is set to IN2&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.102.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_67b840624b3795ca9e7fd8c38e6c4b5b" inst="3" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.4.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.37.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 3 in % of IBase, if IN3&gt; is greater than IN3&gt;Max then IN3&gt; is set to IN3&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.105.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 3 in % of IBase, if IN3&gt; is less than IN3&gt;Min then IN3&gt; is set to IN3&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.104.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_eb4b40a12c1007c3349177b399b07166" inst="4" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">68b42a62-ec62-44ae-8dc7-47d034cdd5a5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
