              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.1.OUT.6.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.54.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 4 in % of IBase, if IN4&gt; is greater than IN4&gt;Max then IN4&gt; is set to IN4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.107.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 4 in % of IBase, if IN4&gt; is less than IN4&gt;Min then IN4&gt; is set to IN4&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.1.SET.106.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_2">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c" inst="" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">350b0694-7fb8-4623-8773-e6d75d65b3b9</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OC4_F.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OC4_F.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OC4_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="PHAR" lnType="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237" inst="1" prefix="GEN4" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">350b0694-7fb8-4623-8773-e6d75d65b3b9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.31.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_85a22fe81b5fbe8ac681b017aaa0ad38" inst="1" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">350b0694-7fb8-4623-8773-e6d75d65b3b9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.34.Value/dchg/+/App2.OC4_F.2.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.34.Value/dchg/+/App2.OC4_F.2.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.34.Value/dchg/+/App2.OC4_F.2.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.34.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.35.Value/dchg/+/App2.OC4_F.2.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.35.Value/dchg/+/App2.OC4_F.2.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.35.Value/dchg/+/App2.OC4_F.2.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.35.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 1 in % of IBase, if I1&gt; is greater than I1&gt;Max then I1&gt; is set to I1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.86.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 1 in % of IBase, if I1&gt; is less than I1&gt;Min then I1&gt; is set to I1&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.85.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_a28dac7ee46dd45ef9d5bc2cb9b3632e" inst="2" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">350b0694-7fb8-4623-8773-e6d75d65b3b9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.36.Value/dchg/+/App2.OC4_F.2.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.36.Value/dchg/+/App2.OC4_F.2.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.36.Value/dchg/+/App2.OC4_F.2.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.36.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.37.Value/dchg/+/App2.OC4_F.2.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.37.Value/dchg/+/App2.OC4_F.2.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.37.Value/dchg/+/App2.OC4_F.2.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.21.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 2 in % of IBase, if I2&gt; is greater than I2&gt;Max then I2&gt; is set to I2&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.88.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 2 in % of IBase, if I2&gt; is less than I2&gt;Min then I2&gt; is set to I2&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.87.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_8f0670a7ecaa3afb6dd63d643438605b" inst="3" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">350b0694-7fb8-4623-8773-e6d75d65b3b9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.39.Value/dchg/+/App2.OC4_F.2.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.39.Value/dchg/+/App2.OC4_F.2.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.39.Value/dchg/+/App2.OC4_F.2.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.38.Value/dchg/+/App2.OC4_F.2.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.38.Value/dchg/+/App2.OC4_F.2.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.38.Value/dchg/+/App2.OC4_F.2.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.38.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.38.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 3 in % of IBase, if I3&gt; is greater than I3&gt;Max then I3&gt; is set to I3&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.90.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 3 in % of IBase, if I3&gt; is less than I3&gt;Min then I3&gt; is set to I3&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.89.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH3PTOC_ae4ab317b995d74e643dcd6a57271c36" inst="4" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">350b0694-7fb8-4623-8773-e6d75d65b3b9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.41.Value/dchg/+/App2.OC4_F.2.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.41.Value/dchg/+/App2.OC4_F.2.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.41.Value/dchg/+/App2.OC4_F.2.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.40.Value/dchg/+/App2.OC4_F.2.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.40.Value/dchg/+/App2.OC4_F.2.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.40.Value/dchg/+/App2.OC4_F.2.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.40.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.55.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 4 in % of IBase, if I4&gt; is greater than I4&gt;Max then I4&gt; is set to I4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.92.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 4 in % of IBase, if I4&gt; is less than I4&gt;Min then I4&gt; is set to I4&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_F.2.SET.91.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818" inst="1" prefix="PH3" desc="Four stage time delayed directional phase overcurrent protection">
            <Private type="ABB_FunctionRefs">350b0694-7fb8-4623-8773-e6d75d65b3b9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.33.Value/dchg/+/App2.OC4_F.2.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.33.Value/dchg/+/App2.OC4_F.2.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_F.2.OUT.33.Value/dchg/+/App2.OC4_F.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_F.2.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.32.Value/dchg/+/App2.OC4_F.2.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.2.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.32.Value/dchg/+/App2.OC4_F.2.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.2.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_F.2.OUT.32.Value/dchg/+/App2.OC4_F.2.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/App2.OC4_F.2.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_F.2.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_F.2.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_F.2.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_2">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168" inst="" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.EF4_G.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.2.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.EF4_G.2.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.EF4_G.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="ABBIED600_EF4PTRC_a731fab7f25e24082b9f506a82597161" inst="1" prefix="EF4" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3" inst="1" prefix="EF4" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="If its ‘general’=true, its direction is available in its ‘dirGeneral'.">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/-1/dchg/FaultDirectionKind/App2.EF4_G.2.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86" inst="1" prefix="GEN4" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.14.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_f42afce370dee05787692ea9fd19c003" inst="1" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 1 in % of IBase, if IN1&gt; is greater than IN1&gt;Max then IN1&gt; is set to IN1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.101.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 1 in % of IBase, if IN1&gt; is less than IN1&gt;Min then IN1&gt; is set to IN1&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.100.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_de7e355612d9f0b1ec5d79e18aab4ad0" inst="2" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.2.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.20.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 2 in % of IBase, if IN2&gt; is greater than IN2&gt;Max then IN2&gt; is set to IN2&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.103.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 2 in % of IBase, if IN2&gt; is less than IN2&gt;Min then IN2&gt; is set to IN2&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.102.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_67b840624b3795ca9e7fd8c38e6c4b5b" inst="3" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.4.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.37.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 3 in % of IBase, if IN3&gt; is greater than IN3&gt;Max then IN3&gt; is set to IN3&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.105.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 3 in % of IBase, if IN3&gt; is less than IN3&gt;Min then IN3&gt; is set to IN3&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.104.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="ABBIED600_PH1PTOC_eb4b40a12c1007c3349177b399b07166" inst="4" prefix="PH1" desc="Directional residual overcurrent protection, four steps">
            <Private type="ABB_FunctionRefs">b2afccad-7ff8-4ba1-bfc6-075a1afa0480</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_G.2.OUT.6.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_G.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_G.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.54.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 4 in % of IBase, if IN4&gt; is greater than IN4&gt;Max then IN4&gt; is set to IN4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.107.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 4 in % of IBase, if IN4&gt; is less than IN4&gt;Min then IN4&gt; is set to IN4&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_G.2.SET.106.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OV2_1">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_493381a680663bba0519ac24b974f300" inst="" desc="Two step overvoltage protection">
            <Private type="ABB_FunctionRefs">5379b62c-53a9-4b3d-bcc0-20cdefc261e6</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="PTOV" lnType="ABBIED600_OV2PTOV_f660f522384f086b70801041ab7bd45c" inst="1" prefix="OV2" desc="Two step overvoltage protection">
            <Private type="ABB_FunctionRefs">5379b62c-53a9-4b3d-bcc0-20cdefc261e6</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="ABBIED600_OV2PTOV_03e658824752b219590b58fcd4c406e3" inst="2" prefix="OV2" desc="Two step overvoltage protection">
            <Private type="ABB_FunctionRefs">5379b62c-53a9-4b3d-bcc0-20cdefc261e6</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="ABBIED600_PH1PTRC_6dcf4d64922fa812a0ec97d61f2668fb" inst="1" prefix="PH1" desc="Two step overvoltage protection">
            <Private type="ABB_FunctionRefs">5379b62c-53a9-4b3d-bcc0-20cdefc261e6</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="UV2_1">
          <LN0 lnClass="LLN0" lnType="ABBIED600_LLN0_493381a680663bba0519ac24b974f300" inst="" desc="Two step under voltage protection">
            <Private type="ABB_FunctionRefs">d11171d0-3c59-4ead-8c8a-f509a4038a49</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
              </SDI>
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="ABBIED600_PH1PTRC_6dcf4d64922fa812a0ec97d61f2668fb" inst="1" prefix="PH1" desc="Two step under voltage protection">
            <Private type="ABB_FunctionRefs">d11171d0-3c59-4ead-8c8a-f509a4038a49</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="ABBIED600_UV2PTUV_97d601e04721c4c6349464448d1d1933" inst="1" prefix="UV2" desc="Two step under voltage protection">
            <Private type="ABB_FunctionRefs">d11171d0-3c59-4ead-8c8a-f509a4038a49</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="ABBIED600_UV2PTUV_1200bb63a94ec455f496067359c8a94c" inst="2" prefix="UV2" desc="Two step under voltage protection">
            <Private type="ABB_FunctionRefs">d11171d0-3c59-4ead-8c8a-f509a4038a49</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2 " sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="TXB_PU3_NR_978" desc="TRANSFORMER RELAY" type="PCS-978S" manufacturer="NRR" configVersion="V1.00" originalSclVersion="2007" originalSclRevision="B" engRight="full">
    <Private type="NR_LDQuality">LD0:B01.C1R2.QAL131.qal131</Private>
    <Private type="NR_LDQuality">PROT:B01.C1R2.QAL131.qal132</Private>
    <Private type="NR_LDQuality">MONT:B01.C1R2.QAL131.qal133</Private>
    <Private type="NR_LDQuality">CTRL:B01.C1R2.QAL131.qal134</Private>
    <Private type="NR_LDQuality">MEAS:B01.C1R2.QAL131.qal135</Private>
    <Private type="NR_LDQuality">RCD:B01.C1R2.QAL131.qal136</Private>
    <Private type="NR_LDQuality">PISV:B01.C1R2.QAL131.qal137</Private>
    <Private type="NR_LDQuality">PIGO:B01.C1R2.QAL131.qal138</Private>
    <Private type="NR_Board">Type:NR6106,Slot:B01,Fiber:4,DspCores:C1R2</Private>
    <Private type="NR_MainCpu">Type:NR6106BA,Slot:B01</Private>
    <Private type="TPLInfo">version:1.00,revision:1.02,tool:PCS-Studio_1.0beta1,cidRuleVersion:2.0</Private>
    <Private type="IED virtual terminal conection CRC">6DB362F6</Private>
    <Services nameLength="64">
      <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="true" unbufReport="false" supportsLdName="false">
        <TimeSyncProt sntp="true" c37_238="false" iec61850_9_3="false" other="false" />
      </ClientServices>
      <DynAssociation max="16" />
      <SettingGroups>
        <SGEdit />
        <ConfSG />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="160" maxAttributes="256" modify="false" />
      <ReadWrite />
      <ConfReportControl max="528" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ConfLogControl max="2" />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="false" owner="false" />
      <LogSettings cbName="Conf" datSet="Conf" logEna="Dyn" trgOps="Conf" intgPd="Conf" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <GOOSE max="64" fixedOffs="false" />
      <FileHandling mms="true" ftp="false" ftps="false" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
    </Services>
    <AccessPoint name="S1" router="false" clock="false">
      <Server timeout="30">
        <Authentication none="true" />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsRelayDin" desc="RelayDin">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="14" doName="Ind1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="20" doName="Ind1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="IND" lnInst="1" doName="Ind8" />
            </DataSet>
            <DataSet name="dsTripInfo" desc="TripInfo">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="2" doName="ACTSO8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="3" doName="ACTSO8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="4" doName="ACTSO8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="5" doName="ACTSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="5" doName="ACTSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="5" doName="ACTSO3" />
            </DataSet>
            <DataSet name="dsAlarm" desc="Alarm">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="6" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="7" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="7" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="7" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="7" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="7" doName="Alm5" />
            </DataSet>
            <DataSet name="dsWarning" desc="Warning">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="8" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="9" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="10" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="11" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="11" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="11" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="13" doName="Alm4" />
            </DataSet>
            <DataSet name="dsCommState1" desc="CommState1">
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="65" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="65" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="66" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="66" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="67" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="67" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="68" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="68" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="69" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="69" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="70" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="70" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="71" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="71" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="72" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="72" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="19" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="19" doName="Alm2" />
            </DataSet>
            <DataSet name="dsCommState3" desc="CommState3">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="31" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="DataErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="SyncErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="MuChIvld" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="MuChJitt" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="MuChDlyChg" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="DataErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="SyncErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="MuChIvld" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="MuChJitt" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="MuChDlyChg" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="DataErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="SyncErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="MuChIvld" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="MuChJitt" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="MuChDlyChg" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="LinkADisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="LinkBDisc" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="DataErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="SyncErr" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="MuChIvld" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="MuChJitt" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="MuChDlyChg" />
            </DataSet>
            <DataSet name="dsDin" desc="Din">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="BI" lnInst="23" doName="Ind9" />
              <FCDA ldInst="LD0" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <DataSet name="dsRelayEna" desc="RelayEna">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="15" doName="SPCSO8" />
            </DataSet>
            <DataSet name="dsRelayEna3" desc="RelayEna3">
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="65" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="66" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="67" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="68" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="69" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="70" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="71" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LGOS" fc="ST" lnInst="72" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SPC" lnInst="25" doName="SPCSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SPC" lnInst="26" doName="SPCSO1" />
            </DataSet>
            <DataSet name="dsRelayEna4" desc="RelayEna4">
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="29" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="30" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="31" doName="RecvEna" />
              <FCDA ldInst="LD0" lnClass="LSVS" fc="ST" lnInst="32" doName="RecvEna" />
            </DataSet>
            <DataSet name="dsGOOSE" desc="GOOSE">
              <FCDA ldInst="LD0" lnClass="PTRC" fc="ST" prefix="GOOUT" lnInst="1" doName="Tr" daName="general" />
              <FCDA ldInst="LD0" lnClass="PTRC" fc="ST" prefix="GOOUT" lnInst="1" doName="Tr" daName="q" />
              <FCDA ldInst="LD0" lnClass="PTRC" fc="ST" prefix="GOOUT" lnInst="2" doName="Tr" daName="general" />
              <FCDA ldInst="LD0" lnClass="PTRC" fc="ST" prefix="GOOUT" lnInst="2" doName="Tr" daName="q" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" lnInst="1" doName="ACTSO4" />
            </DataSet>
            <DataSet name="dsCommState" desc="CommState">
              <FCDA ldInst="LD0" lnClass="LTMS" fc="ST" lnInst="1" doName="TmSrc" />
              <FCDA ldInst="LD0" lnClass="LTMS" fc="ST" lnInst="1" doName="TmChSt1" />
            </DataSet>
            <DataSet name="dsAin" desc="Ain">
              <FCDA ldInst="LD0" lnClass="LPHD" fc="MX" lnInst="1" doName="ActSGST" daName="mag.f" />
            </DataSet>
            <DataSet name="dsParameter" desc="System_Settings">
              <FCDA ldInst="LD0" lnClass="LPHD" fc="SP" lnInst="1" doName="SettingGrp" />
            </DataSet>
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="general" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="phsA" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="phsB" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="phsC" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="neut" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" daName="q" />
            </DataSet>
            <ReportControl name="brcbRelayDin" confRev="1" datSet="dsRelayDin" intgPd="0" rptID="LD0/LLN0$BR$brcbRelayDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbTripInfo" confRev="1" datSet="dsTripInfo" intgPd="0" rptID="LD0/LLN0$BR$brcbTripInfo" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbAlarm" confRev="1" datSet="dsAlarm" intgPd="0" rptID="LD0/LLN0$BR$brcbAlarm" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbWarning" confRev="1" datSet="dsWarning" intgPd="0" rptID="LD0/LLN0$BR$brcbWarning" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbCommStateA" confRev="1" datSet="dsCommState1" intgPd="0" rptID="LD0/LLN0$BR$brcbCommStateA" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbCommStateC" confRev="1" datSet="dsCommState3" intgPd="0" rptID="LD0/LLN0$BR$brcbCommStateC" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="LD0/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbRelayEna" confRev="1" datSet="dsRelayEna" intgPd="0" rptID="LD0/LLN0$BR$brcbRelayEna" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbRelayEnaC" confRev="1" datSet="dsRelayEna3" intgPd="0" rptID="LD0/LLN0$BR$brcbRelayEnaC" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbRelayEnaD" confRev="1" datSet="dsRelayEna4" intgPd="0" rptID="LD0/LLN0$BR$brcbRelayEnaD" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbCommState" confRev="1" datSet="dsCommState" intgPd="0" rptID="LD0/LLN0$BR$brcbCommState" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="urcbAin" confRev="1" datSet="dsAin" intgPd="30000" rptID="LD0/LLN0$RP$urcbAin" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="LD0.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC1.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LD0.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="Signal_Reset">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YK:B01.61850_signal_rst" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.signal_reset" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Signal_Reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <GSEControl name="gocb0" appID="LD0/LLN0.gocb0" datSet="dsGOOSE" confRev="1" type="GOOSE" fixedOffs="false" securityEnable="None" />
            <GSEControl name="gcb1" appID="TXB_PU3_NR_978_BkrFail" type="GOOSE" datSet="dataset1" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="7">L1_BCU_SIF_200E</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
            </GSEControl>
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="Receive simulated GOOSE or simulated SV">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Receive simulated GOOSE or simulated SV</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Active_Grp">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.master.macro_section" />
                <DAI name="multiplier" sAddr="DZ:B01.master.macro_section" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.master.macro_section" />
              <DAI name="minVal" sAddr="DZ:B01.master.macro_section">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.master.macro_section">
                <Val>1</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.master.macro_section">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>Active_Grp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active_Grp">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.master.macro_section" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.master.macro_section" />
                <DAI name="multiplier" sAddr="MNL:B01.master.macro_section" />
              </SDI>
              <DAI name="d">
                <Val>Active_Grp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="NRR_PTRC_ED2_V1.00_S_V1.00" inst="1" prefix="GOOUT" desc="Trip01.GBO">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip01.GBO">
              <DAI name="general" sAddr="YX:B01.C1R2.GSLogicLink1.out" />
              <DAI name="q" sAddr="Bool:B01.C1R2.QAL131.qal131" />
              <DAI name="d">
                <Val>Trip01.GBO</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Trip01.GBO">
              <DAI name="general" sAddr="YX:B01.C1R2.GSLogicLink1.out" />
              <DAI name="d">
                <Val>Trip01.GBO</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Str">
              <DAI name="general" />
              <DAI name="d">
                <Val>Str</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TrStrp" desc="Trip strap">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink1.swi_ctrl" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink1.swi_ctrl" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink1.swi_ctrl" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Trip strap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrBFStrp" desc="Start breaker failure strap">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Start breaker failure strap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecStrp" desc="Block recloser starp">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block recloser starp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReclsTmms" desc="Re-close Delay Time">
              <DAI name="d">
                <Val>Re-close Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrBF" desc="Start breaker failure">
              <DAI name="d">
                <Val>Start breaker failure</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecST" desc="Block reclosing">
              <DAI name="d">
                <Val>Block reclosing</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrMod" desc="Three Pole Trip Mode">
              <DAI name="d">
                <Val>Three Pole Trip Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrModB" desc="Three Pole Trip Mode">
              <DAI name="d">
                <Val>Three Pole Trip Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z2BlkRec" desc="Zone 2 fault blocking recloser">
              <DAI name="d">
                <Val>Zone 2 fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MPFBlkRec" desc="multi-phase fault blocking recloser">
              <DAI name="d">
                <Val>multi-phase fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPFBlkRec" desc="triple-phase fault blocking recloser">
              <DAI name="d">
                <Val>triple-phase fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3BlkRec" desc="Zone 3 fault blocking recloser">
              <DAI name="d">
                <Val>Zone 3 fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AcsVTyp" desc="Access voltage type">
              <DAI name="d">
                <Val>Access voltage type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReclsTms" desc="Re-close Delay Time(second)">
              <DAI name="d">
                <Val>Re-close Delay Time(second)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailTmms" desc="Phase select fail Time">
              <DAI name="d">
                <Val>Phase select fail Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailEna" desc="Phase select fail Enable">
              <DAI name="d">
                <Val>Phase select fail Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailBlk" desc="Phase select fail blocking recloser">
              <DAI name="d">
                <Val>Phase select fail blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="NRR_PTRC_ED2_V1.00_S_V1.00" inst="2" prefix="GOOUT" desc="Trip02.GBO">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip02.GBO">
              <DAI name="general" sAddr="YX:B01.C1R2.GSLogicLink2.out" />
              <DAI name="q" sAddr="Bool:B01.C1R2.QAL131.qal131" />
              <DAI name="d">
                <Val>Trip02.GBO</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Trip02.GBO">
              <DAI name="general" sAddr="YX:B01.C1R2.GSLogicLink2.out" />
              <DAI name="d">
                <Val>Trip02.GBO</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Str">
              <DAI name="general" />
              <DAI name="d">
                <Val>Str</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TrStrp" desc="Trip strap">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink2.swi_ctrl" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink2.swi_ctrl" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink2.swi_ctrl" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Trip strap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrBFStrp" desc="Start breaker failure strap">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Start breaker failure strap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecStrp" desc="Block recloser starp">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block recloser starp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReclsTmms" desc="Re-close Delay Time">
              <DAI name="d">
                <Val>Re-close Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrBF" desc="Start breaker failure">
              <DAI name="d">
                <Val>Start breaker failure</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecST" desc="Block reclosing">
              <DAI name="d">
                <Val>Block reclosing</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrMod" desc="Three Pole Trip Mode">
              <DAI name="d">
                <Val>Three Pole Trip Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrModB" desc="Three Pole Trip Mode">
              <DAI name="d">
                <Val>Three Pole Trip Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z2BlkRec" desc="Zone 2 fault blocking recloser">
              <DAI name="d">
                <Val>Zone 2 fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MPFBlkRec" desc="multi-phase fault blocking recloser">
              <DAI name="d">
                <Val>multi-phase fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPFBlkRec" desc="triple-phase fault blocking recloser">
              <DAI name="d">
                <Val>triple-phase fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3BlkRec" desc="Zone 3 fault blocking recloser">
              <DAI name="d">
                <Val>Zone 3 fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AcsVTyp" desc="Access voltage type">
              <DAI name="d">
                <Val>Access voltage type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReclsTms" desc="Re-close Delay Time(second)">
              <DAI name="d">
                <Val>Re-close Delay Time(second)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailTmms" desc="Phase select fail Time">
              <DAI name="d">
                <Val>Phase select fail Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailEna" desc="Phase select fail Enable">
              <DAI name="d">
                <Val>Phase select fail Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailBlk" desc="Phase select fail blocking recloser">
              <DAI name="d">
                <Val>Phase select fail blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ACT_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="TripElement1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO1" desc="TrigDFR_Man">
              <DAI name="general" sAddr="DZYJ:B01.Lcd.rec_manual_trig_flag" />
              <DAI name="d">
                <Val>TrigDFR_Man</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO2" desc="TrigDFR_BI">
              <DAI name="general" sAddr="DZYJ:B01.Wave.BI_trigger_DFR" />
              <DAI name="d">
                <Val>TrigDFR_BI</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO3" desc="TrigDFR_Quality">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.GBLEND1.rec_qal_err" />
              <DAI name="d">
                <Val>TrigDFR_Quality</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO4" desc="Output001_OutMap">
              <Private type="FCD">B01.C1R2.GS_TO_VQT_UINT81.fcd_out1</Private>
              <DAI name="general" sAddr="DZYJ:B01.C1R2.GS_TO_VQT_UINT81.fcd_out1" />
              <DAI name="q" sAddr="GOOUT:B01.C1R2.GS_TO_VQT_UINT81.fcd_out1" />
              <DAI name="t" sAddr="GOOUT:B01.C1R2.GS_TO_VQT_UINT81.fcd_out1" />
              <DAI name="d">
                <Val>Output001_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO5" desc="Output002_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags2" />
              <DAI name="d">
                <Val>Output002_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO6" desc="Output003_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags3" />
              <DAI name="d">
                <Val>Output003_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO7" desc="Output004_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags4" />
              <DAI name="d">
                <Val>Output004_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO8" desc="Output005_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags5" />
              <DAI name="d">
                <Val>Output005_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ACT_ED2_V1.00_S_V1.00" inst="2" prefix="" desc="TripElement2">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO1" desc="Output006_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags6" />
              <DAI name="d">
                <Val>Output006_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO2" desc="Output007_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags7" />
              <DAI name="d">
                <Val>Output007_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO3" desc="Output008_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags8" />
              <DAI name="d">
                <Val>Output008_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO4" desc="Output009_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags9" />
              <DAI name="d">
                <Val>Output009_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO5" desc="Output010_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags10" />
              <DAI name="d">
                <Val>Output010_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO6" desc="Output011_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags11" />
              <DAI name="d">
                <Val>Output011_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO7" desc="Output012_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags12" />
              <DAI name="d">
                <Val>Output012_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO8" desc="Output013_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags13" />
              <DAI name="d">
                <Val>Output013_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ACT_ED2_V1.00_S_V1.00" inst="3" prefix="" desc="TripElement3">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO1" desc="Output014_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags14" />
              <DAI name="d">
                <Val>Output014_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO2" desc="Output015_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags15" />
              <DAI name="d">
                <Val>Output015_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO3" desc="Output016_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags16" />
              <DAI name="d">
                <Val>Output016_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO4" desc="Output017_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags17" />
              <DAI name="d">
                <Val>Output017_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO5" desc="Output018_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags18" />
              <DAI name="d">
                <Val>Output018_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO6" desc="Output019_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags19" />
              <DAI name="d">
                <Val>Output019_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO7" desc="Output020_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags20" />
              <DAI name="d">
                <Val>Output020_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO8" desc="Output021_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags21" />
              <DAI name="d">
                <Val>Output021_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ACT_ED2_V1.00_S_V1.00" inst="4" prefix="" desc="TripElement4">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO1" desc="Output022_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags22" />
              <DAI name="d">
                <Val>Output022_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO2" desc="Output023_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags23" />
              <DAI name="d">
                <Val>Output023_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO3" desc="Output024_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags24" />
              <DAI name="d">
                <Val>Output024_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO4" desc="Output025_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags25" />
              <DAI name="d">
                <Val>Output025_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO5" desc="Output026_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags26" />
              <DAI name="d">
                <Val>Output026_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO6" desc="Output027_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags27" />
              <DAI name="d">
                <Val>Output027_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO7" desc="Output028_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags28" />
              <DAI name="d">
                <Val>Output028_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO8" desc="Output029_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags29" />
              <DAI name="d">
                <Val>Output029_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ACT_ED2_V1.00_S_V1.00" inst="5" prefix="" desc="TripElement5">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO1" desc="Output030_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags30" />
              <DAI name="d">
                <Val>Output030_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO2" desc="Output031_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags31" />
              <DAI name="d">
                <Val>Output031_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO3" desc="Output032_OutMap">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.OutputMatrix1.contact_flags32" />
              <DAI name="d">
                <Val>Output032_OutMap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO4" desc="General indication">
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO5" desc="General indication">
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO6" desc="General indication">
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO7" desc="General indication">
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ACTSO8" desc="General indication">
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="6" prefix="" desc="AlarmSignal1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Fail_BoardConfig">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.board_config_error" />
              <DAI name="d">
                <Val>Fail_BoardConfig</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Fail_ProcessConfig">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.process_config_error" />
              <DAI name="d">
                <Val>Fail_ProcessConfig</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Fail_SettingItem_Chgd">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.setting_need_confirm" />
              <DAI name="d">
                <Val>Fail_SettingItem_Chgd</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Fail_DeviceInit">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.master_init_error" />
              <DAI name="d">
                <Val>Fail_DeviceInit</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Fail_BoardRegister">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.board_new_error" />
              <DAI name="d">
                <Val>Fail_BoardRegister</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Fail_BoardInit">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.board_init_error" />
              <DAI name="d">
                <Val>Fail_BoardInit</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Fail_ProcLevelConfig">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.ccd_error" />
              <DAI name="d">
                <Val>Fail_ProcLevelConfig</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Fail_Device">
              <DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bs" />
              <DAI name="d">
                <Val>Fail_Device</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="7" prefix="" desc="AlarmSignal2">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Fail_Setting_OvRange">
              <DAI name="stVal" sAddr="ZZZJ:B01.Event.setting_out_of_range" />
              <DAI name="d">
                <Val>Fail_Setting_OvRange</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Fail_Memory">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.fail_chk_err" />
              <DAI name="d">
                <Val>Fail_Memory</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Fail_Sample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.fail_smpl_err" />
              <DAI name="d">
                <Val>Fail_Sample</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Fail_Settings">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.fail_set_err" />
              <DAI name="d">
                <Val>Fail_Settings</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Fail_Output">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.fail_bo_err" />
              <DAI name="d">
                <Val>Fail_Output</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="8" prefix="" desc="FaultSignal1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alm_Version">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.version_error" />
              <DAI name="d">
                <Val>Alm_Version</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm_Settings_MON">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.setting_error" />
              <DAI name="d">
                <Val>Alm_Settings_MON</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Alm_Insuf_Memory">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.memory_low_warning" />
              <DAI name="d">
                <Val>Alm_Insuf_Memory</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Alm_Insuf_NORflash">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.norflash_low_warning" />
              <DAI name="d">
                <Val>Alm_Insuf_NORflash</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Alm_DeviceInit">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.master_init_alm" />
              <DAI name="d">
                <Val>Alm_DeviceInit</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Alm_Board">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.board_stall_flag" />
              <DAI name="d">
                <Val>Alm_Board</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Alm_NetMode_Unmatched">
              <DAI name="stVal" sAddr="ZZZJ:B01.master.network_topology_unmatch_alarm" />
              <DAI name="d">
                <Val>Alm_NetMode_Unmatched</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Alm_master">
              <DAI name="stVal" sAddr="ZZZJ:B01.master_stall" />
              <DAI name="d">
                <Val>Alm_master</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="9" prefix="" desc="FaultSignal2">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alm_BI_SettingGrp">
              <DAI name="stVal" sAddr="ZZZJ:B01.Lcd.section_error" />
              <DAI name="d">
                <Val>Alm_BI_SettingGrp</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm_CommTest">
              <DAI name="stVal" sAddr="ZZZJ:B01.Lcd.comm_test_enter" />
              <DAI name="d">
                <Val>Alm_CommTest</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Alm_BOTest">
              <DAI name="stVal" sAddr="ZZZJ:B01.Lcd.export_test_enter" />
              <DAI name="d">
                <Val>Alm_BOTest</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Alm_GOOSETest">
              <DAI name="stVal" sAddr="ZZZJ:B01.Lcd.goose_test_enter" />
              <DAI name="d">
                <Val>Alm_GOOSETest</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Alm_CfgFile_IEC103">
              <DAI name="stVal" sAddr="ZZZJ:B01.Iec103.alm_cfgfile_iec103" />
              <DAI name="d">
                <Val>Alm_CfgFile_IEC103</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Alm_CfgFile_TCP1_DNP">
              <DAI name="stVal" sAddr="ZZZJ:B01.Dnp30.cfg_error1" />
              <DAI name="d">
                <Val>Alm_CfgFile_TCP1_DNP</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Alm_CfgFile_TCP2_DNP">
              <DAI name="stVal" sAddr="ZZZJ:B01.Dnp30.cfg_error2" />
              <DAI name="d">
                <Val>Alm_CfgFile_TCP2_DNP</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Alm_CfgFile_TCP3_DNP">
              <DAI name="stVal" sAddr="ZZZJ:B01.Dnp30.cfg_error3" />
              <DAI name="d">
                <Val>Alm_CfgFile_TCP3_DNP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="10" prefix="" desc="FaultSignal3">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alm_CfgFile_TCP4_DNP">
              <DAI name="stVal" sAddr="ZZZJ:B01.Dnp30.cfg_error4" />
              <DAI name="d">
                <Val>Alm_CfgFile_TCP4_DNP</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm_Settings_DFR">
              <DAI name="stVal" sAddr="ZZZJ:B01.Wave.wave_parse_cfg_error" />
              <DAI name="d">
                <Val>Alm_Settings_DFR</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Alm_TimeSyn">
              <DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.pps_error" />
              <DAI name="d">
                <Val>Alm_TimeSyn</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Alm_Device">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.alm_lss" />
              <DAI name="d">
                <Val>Alm_Device</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Alm_Maintenance">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.test_dev" />
              <DAI name="d">
                <Val>Alm_Maintenance</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Alm_BOTest">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.bo_test_lss" />
              <DAI name="d">
                <Val>Alm_BOTest</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Alm_Sample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.alm_dat_err" />
              <DAI name="d">
                <Val>Alm_Sample</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Alm_Quality">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.GBLEND1.alm_qal_err" />
              <DAI name="d">
                <Val>Alm_Quality</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="11" prefix="" desc="FaultSignal4">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="HVS.VTS.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.VTS1.alarm_vts" />
              <DAI name="d">
                <Val>HVS.VTS.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm2">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Alm3">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm3</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Alm4">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="HVS.VoltSel.Alm_Invalid_Sel">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.VolSwitch1.invalid_sel" />
              <DAI name="d">
                <Val>HVS.VoltSel.Alm_Invalid_Sel</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Alm6">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm6</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="25.Alm_Cfg_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.MC_RSYN1.chn_cfg_err" />
              <DAI name="d">
                <Val>25.Alm_Cfg_Ch</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="84.Alm_Unmatched">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.YLTC1.DwDisconcord" />
              <DAI name="d">
                <Val>84.Alm_Unmatched</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="12" prefix="" desc="FaultSignal5">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alm1">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm2">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Alm3">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm3</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Alm4">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Alm5">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm5</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Alm6">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm6</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Alm7">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm7</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Alm8">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="13" prefix="" desc="FaultSignal6">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alm1">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm2">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="Alm3">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm3</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="P1.Alm_Board">
              <DAI name="stVal" sAddr="ZZZJ:B31.error_flag" />
              <DAI name="d">
                <Val>P1.Alm_Board</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_IND_ED2_V1.00_S_V1.00" inst="14" prefix="" desc="RemoteSignal1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Signal_Reset">
              <DAI name="stVal" sAddr="YX:B01.signal_reset" />
              <DAI name="d">
                <Val>Signal_Reset</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_SPC_ED2_V1.00_S_V1.00" inst="15" prefix="" desc="GVBI">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Link_01">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_01</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Link_02">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi2" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi2" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi2" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_02</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="Link_03">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi3" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi3" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi3" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi3" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_03</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="Link_04">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi4" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi4" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi4" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi4" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_04</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="Link_05">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi5" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi5" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi5" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi5" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_05</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="Link_06">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi6" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi6" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi6" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi6" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_06</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="Link_07">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi7" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi7" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi7" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi7" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_07</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="Link_08">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi8" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi8" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GVBI1.sp_vebi8" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GVBI1.sp_vebi8" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Link_08</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="19" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="GAlm_Overall">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.bjj_sum" />
              <DAI name="d">
                <Val>GAlm_Overall</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="GAlm_CfgFile">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.strap_cfg_err" />
              <DAI name="d">
                <Val>GAlm_CfgFile</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_IND_ED2_V1.00_S_V1.00" inst="20" prefix="" desc="GS_RECV_VQT_BOOL1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GBI_FCD">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_VQT_BOOL1.fcd_out" />
              <DAI name="d">
                <Val>GBI_FCD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="31" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="SVAlm_Overall">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.bjj_sum" />
              <DAI name="d">
                <Val>SVAlm_Overall</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_IND32_ED2_V1.00_S_V1.00" inst="23" prefix="BI" desc="P1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="P1.BI_01">
              <DAI name="stVal" sAddr="YX:B31.BI_E_01" />
              <DAI name="d">
                <Val>P1.BI_01</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="P1.BI_02">
              <DAI name="stVal" sAddr="YX:B31.BI_E_02" />
              <DAI name="d">
                <Val>P1.BI_02</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="P1.BI_03">
              <DAI name="stVal" sAddr="YX:B31.BI_E_03" />
              <DAI name="d">
                <Val>P1.BI_03</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="P1.BI_04">
              <DAI name="stVal" sAddr="YX:B31.BI_E_04" />
              <DAI name="d">
                <Val>P1.BI_04</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="P1.BI_05">
              <DAI name="stVal" sAddr="YX:B31.BI_E_05" />
              <DAI name="d">
                <Val>P1.BI_05</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="P1.BI_06">
              <DAI name="stVal" sAddr="YX:B31.BI_E_06" />
              <DAI name="d">
                <Val>P1.BI_06</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="P1.BI_07">
              <DAI name="stVal" sAddr="YX:B31.BI_E_07" />
              <DAI name="d">
                <Val>P1.BI_07</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="P1.BI_08">
              <DAI name="stVal" sAddr="YX:B31.BI_E_08" />
              <DAI name="d">
                <Val>P1.BI_08</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="P1.BI_09">
              <DAI name="stVal" sAddr="YX:B31.BI_E_09" />
              <DAI name="d">
                <Val>P1.BI_09</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_IND_ED2_V1.00_S_V1.00" inst="1" prefix="IND" desc="GS_RECV_BOOL1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GBI_01_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out1" />
              <DAI name="d">
                <Val>GBI_01_Raw</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GBI_02_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out2" />
              <DAI name="d">
                <Val>GBI_02_Raw</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GBI_03_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out3" />
              <DAI name="d">
                <Val>GBI_03_Raw</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GBI_04_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out4" />
              <DAI name="d">
                <Val>GBI_04_Raw</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GBI_05_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out5" />
              <DAI name="d">
                <Val>GBI_05_Raw</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GBI_06_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out6" />
              <DAI name="d">
                <Val>GBI_06_Raw</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GBI_07_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out7" />
              <DAI name="d">
                <Val>GBI_07_Raw</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GBI_08_Raw">
              <DAI name="stVal" sAddr="YX:B01.C1R2.GS_RECV_BOOL1.out8" />
              <DAI name="d">
                <Val>GBI_08_Raw</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_SPC_ED2_V1.00_S_V1.00" inst="25" prefix="SPC" desc="Trip01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Trip01.GLink_Send">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink1.swi_ctrl" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink1.swi_ctrl" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink1.swi_ctrl" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GSLogicLink1.swi_ctrl" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Trip01.GLink_Send</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="General indication (binary input)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication (binary input)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_SPC_ED2_V1.00_S_V1.00" inst="26" prefix="SPC" desc="Trip02">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Trip02.GLink_Send">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink2.swi_ctrl" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink2.swi_ctrl" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GSLogicLink2.swi_ctrl" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GSLogicLink2.swi_ctrl" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Trip02.GLink_Send</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="General indication (binary input)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication (binary input)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="65" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link00.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_0" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link00.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link00.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_0" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link00.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link00.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_0" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_0" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_0" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link00.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link00.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_0" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link00.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link00.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_0" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link00.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link00.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_0" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_0" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_0" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_0" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link00.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="66" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link01.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_1" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link01.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link01.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_1" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link01.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link01.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_1" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_1" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_1" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link01.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link01.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_1" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link01.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link01.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_1" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link01.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link01.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link01.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="67" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link02.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_2" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link02.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link02.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_2" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link02.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link02.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_2" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_2" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_2" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link02.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link02.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_2" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link02.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link02.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_2" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link02.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link02.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_2" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_2" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_2" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link02.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="68" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link03.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_3" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link03.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link03.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_3" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link03.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link03.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_3" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_3" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_3" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link03.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link03.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_3" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link03.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link03.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_3" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link03.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link03.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_3" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_3" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_3" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_3" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link03.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="69" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link04.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_4" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link04.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link04.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_4" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link04.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link04.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_4" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_4" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_4" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link04.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link04.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_4" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link04.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link04.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_4" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link04.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link04.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_4" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_4" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_4" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_4" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link04.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="70" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link05.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_5" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link05.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link05.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_5" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link05.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link05.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_5" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_5" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_5" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link05.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link05.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_5" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link05.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link05.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_5" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link05.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link05.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_5" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_5" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_5" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_5" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link05.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="71" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link06.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_6" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link06.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link06.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_6" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link06.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link06.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_6" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_6" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_6" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link06.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link06.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_6" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link06.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link06.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_6" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link06.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link06.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_6" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_6" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_6" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_6" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link06.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="72" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link07.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_7" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link07.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link07.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_7" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link07.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link07.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_7" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_7" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_7" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link07.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link07.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_7" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link07.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link07.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_7" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link07.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link07.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_7" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_7" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_7" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_7" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link07.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="73" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link08.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_8" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link08.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link08.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_8" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link08.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link08.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_8" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_8" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_8" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link08.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link08.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_8" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link08.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link08.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_8" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link08.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link08.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_8" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_8" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_8" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_8" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link08.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="74" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link09.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_9" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link09.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link09.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_9" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link09.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link09.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_9" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_9" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_9" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link09.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link09.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_9" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link09.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link09.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_9" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link09.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link09.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_9" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_9" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_9" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_9" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link09.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="75" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link10.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_10" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link10.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link10.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_10" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link10.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link10.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_10" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_10" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_10" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link10.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link10.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_10" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link10.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link10.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_10" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link10.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link10.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_10" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_10" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_10" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_10" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link10.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="76" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link11.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_11" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link11.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link11.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_11" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link11.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link11.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_11" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_11" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_11" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link11.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link11.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_11" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link11.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link11.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_11" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link11.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link11.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_11" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_11" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_11" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_11" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link11.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="77" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link12.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_12" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link12.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link12.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_12" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link12.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link12.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_12" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_12" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_12" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link12.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link12.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_12" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link12.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link12.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_12" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link12.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link12.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_12" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_12" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_12" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_12" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link12.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="78" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link13.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_13" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link13.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link13.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_13" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link13.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link13.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_13" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_13" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_13" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link13.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link13.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_13" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link13.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link13.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_13" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link13.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link13.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_13" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_13" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_13" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_13" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link13.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="79" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link14.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_14" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link14.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link14.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_14" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link14.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link14.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_14" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_14" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_14" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link14.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link14.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_14" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link14.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link14.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_14" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link14.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link14.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_14" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_14" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_14" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_14" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link14.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="80" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link15.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_15" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link15.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link15.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_15" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link15.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link15.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_15" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_15" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_15" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link15.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link15.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_15" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link15.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link15.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_15" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link15.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link15.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_15" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_15" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_15" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_15" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link15.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="81" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link16.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_16" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link16.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link16.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_16" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link16.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link16.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_16" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_16" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_16" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link16.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link16.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_16" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link16.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link16.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_16" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link16.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link16.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_16" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_16" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link16.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="82" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link17.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_17" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link17.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link17.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_17" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link17.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link17.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_17" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_17" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_17" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link17.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link17.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_17" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link17.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link17.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_17" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link17.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link17.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_17" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_17" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_17" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_17" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link17.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="83" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link18.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_18" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link18.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link18.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_18" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link18.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link18.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_18" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_18" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_18" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link18.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link18.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_18" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link18.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link18.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_18" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link18.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link18.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_18" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_18" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_18" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_18" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link18.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="84" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link19.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_19" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link19.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link19.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_19" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link19.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link19.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_19" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_19" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_19" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link19.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link19.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_19" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link19.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link19.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_19" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link19.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link19.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_19" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_19" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_19" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_19" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link19.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="85" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link20.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_20" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link20.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link20.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_20" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link20.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link20.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_20" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_20" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_20" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link20.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link20.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_20" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link20.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link20.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_20" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link20.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link20.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_20" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_20" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_20" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_20" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link20.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="86" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link21.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_21" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link21.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link21.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_21" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link21.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link21.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_21" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_21" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_21" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link21.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link21.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_21" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link21.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link21.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_21" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link21.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link21.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_21" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_21" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_21" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_21" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link21.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="87" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link22.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_22" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link22.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link22.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_22" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link22.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link22.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_22" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_22" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_22" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link22.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link22.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_22" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link22.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link22.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_22" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link22.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link22.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_22" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_22" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_22" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_22" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link22.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="88" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link23.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_23" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link23.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link23.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_23" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link23.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link23.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_23" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_23" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_23" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link23.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link23.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_23" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link23.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link23.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_23" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link23.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link23.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_23" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_23" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_23" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_23" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link23.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="89" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link24.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_24" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link24.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link24.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_24" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link24.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link24.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_24" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_24" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_24" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link24.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link24.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_24" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link24.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link24.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_24" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link24.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link24.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_24" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_24" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_24" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_24" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link24.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="90" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link25.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_25" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link25.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link25.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_25" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link25.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link25.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_25" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_25" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_25" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link25.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link25.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_25" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link25.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link25.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_25" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link25.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link25.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_25" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_25" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_25" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_25" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link25.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="91" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link26.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_26" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link26.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link26.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_26" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link26.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link26.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_26" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_26" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_26" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link26.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link26.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_26" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link26.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link26.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_26" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link26.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link26.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_26" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_26" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_26" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_26" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link26.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="92" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link27.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_27" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link27.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link27.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_27" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link27.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link27.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_27" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_27" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_27" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link27.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link27.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_27" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link27.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link27.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_27" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link27.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link27.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_27" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_27" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_27" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_27" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link27.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="93" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link28.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_28" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link28.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link28.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_28" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link28.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link28.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_28" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_28" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_28" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link28.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link28.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_28" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link28.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link28.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_28" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link28.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link28.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_28" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_28" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_28" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_28" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link28.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="94" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link29.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_29" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link29.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link29.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_29" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link29.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link29.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_29" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_29" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_29" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link29.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link29.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_29" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link29.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link29.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_29" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link29.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link29.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_29" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_29" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_29" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_29" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link29.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="95" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link30.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_30" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link30.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link30.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_30" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link30.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link30.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_30" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_30" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_30" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link30.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link30.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_30" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link30.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link30.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_30" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link30.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link30.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_30" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_30" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_30" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_30" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link30.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="96" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link31.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_31" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link31.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link31.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_31" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link31.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link31.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_31" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_31" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_31" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link31.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link31.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_31" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link31.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link31.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_31" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link31.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link31.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_31" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_31" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_31" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_31" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link31.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="97" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link32.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_32" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link32.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link32.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_32" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link32.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link32.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_32" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_32" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_32" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link32.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link32.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_32" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link32.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link32.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_32" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link32.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link32.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_32" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_32" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_32" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_32" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link32.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="98" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link33.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_33" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link33.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link33.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_33" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link33.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link33.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_33" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_33" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_33" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link33.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link33.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_33" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link33.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link33.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_33" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link33.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link33.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_33" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_33" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_33" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_33" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link33.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="99" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link34.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_34" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link34.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link34.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_34" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link34.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link34.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_34" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_34" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_34" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link34.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link34.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_34" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link34.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link34.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_34" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link34.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link34.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_34" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_34" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_34" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_34" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link34.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="100" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link35.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_35" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link35.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link35.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_35" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link35.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link35.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_35" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_35" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_35" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link35.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link35.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_35" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link35.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link35.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_35" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link35.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link35.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_35" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_35" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_35" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_35" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link35.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="101" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link36.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_36" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link36.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link36.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_36" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link36.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link36.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_36" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_36" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_36" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link36.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link36.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_36" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link36.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link36.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_36" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link36.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link36.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_36" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_36" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_36" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_36" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link36.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="102" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
