              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link37.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_37" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link37.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link37.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_37" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link37.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link37.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_37" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_37" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_37" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link37.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link37.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_37" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link37.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link37.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_37" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link37.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link37.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_37" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_37" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_37" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_37" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link37.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="103" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link38.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_38" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link38.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link38.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_38" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link38.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link38.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_38" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_38" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_38" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link38.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link38.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_38" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link38.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link38.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_38" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link38.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link38.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_38" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_38" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_38" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_38" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link38.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="104" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link39.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_39" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link39.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link39.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_39" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link39.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link39.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_39" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_39" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_39" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link39.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link39.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_39" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link39.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link39.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_39" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link39.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link39.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_39" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_39" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_39" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_39" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link39.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="105" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link40.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_40" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link40.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link40.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_40" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link40.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link40.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_40" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_40" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_40" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link40.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link40.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_40" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link40.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link40.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_40" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link40.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link40.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_40" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_40" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_40" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_40" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link40.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="106" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link41.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_41" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link41.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link41.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_41" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link41.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link41.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_41" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_41" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_41" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link41.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link41.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_41" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link41.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link41.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_41" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link41.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link41.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_41" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_41" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_41" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_41" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link41.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="107" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link42.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_42" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link42.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link42.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_42" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link42.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link42.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_42" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_42" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_42" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link42.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link42.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_42" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link42.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link42.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_42" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link42.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link42.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_42" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_42" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_42" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_42" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link42.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="108" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link43.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_43" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link43.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link43.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_43" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link43.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link43.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_43" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_43" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_43" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link43.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link43.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_43" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link43.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link43.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_43" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link43.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link43.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_43" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_43" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_43" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_43" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link43.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="109" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link44.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_44" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link44.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link44.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_44" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link44.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link44.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_44" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_44" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_44" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link44.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link44.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_44" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link44.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link44.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_44" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link44.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link44.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_44" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_44" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_44" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_44" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link44.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="110" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link45.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_45" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link45.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link45.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_45" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link45.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link45.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_45" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_45" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_45" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link45.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link45.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_45" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link45.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link45.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_45" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link45.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link45.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_45" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_45" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_45" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_45" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link45.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="111" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link46.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_46" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link46.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link46.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_46" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link46.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link46.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_46" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_46" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_46" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link46.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link46.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_46" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link46.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link46.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_46" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link46.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link46.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_46" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_46" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_46" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_46" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link46.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="112" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link47.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_47" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link47.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link47.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_47" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link47.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link47.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_47" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_47" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_47" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link47.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link47.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_47" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link47.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link47.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_47" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link47.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link47.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_47" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_47" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_47" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_47" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link47.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="113" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link48.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_48" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link48.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link48.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_48" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link48.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link48.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_48" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_48" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_48" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link48.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link48.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_48" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link48.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link48.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_48" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link48.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link48.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_48" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_48" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_48" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_48" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link48.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="114" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link49.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_49" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link49.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link49.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_49" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link49.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link49.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_49" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_49" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_49" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link49.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link49.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_49" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link49.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link49.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_49" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link49.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link49.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_49" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_49" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_49" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_49" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link49.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="115" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link50.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_50" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link50.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link50.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_50" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link50.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link50.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_50" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_50" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_50" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link50.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link50.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_50" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link50.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link50.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_50" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link50.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link50.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_50" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_50" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_50" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_50" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link50.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="116" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link51.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_51" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link51.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link51.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_51" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link51.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link51.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_51" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_51" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_51" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link51.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link51.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_51" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link51.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link51.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_51" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link51.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link51.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_51" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_51" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_51" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_51" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link51.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="117" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link52.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_52" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link52.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link52.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_52" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link52.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link52.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_52" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_52" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_52" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link52.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link52.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_52" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link52.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link52.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_52" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link52.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link52.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_52" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_52" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_52" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_52" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link52.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="118" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link53.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_53" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link53.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link53.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_53" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link53.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link53.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_53" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_53" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_53" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link53.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link53.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_53" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link53.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link53.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_53" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link53.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link53.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_53" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_53" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_53" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_53" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link53.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="119" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link54.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_54" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link54.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link54.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_54" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link54.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link54.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_54" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_54" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_54" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link54.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link54.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_54" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link54.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link54.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_54" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link54.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link54.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_54" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_54" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_54" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_54" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link54.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="120" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link55.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_55" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link55.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link55.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_55" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link55.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link55.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_55" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_55" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_55" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link55.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link55.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_55" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link55.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link55.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_55" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link55.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link55.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_55" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_55" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_55" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_55" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link55.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="121" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link56.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_56" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link56.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link56.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_56" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link56.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link56.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_56" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_56" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_56" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link56.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link56.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_56" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link56.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link56.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_56" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link56.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link56.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_56" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_56" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_56" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_56" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link56.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="122" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link57.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_57" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link57.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link57.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_57" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link57.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link57.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_57" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_57" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_57" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link57.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link57.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_57" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link57.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link57.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_57" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link57.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link57.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_57" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_57" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_57" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_57" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link57.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="123" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link58.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_58" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link58.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link58.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_58" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link58.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link58.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_58" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_58" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_58" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link58.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link58.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_58" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link58.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link58.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_58" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link58.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link58.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_58" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_58" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_58" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_58" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link58.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="124" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link59.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_59" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link59.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link59.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_59" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link59.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link59.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_59" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_59" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_59" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link59.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link59.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_59" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link59.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link59.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_59" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link59.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link59.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_59" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_59" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_59" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_59" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link59.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="125" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link60.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_60" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link60.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link60.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_60" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link60.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link60.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_60" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_60" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_60" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link60.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link60.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_60" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link60.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link60.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_60" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link60.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link60.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_60" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_60" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_60" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_60" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link60.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="126" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link61.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_61" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link61.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link61.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_61" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link61.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link61.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_61" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_61" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_61" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link61.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link61.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_61" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link61.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link61.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_61" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link61.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link61.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_61" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_61" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_61" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_61" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link61.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="127" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link62.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_62" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link62.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link62.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_62" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link62.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link62.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_62" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_62" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_62" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link62.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link62.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_62" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link62.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link62.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_62" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link62.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link62.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_62" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_62" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_62" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_62" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link62.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="NRR_LGOS_ED2_V1.00_S_V1.00" inst="128" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="St" desc="SLOT.GOOSE_Link63.GCommLink_OK">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.st_63" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link63.GCommLink_OK</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.GOOSE_Link63.SimSt_GCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.sim_63" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link63.SimSt_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum" desc="SLOT.GOOSE_Link63.LastStNum_GCommLink">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.goose.last_st_num_63" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.goose.last_st_num_63" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.goose.last_st_num_63" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link63.LastStNum_GCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.GOOSE_Link63.GAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_a_63" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link63.GAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.GOOSE_Link63.GAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.goose.link_down_b_63" />
              <DAI name="d">
                <Val>SLOT.GOOSE_Link63.GAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.GOOSE_Link63.GLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_63" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_63" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.goose.rx_ena_63" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.goose.rx_ena_63" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.GOOSE_Link63.GLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="29" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link00.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link00.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link00.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link00.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link00.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link00.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link00.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link00.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_0" />
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link00.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_0" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_0" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_0" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_0" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link00.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU1_BCU_SEL_401" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="30" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link01.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link01.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link01.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link01.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link01.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link01.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link01.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link01.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_1" />
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link01.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link01.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="IAW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="IBW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="ICW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="INW" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="VAY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="VBY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="VCY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU2_SEL_421" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="VNY" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="31" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link02.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link02.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link02.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link02.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link02.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link02.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link02.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link02.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_2" />
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link02.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_2" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_2" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_2" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link02.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="32" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link03.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link03.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link03.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link03.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link03.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link03.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link03.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link03.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_3" />
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link03.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_3" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_3" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_3" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_3" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link03.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="33" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link04.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link04.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link04.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link04.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link04.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link04.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link04.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link04.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_4" />
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link04.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_4" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_4" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_4" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_4" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link04.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="34" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link05.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link05.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link05.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link05.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link05.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link05.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link05.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link05.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_5" />
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link05.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_5" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_5" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_5" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_5" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link05.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="35" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link06.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link06.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link06.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link06.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link06.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link06.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link06.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link06.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_6" />
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link06.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_6" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_6" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_6" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_6" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link06.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="36" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link07.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link07.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link07.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link07.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link07.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link07.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link07.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link07.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_7" />
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link07.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_7" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_7" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_7" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_7" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link07.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="37" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link08.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link08.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link08.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link08.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link08.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link08.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link08.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link08.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_8" />
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link08.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_8" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_8" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_8" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_8" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link08.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="38" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link09.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link09.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link09.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link09.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link09.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link09.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link09.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link09.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_9" />
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link09.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_9" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_9" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_9" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_9" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link09.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="39" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link10.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link10.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link10.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link10.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link10.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link10.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link10.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link10.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_10" />
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link10.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_10" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_10" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_10" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_10" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link10.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="40" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link11.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link11.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link11.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link11.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link11.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link11.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link11.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link11.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_11" />
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link11.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_11" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_11" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_11" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_11" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link11.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="41" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link12.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link12.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link12.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link12.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link12.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link12.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link12.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link12.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_12" />
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link12.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_12" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_12" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_12" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_12" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link12.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="42" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link13.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link13.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link13.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link13.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link13.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link13.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link13.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link13.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_13" />
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link13.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_13" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_13" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_13" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_13" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link13.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="43" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link14.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link14.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link14.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link14.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link14.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link14.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link14.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link14.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_14" />
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link14.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_14" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_14" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_14" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_14" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link14.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="44" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link15.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link15.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link15.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link15.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link15.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link15.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link15.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link15.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_15" />
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link15.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_15" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_15" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_15" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_15" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link15.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="45" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link16.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link16.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link16.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link16.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link16.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link16.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link16.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link16.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_16" />
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link16.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_16" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_16" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link16.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="46" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link17.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link17.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link17.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link17.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link17.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link17.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link17.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link17.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_17" />
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link17.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_17" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_17" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_17" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_17" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link17.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="47" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link18.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link18.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link18.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link18.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link18.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link18.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link18.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link18.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_18" />
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link18.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_18" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_18" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_18" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_18" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link18.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="48" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link19.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link19.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link19.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link19.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link19.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link19.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link19.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link19.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_19" />
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link19.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_19" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_19" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_19" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_19" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link19.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="49" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link20.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link20.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link20.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link20.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link20.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link20.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link20.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link20.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_20" />
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link20.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_20" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_20" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_20" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_20" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link20.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="50" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link21.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link21.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link21.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link21.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link21.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link21.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link21.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link21.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_21" />
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link21.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_21" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_21" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_21" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_21" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link21.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="51" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link22.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link22.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link22.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link22.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link22.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link22.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link22.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link22.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_22" />
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link22.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_22" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_22" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_22" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_22" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link22.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="52" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link23.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link23.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link23.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link23.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link23.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link23.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link23.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link23.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_23" />
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link23.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_23" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_23" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_23" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_23" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link23.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="53" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link24.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link24.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link24.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link24.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link24.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link24.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link24.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link24.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_24" />
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link24.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_24" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_24" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_24" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_24" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link24.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="54" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link25.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link25.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link25.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link25.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link25.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link25.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link25.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link25.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_25" />
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link25.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_25" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_25" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_25" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_25" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link25.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="55" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link26.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link26.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link26.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link26.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link26.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link26.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link26.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link26.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_26" />
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link26.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_26" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_26" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_26" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_26" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link26.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="NRR_LSVS_ED2_V1.00_S_V1.00" inst="56" prefix="">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt" desc="SLOT.SV_Link27.SimSt_SVCommLink">
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.sim_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SimSt_SVCommLink</Val>
              </DAI>
            </DOI>
            <DOI name="LinkADisc" desc="SLOT.SV_Link27.SVAlm_ADisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_a_err_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVAlm_ADisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinkBDisc" desc="SLOT.SV_Link27.SVAlm_BDisc">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_link_b_err_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVAlm_BDisc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DataErr" desc="SLOT.SV_Link27.SVAlm_Data">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_data_err_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVAlm_Data</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SyncErr" desc="SLOT.SV_Link27.SVAlm_SmplSynLoss">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_sync_err_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVAlm_SmplSynLoss</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChIvld" desc="SLOT.SV_Link27.SVAlm_InvalidSample">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smp_data_disable_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVAlm_InvalidSample</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChJitt" desc="SLOT.SV_Link27.SVAlm_Jitter_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_rx_delta_err_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVAlm_Jitter_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MuChDlyChg" desc="SLOT.SV_Link27.SVAlm_tdrChgd_Ch">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.smv_rx_9_2.smv_delay_time_err_27" />
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVAlm_tdrChgd_Ch</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecvEna" desc="SLOT.SV_Link27.SVLink_Recv">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_27" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_27" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.smv_rx_9_2.rx_ena_27" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.smv_rx_9_2.rx_ena_27" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SLOT.SV_Link27.SVLink_Recv</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTRK" lnType="NRR_LTRK_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LTRK">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="NRR_LTMS_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LTMS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="ClkSrc">
              <DAI name="stVal" sAddr="RUN:B01.SyncTime.time_src" />
              <DAI name="d">
                <Val>ClkSrc</Val>
              </DAI>
            </DOI>
            <DOI name="TmChSt1" desc="Sig_TimeSyn_OK">
              <DAI name="stVal" sAddr="YX:B01.SyncTime.pps_exist" />
              <DAI name="d">
                <Val>Sig_TimeSyn_OK</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsRelayDin" desc="RelayDin">
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="1" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="2" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="3" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="4" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="7" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="8" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="1" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="28" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="48" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTOF" fc="ST" lnInst="1" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="ST" lnInst="1" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="ST" lnInst="9" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="ST" lnInst="1" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="ST" lnInst="1" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PTUF" fc="ST" lnInst="1" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="ST" lnInst="2" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="ST" lnInst="3" doName="Str" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="ST" lnInst="4" doName="Str" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="Str" />
            </DataSet>
            <DataSet name="dsTripInfo" desc="TripInfo">
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="1" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="2" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="3" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="4" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="7" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="8" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="1" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="28" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="48" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTOF" fc="ST" lnInst="1" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="ST" lnInst="1" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="ST" lnInst="9" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="ST" lnInst="1" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="ST" lnInst="1" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PTUF" fc="ST" lnInst="1" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="ST" lnInst="2" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="ST" lnInst="4" doName="Op" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpEx" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="OpTie" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="ReTrA" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="ReTrB" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="ReTrC" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="ReTrTP" />
              <FCDA ldInst="PROT" lnClass="PTRC" fc="ST" lnInst="1" doName="Str" />
            </DataSet>
            <DataSet name="dsRelayAin" desc="RelayAin">
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="2" doName="DifAClc.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="2" doName="DifAClc.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="2" doName="DifAClc.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="4" doName="DifAClc.res" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="7" doName="DifAClc.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="7" doName="DifAClc.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="7" doName="DifAClc.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="MX" lnInst="8" doName="DifAClc.res" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="MX" lnInst="1" doName="TmpPhsA" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="MX" lnInst="1" doName="TmpPhsB" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="MX" lnInst="1" doName="TmpPhsC" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="MX" lnInst="1" doName="UF" daName="mag.f" />
            </DataSet>
            <DataSet name="dsWarning" desc="Warning">
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="2" doName="OvDifAlm" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="2" doName="CTbrkAlm" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="4" doName="OvDifAlm" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="4" doName="CTbrkAlm" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="7" doName="OvDifAlm" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="ST" lnInst="7" doName="CTbrkAlm" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="1" doName="Alm" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="28" doName="Alm" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="ST" lnInst="48" doName="Alm" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="ST" lnInst="1" doName="Alm" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="ST" lnInst="9" doName="Alm" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="ST" lnInst="1" doName="AlmThm" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="ST" lnInst="1" doName="Alm" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="ST" lnInst="3" doName="Op" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="ST" lnInst="4" doName="VHzAlm" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="ST" lnInst="1" doName="BIAlm" />
              <FCDA ldInst="PROT" lnClass="GGIO" fc="ST" lnInst="1" doName="Alm1" />
              <FCDA ldInst="PROT" lnClass="GGIO" fc="ST" lnInst="1" doName="Alm3" />
              <FCDA ldInst="PROT" lnClass="GGIO" fc="ST" lnInst="1" doName="Alm5" />
              <FCDA ldInst="PROT" lnClass="GGIO" fc="ST" lnInst="2" doName="Alm3" />
            </DataSet>
            <DataSet name="dsAin1" desc="Ain1">
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="1" doName="A.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="1" doName="A.phsA" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="1" doName="A.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="1" doName="A.phsB" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="1" doName="A.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="1" doName="A.phsC" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="3" doName="A.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="3" doName="A.phsA" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="3" doName="A.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="3" doName="A.phsB" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="3" doName="A.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="3" doName="A.phsC" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="5" doName="A.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="5" doName="A.phsA" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="5" doName="A.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="5" doName="A.phsB" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="5" doName="A.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="5" doName="A.phsC" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PPV.phsAB" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PPV.phsAB" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PPV.phsBC" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PPV.phsBC" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PPV.phsCA" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PPV.phsCA" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PhV.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PhV.phsA" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PhV.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PhV.phsB" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PhV.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="11" doName="PhV.phsC" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MMXN" fc="MX" lnInst="1" doName="Amp" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXN" fc="MX" lnInst="7" doName="Vol" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXN" fc="MX" lnInst="8" doName="Vol" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXN" fc="MX" lnInst="9" doName="Vol" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXN" fc="MX" lnInst="10" doName="Vol" daName="mag.f" />
              <FCDA ldInst="PROT" lnClass="MMXU" fc="MX" lnInst="15" doName="Hz" daName="mag.f" />
            </DataSet>
            <DataSet name="dsAin2" desc="Ain2">
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="1" doName="SeqA.c1" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="1" doName="SeqA.c1" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="1" doName="SeqA.c2" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="1" doName="SeqA.c3" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="3" doName="SeqA.c1" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="3" doName="SeqA.c1" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="3" doName="SeqA.c2" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="3" doName="SeqA.c3" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="5" doName="SeqA.c1" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="5" doName="SeqA.c1" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="5" doName="SeqA.c2" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="5" doName="SeqA.c3" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="11" doName="SeqV.c1" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="11" doName="SeqV.c1" daName="cVal.ang.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="11" doName="SeqV.c2" daName="cVal.mag.f" />
              <FCDA ldInst="PROT" lnClass="MSQI" fc="MX" lnInst="11" doName="SeqV.c3" daName="cVal.mag.f" />
            </DataSet>
            <DataSet name="dsDin" desc="Din">
              <FCDA ldInst="PROT" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <DataSet name="dsParameter" desc="System_Settings">
              <FCDA ldInst="PROT" lnClass="YPTR" fc="SP" lnInst="1" doName="PwrRtg" />
              <FCDA ldInst="PROT" lnClass="YPTR" fc="SP" lnInst="1" doName="HiVRtg" />
              <FCDA ldInst="PROT" lnClass="YPTR" fc="SP" lnInst="1" doName="MdVRtg" />
              <FCDA ldInst="PROT" lnClass="YPTR" fc="SP" lnInst="1" doName="LoVRtg" />
              <FCDA ldInst="PROT" lnClass="YPTR" fc="SP" lnInst="1" doName="MdVTmode" />
              <FCDA ldInst="PROT" lnClass="YPTR" fc="SP" lnInst="1" doName="LoVTmode" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SP" lnInst="2" doName="ClkNum" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SP" lnInst="2" doName="Sd1ZroEna" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SP" lnInst="2" doName="Sd2ZroEna" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SP" lnInst="2" doName="Sd3ZroEna" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="1" doName="VRtg" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="1" doName="VRtgSnd" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="5" doName="VRtg" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="5" doName="VRtgSnd" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="6" doName="VRtg" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="6" doName="VRtgSnd" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="7" doName="VRtg" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="7" doName="VRtgSnd" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="8" doName="VRtg" />
              <FCDA ldInst="PROT" lnClass="TVTR" fc="SP" lnInst="8" doName="VRtgSnd" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="1" doName="ARtg" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="1" doName="ARtgSnd" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="3" doName="ARtg" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="3" doName="ARtgSnd" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="5" doName="ARtg" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="5" doName="ARtgSnd" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="11" doName="ARtg" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="11" doName="ARtgSnd" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="1" doName="NegPol" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="3" doName="NegPol" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="5" doName="NegPol" />
              <FCDA ldInst="PROT" lnClass="TCTR" fc="SP" lnInst="11" doName="NegPol" />
            </DataSet>
            <DataSet name="dsSetting1" desc="Diff_Settings">
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="StrValSG" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="1" doName="StrValSG" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="CTWrnSet" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="InfVal" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Inf2Val" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Slope1Val" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Slope2Val" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Slope3Val" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Ha2RstFact" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Ha3RstFact" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Ha3Ha5Fact" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="1" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="3" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="InrhBlkMod" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="InrhIdMod" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Ha3RstMod" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="Ha3Ha5Ena" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="2" doName="CTBlkEna" />
            </DataSet>
            <DataSet name="dsSetting2" desc="REF_Settings">
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="StrValSG" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="CTWrnSet" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="InfVal" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="PctRstFact" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="ROAAng" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="DifOpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="ExI0BlkEna" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="CTBlkEna" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="4" doName="DirBlkEna" />
            </DataSet>
            <DataSet name="dsSetting3" desc="WdgDiff_Settings">
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="7" doName="StrValSG" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="7" doName="CTWrnSet" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="7" doName="InfVal" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="7" doName="PctRstFact" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="7" doName="DifOpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="7" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="8" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PDIF" fc="SE" lnInst="7" doName="CTBlkEna" />
            </DataSet>
            <DataSet name="dsSetting4" desc="OvExc_Settings">
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="1" doName="RefVolset" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="1" doName="MeaMod" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="2" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="2" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="2" doName="TrEna" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="3" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="3" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="3" doName="TrEna" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValI" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl1Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValII" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl2Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValIII" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl3Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValIV" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl4Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValV" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl5Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValVI" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl6Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValVII" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl7Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValVIII" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl8Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="StrValIX" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="OpDl9Tmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="VHzAlmVal" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="InverCTmms" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="TrEna" />
              <FCDA ldInst="PROT" lnClass="PVPH" fc="SE" lnInst="4" doName="AlmEna" />
            </DataSet>
            <DataSet name="dsSetting5" desc="OC_Settings">
              <FCDA ldInst="PROT" lnClass="PVCE" fc="SE" lnInst="1" doName="PPUVVal" />
              <FCDA ldInst="PROT" lnClass="PVCE" fc="SE" lnInst="1" doName="OVValU2" />
              <FCDA ldInst="PROT" lnClass="PVCE" fc="SE" lnInst="1" doName="OVVal3U0" />
              <FCDA ldInst="PROT" lnClass="PVCE" fc="SE" lnInst="1" doName="ROCTVFEna" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="ChrAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="MinFwdAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="MaxFwdAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="MinRvAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="MaxRvAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="PolQty" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="BlkValA" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="BlkValV" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="1" doName="ROCTVFEna" />
              <FCDA ldInst="PROT" lnClass="PHAR" fc="SE" lnInst="2" doName="PhStr" />
              <FCDA ldInst="PROT" lnClass="PHAR" fc="SE" lnInst="2" doName="HReOpnValA" />
              <FCDA ldInst="PROT" lnClass="PHAR" fc="SE" lnInst="2" doName="BlkMod" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="RsDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="VolBlkEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="DirMod" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="HaBlkEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="AlmEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="InvertMod" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="TypRsCrv" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="TmMult" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="MinOpTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="ConsK" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="ConsAlpha" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="1" doName="ConsC" />
            </DataSet>
            <DataSet name="dsSetting6" desc="ROC_Settings">
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="ROCChrAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="MinFwdAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="MaxFwdAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="MinRvAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="MaxRvAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="BlkValA" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="BlkValV" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="5" doName="ROCTVFEna" />
              <FCDA ldInst="PROT" lnClass="PHAR" fc="SE" lnInst="7" doName="PhStr" />
              <FCDA ldInst="PROT" lnClass="PHAR" fc="SE" lnInst="7" doName="HReOpnValA" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="ZroACalEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="RsDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="DirMod" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="HaBlkEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="AlmEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="InvertMod" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="TypRsCrv" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="TmMult" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="MinOpTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="ConsK" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="ConsAlpha" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="28" doName="ConsC" />
            </DataSet>
            <DataSet name="dsSetting7" desc="NegOC_Settings">
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="ChrAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="MinFwdAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="MaxFwdAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="MinRvAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="MaxRvAng" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="BlkValA" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="BlkValV" />
              <FCDA ldInst="PROT" lnClass="RDIR" fc="SE" lnInst="9" doName="ROCTVFEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="RsDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="DirMod" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="AlmEna" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="InvertMod" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="TypRsCrv" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="TmMult" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="MinOpTmms" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="ConsK" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="ConsAlpha" />
              <FCDA ldInst="PROT" lnClass="PTOC" fc="SE" lnInst="48" doName="ConsC" />
            </DataSet>
            <DataSet name="dsSetting8" desc="ThOvLd_Settings">
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="Coef" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="AlmVal" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="ConsTmm" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="TmpFact" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="ConsCold" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTTR" fc="SE" lnInst="1" doName="AlmEna" />
            </DataSet>
            <DataSet name="dsSetting9" desc="BFP_Settings">
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="StrValA" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="StrVal3I0" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="StrValI2" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="ReTrTmms" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="Fail1Tmms" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="Fail2Tmms" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="ReTrEna" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="BF1Ena" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="BF2Ena" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="IHOCEna" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="SPlTrI0Ena" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="I0BlkEna" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="I2BlkEna" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="CBClsEna" />
              <FCDA ldInst="PROT" lnClass="RBRF" fc="SE" lnInst="1" doName="BIAlmEna" />
            </DataSet>
            <DataSet name="dsSetting10" desc="OV_Settings">
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="OpMod" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="MeaMod" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="RsVal" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="RsDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="AlmEna" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="InvertMod" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="OvVTypRsCrv" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="TmMult" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="MinOpTmms" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="ConsK" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="ConsAlpha" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="1" doName="ConsC" />
            </DataSet>
            <DataSet name="dsSetting11" desc="ROV_Settings">
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="9" doName="ZroVCalEna" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="9" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="9" doName="RsVal" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="9" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="9" doName="RsDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="9" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTOV" fc="SE" lnInst="9" doName="AlmEna" />
            </DataSet>
            <DataSet name="dsSetting12" desc="UV_Settings">
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="OpMod" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="MeaMod" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="DetMod" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="RsVal" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="RsDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="TVFBlkEna" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="AlmEna" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="InvertMod" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="UdVTypRsCrv" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="TmMult" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="MinOpTmms" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="ConsK" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="ConsAlpha" />
              <FCDA ldInst="PROT" lnClass="PTUV" fc="SE" lnInst="1" doName="ConsC" />
            </DataSet>
            <DataSet name="dsSetting13" desc="FreqProt_Settings">
              <FCDA ldInst="PROT" lnClass="PTOF" fc="SE" lnInst="1" doName="BlkVal" />
              <FCDA ldInst="PROT" lnClass="PTOF" fc="SE" lnInst="1" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTOF" fc="SE" lnInst="1" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTOF" fc="SE" lnInst="1" doName="Enable" />
              <FCDA ldInst="PROT" lnClass="PTUF" fc="SE" lnInst="1" doName="BlkVal" />
              <FCDA ldInst="PROT" lnClass="PTUF" fc="SE" lnInst="1" doName="StrVal" />
              <FCDA ldInst="PROT" lnClass="PTUF" fc="SE" lnInst="1" doName="OpDlTmms" />
              <FCDA ldInst="PROT" lnClass="PTUF" fc="SE" lnInst="1" doName="Enable" />
            </DataSet>
            <ReportControl name="brcbRelayDin" confRev="1" datSet="dsRelayDin" intgPd="0" rptID="PROT/LLN0$BR$brcbRelayDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbTripInfo" confRev="1" datSet="dsTripInfo" intgPd="0" rptID="PROT/LLN0$BR$brcbTripInfo" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="urcbRelayAin" confRev="1" datSet="dsRelayAin" intgPd="30000" rptID="PROT/LLN0$RP$urcbRelayAin" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbWarning" confRev="1" datSet="dsWarning" intgPd="0" rptID="PROT/LLN0$BR$brcbWarning" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="urcbAinA" confRev="1" datSet="dsAin1" intgPd="30000" rptID="PROT/LLN0$RP$urcbAinA" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="urcbAinB" confRev="1" datSet="dsAin2" intgPd="30000" rptID="PROT/LLN0$RP$urcbAinB" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="PROT/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="PROT.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC2" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC2" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC2" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC2.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>PROT.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LED reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="1" actSG="1" resvTms="60" />
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="Receive simulated GOOSE or simulated SV">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Receive simulated GOOSE or simulated SV</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Setting Group">
              <DAI name="d">
                <Val>Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active Setting Group">
              <DAI name="d">
                <Val>Active Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="NRR_PDIF_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="87T">
            <DOI name="Mod" desc="87T.On_Inst">
              <DAI name="stVal" sAddr="YX:B01.C1R2.DifProt1.On_inst" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>87T.On_Inst</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="87T.St_Inst">
              <DAI name="general" sAddr="YX:B01.C1R2.DifProt1.Str_INST" />
              <DAI name="d">
                <Val>87T.St_Inst</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="87T.Op_Inst">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.DifProt1.Op_inst" />
              <DAI name="d">
                <Val>87T.Op_Inst</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LinCapac0" desc="Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)">
              <DAI name="d">
                <Val>Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTFact" desc="TA Factor">
              <DAI name="d">
                <Val>TA Factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValSG" desc="87T.I_Inst">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_instdif" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_instdif" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_instdif" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_instdif">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_instdif">
                  <Val>20.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_instdif">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.I_Inst</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBrkVal" desc="PDIF operate value when CT broken">
              <DAI name="d">
                <Val>PDIF operate value when CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstFact" desc="Second harmonic restraint factor">
              <DAI name="d">
                <Val>Second harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="87T.En_Inst">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_instdif" />
              <DAI name="d">
                <Val>87T.En_Inst</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkEna" desc="CT broken Block PDIF Enable">
              <DAI name="d">
                <Val>CT broken Block PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTWrnSet" desc="Different value to warning for CT abnormal">
              <DAI name="d">
                <Val>Different value to warning for CT abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkSet" desc="Different value to block for CT broken">
              <DAI name="d">
                <Val>Different value to block for CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstMod" desc="2nd Harmonic restraint mode">
              <DAI name="d">
                <Val>2nd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifStrVal" desc="PDIF start value">
              <DAI name="d">
                <Val>PDIF start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmOp" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InfVal" desc="Current setting of knee point 1 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 1 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PctRstFact" desc="Percentage restraint factor">
              <DAI name="d">
                <Val>Percentage restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Inf2Val" desc="Current setting of knee point 2 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 2 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifOpDlTmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IeSet" desc="Ie Setting of Motor">
              <DAI name="d">
                <Val>Ie Setting of Motor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HiOpVal" desc="PDIF instantaneus operate value">
              <DAI name="d">
                <Val>PDIF instantaneus operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact1" desc="Percent dif restraint factor 1">
              <DAI name="d">
                <Val>Percent dif restraint factor 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee1" desc="PDIF Knee 1">
              <DAI name="d">
                <Val>PDIF Knee 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact2" desc="Percent dif restraint factor 2">
              <DAI name="d">
                <Val>Percent dif restraint factor 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee2" desc="PDIF Knee 2">
              <DAI name="d">
                <Val>PDIF Knee 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact3" desc="Percent dif restraint factor 3">
              <DAI name="d">
                <Val>Percent dif restraint factor 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCFact" desc="DPFC set factor">
              <DAI name="d">
                <Val>DPFC set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct1Fact" desc="Percentage dif stage1 set factor">
              <DAI name="d">
                <Val>Percentage dif stage1 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct2Fact" desc="Percentage dif stage2 set factor">
              <DAI name="d">
                <Val>Percentage dif stage2 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroSetFact" desc="Zero sequence dif set factor">
              <DAI name="d">
                <Val>Zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroPhSFact" desc="Phase select element of zero sequence dif set factor">
              <DAI name="d">
                <Val>Phase select element of zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RstVal" desc="PDIF restraint value">
              <DAI name="d">
                <Val>PDIF restraint value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStrVal" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0strVal" desc="Netural current start value">
              <DAI name="d">
                <Val>Netural current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2strVal" desc="Negative current start value">
              <DAI name="d">
                <Val>Negative current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpstrVal" desc="Phase current start value">
              <DAI name="d">
                <Val>Phase current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmVal" desc="Different value to warning for TA abnormal">
              <DAI name="d">
                <Val>Different value to warning for TA abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstFact" desc="Third harmonic restraint factor">
              <DAI name="d">
                <Val>Third harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstFact" desc="Fifth harmonic restraint factor">
              <DAI name="d">
                <Val>Fifth harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt1Ena" desc="Enable PDIF Percentage stage1">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt2Ena" desc="Enable PDIF Percentage stage2">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableDPFC" desc="Enable DPFC">
              <DAI name="d">
                <Val>Enable DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableInst" desc="Enable Instantaneus PDIF">
              <DAI name="d">
                <Val>Enable Instantaneus PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableZro" desc="Enable Zero Sequence PDIF">
              <DAI name="d">
                <Val>Enable Zero Sequence PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTAntSaEna" desc="TA Anti Satuation Enable">
              <DAI name="d">
                <Val>TA Anti Satuation Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IdtStrEna" desc="Enable phase to phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase to phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0StrEna" desc="Enable netural current start PDIF">
              <DAI name="d">
                <Val>Enable netural current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2StrEna" desc="Enable negative current start PDIF">
              <DAI name="d">
                <Val>Enable negative current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpStrEna" desc="Enable phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolStrEna" desc="Enable voltage start PDIF">
              <DAI name="d">
                <Val>Enable voltage start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstMod" desc="3rd Harmonic restraint mode">
              <DAI name="d">
                <Val>3rd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstMod" desc="5th Harmonic restraint mode">
              <DAI name="d">
                <Val>5th Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableTest" desc="Enable remote current direction reverse">
              <DAI name="d">
                <Val>Enable remote current direction reverse</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT connection mode">
              <DAI name="d">
                <Val>CT connection mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTNum" desc="CT group number">
              <DAI name="d">
                <Val>CT group number</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd1ZroEna" desc="Side 1 zero sequence current filter">
              <DAI name="d">
                <Val>Side 1 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd2ZroEna" desc="Side 2 zero sequence current filter">
              <DAI name="d">
                <Val>Side 2 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd3ZroEna" desc="Side 3 zero sequence current filter">
              <DAI name="d">
                <Val>Side 3 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd4ZroEna" desc="Side 4 zero sequence current filter">
              <DAI name="d">
                <Val>Side 4 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd5ZroEna" desc="Side 5 zero sequence current filter">
              <DAI name="d">
                <Val>Side 5 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd6ZroEna" desc="Side 6 zero sequence current filter">
              <DAI name="d">
                <Val>Side 6 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5BlkEna" desc="Harmonic block PDIF">
              <DAI name="d">
                <Val>Harmonic block PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InstEna" desc="Enable Instance PDIF">
              <DAI name="d">
                <Val>Enable Instance PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope1Val" desc="Slope 1">
              <DAI name="d">
                <Val>Slope 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope2Val" desc="Slope 2">
              <DAI name="d">
                <Val>Slope 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope3Val" desc="Slope 3">
              <DAI name="d">
                <Val>Slope 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope4Val" desc="Slope 4">
              <DAI name="d">
                <Val>Slope 4</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVBlkVal" desc="Block value of phase voltage">
              <DAI name="d">
                <Val>Block value of phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V0BlkVal" desc="Block value of V0">
              <DAI name="d">
                <Val>Block value of V0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V2BlkVal" desc="Block value of V2">
              <DAI name="d">
                <Val>Block value of V2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Fact" desc="Coefficient of 3rd or 5th harmonic for overexcitation detection">
              <DAI name="d">
                <Val>Coefficient of 3rd or 5th harmonic for overexcitation detection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Ena" desc="3rd or 5nd harmonica for overexcitation criterion">
              <DAI name="d">
                <Val>3rd or 5nd harmonica for overexcitation criterion</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhBlkMod" desc="Selecting blocking mode of inrush current">
              <DAI name="d">
                <Val>Selecting blocking mode of inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhIdMod" desc="Selecting the method of distinguishing inrush current">
              <DAI name="d">
                <Val>Selecting the method of distinguishing inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ClkNum" desc="ClkNum">
              <DAI name="d">
                <Val>ClkNum</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ExI0BlkEna" desc="External zero-sequence current Block Enable">
              <DAI name="d">
                <Val>External zero-sequence current Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CCCEna" desc="Capacitive Current Compensate Enable">
              <DAI name="d">
                <Val>Capacitive Current Compensate Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDifEna" desc="Break value PDIF Enable">
              <DAI name="d">
                <Val>Break value PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDidEna" desc="Enabling/disabling break value">
              <DAI name="d">
                <Val>Enabling/disabling break value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Dif0BlkRec" desc="Zero sequence PDIF blocking recloser">
              <DAI name="d">
                <Val>Zero sequence PDIF blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bk2PDIFEna" desc="Enabling/disabling stage 2 of DPFC">
              <DAI name="d">
                <Val>Enabling/disabling stage 2 of DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi1PDIFEna" desc="Enabling/disabling stage 1 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage 1 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi2PDIFEna" desc="Enabling/disabling stage2 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage2 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmValA" desc="Differential Alarm Current">
              <DAI name="d">
                <Val>Differential Alarm Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSegEna" desc="Enabling/disabling phase-segregated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling phase-segregated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPEna" desc="Enabling/disabling accelerated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling accelerated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DiffLocEna" desc="PDIF not via teleprotection permissive signal">
              <DAI name="d">
                <Val>PDIF not via teleprotection permissive signal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAlmEna" desc="Alarm of differential current enable">
              <DAI name="d">
                <Val>Alarm of differential current enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EICBlkTyp" desc="Excitation inrush current blocking type">
              <DAI name="d">
                <Val>Excitation inrush current blocking type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1DPFC" desc="1st Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>1st Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2DPFC" desc="2nd Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>2nd Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1Biased" desc="1st Operate of Biased current differential protection">
              <DAI name="d">
                <Val>1st Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2Biased" desc="2nd Operate of Biased current differential protection">
              <DAI name="d">
                <Val>2nd Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpNeut" desc="Operate of neutral current differential protection">
              <DAI name="d">
                <Val>Operate of neutral current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpIntrp" desc="Operate of inter trip">
              <DAI name="d">
                <Val>Operate of inter trip</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CompAlm" desc="Capacitive Current Compensation alarm">
              <DAI name="d">
                <Val>Capacitive Current Compensation alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvDifAlm" desc="Over Dif-Current Alm">
              <DAI name="d">
                <Val>Over Dif-Current Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTbrkAlm" desc="CT Break of Dif prot">
              <DAI name="d">
                <Val>CT Break of Dif prot</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmSet" desc="Different value to Alm Over Dif-Current">
              <DAI name="d">
                <Val>Different value to Alm Over Dif-Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTRtnTyp" desc="Return type of CT break">
              <DAI name="d">
                <Val>Return type of CT break</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirBlkEna" desc="Enabling/disabling dir block of PDIF">
              <DAI name="d">
                <Val>Enabling/disabling dir block of PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROAAng" desc="range of Angle to act">
              <DAI name="d">
                <Val>range of Angle to act</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInstCts" desc="Alarm of CT broken">
              <DAI name="d">
                <Val>Alarm of CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSBlkMod" desc="CTS block PDIF function mode">
              <DAI name="d">
                <Val>CTS block PDIF function mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSIntlnkMod" desc="bus coupler CTS interlink mode">
              <DAI name="d">
                <Val>bus coupler CTS interlink mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBadMod" desc="DS dual position 11 mode">
              <DAI name="d">
                <Val>DS dual position 11 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSIntMod" desc="DS dual position 00 mode">
              <DAI name="d">
                <Val>DS dual position 00 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSMemEna" desc="DS memory Enalble when open with current">
              <DAI name="d">
                <Val>DS memory Enalble when open with current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBlkEna" desc="DS open with current block 87B">
              <DAI name="d">
                <Val>DS open with current block 87B</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VoltgEna" desc="voltage block 87B enable">
              <DAI name="d">
                <Val>voltage block 87B enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="NRR_PDIF_ED2_V1.00_S_V1.00_05400" inst="2" prefix="" desc="87T">
            <DOI name="Mod" desc="87T.On_Biased">
              <DAI name="stVal" sAddr="YX:B01.C1R2.DifProt1.On_percent" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>87T.On_Biased</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="87T.St_Biased">
              <DAI name="general" sAddr="YX:B01.C1R2.DifProt1.Str_PERC" />
              <DAI name="d">
                <Val>87T.St_Biased</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="87T.Op_Biased">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.DifProt1.Op_percent" />
              <DAI name="d">
                <Val>87T.Op_Biased</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc" desc="DifAClc">
              <SDI name="phsA" desc="87T.Ida">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.DifProt1.dia_amp" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.DifProt1.dia_amp" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.DifProt1.dia_amp" />
                </SDI>
                <DAI name="d">
                  <Val>87T.Ida</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="87T.Idb">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.DifProt1.dib_amp" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.DifProt1.dib_amp" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.DifProt1.dib_amp" />
                </SDI>
                <DAI name="d">
                  <Val>87T.Idb</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="87T.Idc">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.DifProt1.dic_amp" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.DifProt1.dic_amp" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.DifProt1.dic_amp" />
                </SDI>
                <DAI name="d">
                  <Val>87T.Idc</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DifAClc</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LinCapac0" desc="Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)">
              <DAI name="d">
                <Val>Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTFact" desc="TA Factor">
              <DAI name="d">
                <Val>TA Factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValSG" desc="87T.I_Biased">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_strval" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_strval">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_strval">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.I_Biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBrkVal" desc="PDIF operate value when CT broken">
              <DAI name="d">
                <Val>PDIF operate value when CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstFact" desc="87T.K_Hm2_Inrush">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_secharm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_secharm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_secharm" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_secharm">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_secharm">
                  <Val>0.800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_secharm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.K_Hm2_Inrush</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="87T.En_Biased">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_ratiodif" />
              <DAI name="d">
                <Val>87T.En_Biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkEna" desc="87T.En_CTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_ctbrk" />
              <DAI name="d">
                <Val>87T.En_CTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTWrnSet" desc="87T.I_Alm">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_difalarm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_difalarm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_difalarm" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_difalarm">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_difalarm">
                  <Val>1.500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_difalarm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.I_Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkSet" desc="Different value to block for CT broken">
              <DAI name="d">
                <Val>Different value to block for CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstMod" desc="2nd Harmonic restraint mode">
              <DAI name="d">
                <Val>2nd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifStrVal" desc="PDIF start value">
              <DAI name="d">
                <Val>PDIF start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmOp" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InfVal" desc="87T.I_Knee1">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint1" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint1">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint1">
                  <Val>3.500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.I_Knee1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PctRstFact" desc="Percentage restraint factor">
              <DAI name="d">
                <Val>Percentage restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Inf2Val" desc="87T.I_Knee2">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint2" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint2">
                  <Val>4</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint2">
                  <Val>8</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_breakpoint2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.I_Knee2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifOpDlTmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IeSet" desc="Ie Setting of Motor">
              <DAI name="d">
                <Val>Ie Setting of Motor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HiOpVal" desc="PDIF instantaneus operate value">
              <DAI name="d">
                <Val>PDIF instantaneus operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact1" desc="Percent dif restraint factor 1">
              <DAI name="d">
                <Val>Percent dif restraint factor 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee1" desc="PDIF Knee 1">
              <DAI name="d">
                <Val>PDIF Knee 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact2" desc="Percent dif restraint factor 2">
              <DAI name="d">
                <Val>Percent dif restraint factor 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee2" desc="PDIF Knee 2">
              <DAI name="d">
                <Val>PDIF Knee 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact3" desc="Percent dif restraint factor 3">
              <DAI name="d">
                <Val>Percent dif restraint factor 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCFact" desc="DPFC set factor">
              <DAI name="d">
                <Val>DPFC set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct1Fact" desc="Percentage dif stage1 set factor">
              <DAI name="d">
                <Val>Percentage dif stage1 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct2Fact" desc="Percentage dif stage2 set factor">
              <DAI name="d">
                <Val>Percentage dif stage2 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroSetFact" desc="Zero sequence dif set factor">
              <DAI name="d">
                <Val>Zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroPhSFact" desc="Phase select element of zero sequence dif set factor">
              <DAI name="d">
                <Val>Phase select element of zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RstVal" desc="PDIF restraint value">
              <DAI name="d">
                <Val>PDIF restraint value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStrVal" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0strVal" desc="Netural current start value">
              <DAI name="d">
                <Val>Netural current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2strVal" desc="Negative current start value">
              <DAI name="d">
                <Val>Negative current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpstrVal" desc="Phase current start value">
              <DAI name="d">
                <Val>Phase current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmVal" desc="Different value to warning for TA abnormal">
              <DAI name="d">
                <Val>Different value to warning for TA abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstFact" desc="87T.K_Hm3_Inrush">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_thdharm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_thdharm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_thdharm" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_thdharm">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_thdharm">
                  <Val>0.800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_thdharm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.K_Hm3_Inrush</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstFact" desc="Fifth harmonic restraint factor">
              <DAI name="d">
                <Val>Fifth harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt1Ena" desc="Enable PDIF Percentage stage1">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt2Ena" desc="Enable PDIF Percentage stage2">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableDPFC" desc="Enable DPFC">
              <DAI name="d">
                <Val>Enable DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableInst" desc="Enable Instantaneus PDIF">
              <DAI name="d">
                <Val>Enable Instantaneus PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableZro" desc="Enable Zero Sequence PDIF">
              <DAI name="d">
                <Val>Enable Zero Sequence PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTAntSaEna" desc="TA Anti Satuation Enable">
              <DAI name="d">
                <Val>TA Anti Satuation Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IdtStrEna" desc="Enable phase to phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase to phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0StrEna" desc="Enable netural current start PDIF">
              <DAI name="d">
                <Val>Enable netural current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2StrEna" desc="Enable negative current start PDIF">
              <DAI name="d">
                <Val>Enable negative current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpStrEna" desc="Enable phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolStrEna" desc="Enable voltage start PDIF">
              <DAI name="d">
                <Val>Enable voltage start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstMod" desc="87T.En_Hm3_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_thdblk" />
              <DAI name="d">
                <Val>87T.En_Hm3_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstMod" desc="5th Harmonic restraint mode">
              <DAI name="d">
                <Val>5th Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableTest" desc="Enable remote current direction reverse">
              <DAI name="d">
                <Val>Enable remote current direction reverse</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT connection mode">
              <DAI name="d">
                <Val>CT connection mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTNum" desc="CT group number">
              <DAI name="d">
                <Val>CT group number</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd1ZroEna" desc="HVS.En_I0Elim">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_3i0subh" />
              <DAI name="d">
                <Val>HVS.En_I0Elim</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd2ZroEna" desc="MVS.En_I0Elim">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_3i0subm" />
              <DAI name="d">
                <Val>MVS.En_I0Elim</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd3ZroEna" desc="LVS.En_I0Elim">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_3i0subl" />
              <DAI name="d">
                <Val>LVS.En_I0Elim</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd4ZroEna" desc="Side 4 zero sequence current filter">
              <DAI name="d">
                <Val>Side 4 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd5ZroEna" desc="Side 5 zero sequence current filter">
              <DAI name="d">
                <Val>Side 5 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd6ZroEna" desc="Side 6 zero sequence current filter">
              <DAI name="d">
                <Val>Side 6 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5BlkEna" desc="Harmonic block PDIF">
              <DAI name="d">
                <Val>Harmonic block PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InstEna" desc="Enable Instance PDIF">
              <DAI name="d">
                <Val>Enable Instance PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope1Val" desc="87T.Slope1">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s1" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s1">
                  <Val>0.900</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.Slope1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope2Val" desc="87T.Slope2">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s2" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s2">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s2">
                  <Val>1.900</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.Slope2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope3Val" desc="87T.Slope3">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s3" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s3" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s3" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s3">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s3">
                  <Val>1.900</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_kblcd1_s3">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.Slope3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope4Val" desc="Slope 4">
              <DAI name="d">
                <Val>Slope 4</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVBlkVal" desc="Block value of phase voltage">
              <DAI name="d">
                <Val>Block value of phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V0BlkVal" desc="Block value of V0">
              <DAI name="d">
                <Val>Block value of V0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V2BlkVal" desc="Block value of V2">
              <DAI name="d">
                <Val>Block value of V2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Fact" desc="87T.K_Hm3/Hm5_OvExc">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_overex5th" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_overex5th" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_overex5th" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_overex5th">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_overex5th">
                  <Val>0.800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_overex5th">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87T.K_Hm3/Hm5_OvExc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Ena" desc="87T.Opt_Hm3/Hm5_OvExc">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_overex" />
              <DAI name="d">
                <Val>87T.Opt_Hm3/Hm5_OvExc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhBlkMod" desc="87T.Opt_Inrush_Ident">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_inrush" />
              <DAI name="d">
                <Val>87T.Opt_Inrush_Ident</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhIdMod" desc="87T.Opt_BlkMode_Inrush">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.swi_mode" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.swi_mode" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_mode" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.DifProt1.swi_mode">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.DifProt1.swi_mode">
                <Val>2</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.DifProt1.swi_mode">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>87T.Opt_BlkMode_Inrush</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ClkNum" desc="Clk_PhComp">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.swi_adjbase" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.swi_adjbase" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_adjbase" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.DifProt1.swi_adjbase">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.DifProt1.swi_adjbase">
                <Val>11</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.DifProt1.swi_adjbase">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>Clk_PhComp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ExI0BlkEna" desc="External zero-sequence current Block Enable">
              <DAI name="d">
                <Val>External zero-sequence current Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CCCEna" desc="Capacitive Current Compensate Enable">
              <DAI name="d">
                <Val>Capacitive Current Compensate Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDifEna" desc="Break value PDIF Enable">
              <DAI name="d">
                <Val>Break value PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDidEna" desc="Enabling/disabling break value">
              <DAI name="d">
                <Val>Enabling/disabling break value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Dif0BlkRec" desc="Zero sequence PDIF blocking recloser">
              <DAI name="d">
                <Val>Zero sequence PDIF blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bk2PDIFEna" desc="Enabling/disabling stage 2 of DPFC">
              <DAI name="d">
                <Val>Enabling/disabling stage 2 of DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi1PDIFEna" desc="Enabling/disabling stage 1 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage 1 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi2PDIFEna" desc="Enabling/disabling stage2 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage2 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmValA" desc="Differential Alarm Current">
              <DAI name="d">
                <Val>Differential Alarm Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSegEna" desc="Enabling/disabling phase-segregated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling phase-segregated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPEna" desc="Enabling/disabling accelerated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling accelerated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DiffLocEna" desc="PDIF not via teleprotection permissive signal">
              <DAI name="d">
                <Val>PDIF not via teleprotection permissive signal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAlmEna" desc="Alarm of differential current enable">
              <DAI name="d">
                <Val>Alarm of differential current enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EICBlkTyp" desc="Excitation inrush current blocking type">
              <DAI name="d">
                <Val>Excitation inrush current blocking type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1DPFC" desc="1st Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>1st Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2DPFC" desc="2nd Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>2nd Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1Biased" desc="1st Operate of Biased current differential protection">
              <DAI name="d">
                <Val>1st Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2Biased" desc="2nd Operate of Biased current differential protection">
              <DAI name="d">
                <Val>2nd Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpNeut" desc="Operate of neutral current differential protection">
              <DAI name="d">
                <Val>Operate of neutral current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpIntrp" desc="Operate of inter trip">
              <DAI name="d">
                <Val>Operate of inter trip</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
