            <DOI name="CompAlm" desc="Capacitive Current Compensation alarm">
              <DAI name="d">
                <Val>Capacitive Current Compensation alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvDifAlm" desc="87T.Alm_Diff">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.DifProt1.Alm_dif" />
              <DAI name="d">
                <Val>87T.Alm_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTbrkAlm" desc="87T.Alm_CTS">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.DifProt1.Alm_brk" />
              <DAI name="d">
                <Val>87T.Alm_CTS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmSet" desc="Different value to Alm Over Dif-Current">
              <DAI name="d">
                <Val>Different value to Alm Over Dif-Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTRtnTyp" desc="Return type of CT break">
              <DAI name="d">
                <Val>Return type of CT break</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirBlkEna" desc="Enabling/disabling dir block of PDIF">
              <DAI name="d">
                <Val>Enabling/disabling dir block of PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROAAng" desc="range of Angle to act">
              <DAI name="d">
                <Val>range of Angle to act</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInstCts" desc="Alarm of CT broken">
              <DAI name="d">
                <Val>Alarm of CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSBlkMod" desc="CTS block PDIF function mode">
              <DAI name="d">
                <Val>CTS block PDIF function mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSIntlnkMod" desc="bus coupler CTS interlink mode">
              <DAI name="d">
                <Val>bus coupler CTS interlink mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBadMod" desc="DS dual position 11 mode">
              <DAI name="d">
                <Val>DS dual position 11 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSIntMod" desc="DS dual position 00 mode">
              <DAI name="d">
                <Val>DS dual position 00 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSMemEna" desc="DS memory Enalble when open with current">
              <DAI name="d">
                <Val>DS memory Enalble when open with current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBlkEna" desc="DS open with current block 87B">
              <DAI name="d">
                <Val>DS open with current block 87B</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VoltgEna" desc="voltage block 87B enable">
              <DAI name="d">
                <Val>voltage block 87B enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="NRR_PDIF_ED2_V1.00_S_V1.00" inst="3" prefix="" desc="87T">
            <DOI name="Mod" desc="87T.On_DPFC">
              <DAI name="stVal" sAddr="YX:B01.C1R2.DifProt1.On_DPFC" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>87T.On_DPFC</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="87T.St_DPFC">
              <DAI name="general" sAddr="YX:B01.C1R2.DifProt1.Str_DPFC" />
              <DAI name="d">
                <Val>87T.St_DPFC</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="87T.Op_DPFC">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.DifProt1.Op_DPFC" />
              <DAI name="d">
                <Val>87T.Op_DPFC</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LinCapac0" desc="Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)">
              <DAI name="d">
                <Val>Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTFact" desc="TA Factor">
              <DAI name="d">
                <Val>TA Factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValSG" desc="PDIF operate value">
              <DAI name="d">
                <Val>PDIF operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBrkVal" desc="PDIF operate value when CT broken">
              <DAI name="d">
                <Val>PDIF operate value when CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstFact" desc="Second harmonic restraint factor">
              <DAI name="d">
                <Val>Second harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="87T.En_DPFC">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_faultdif" />
              <DAI name="d">
                <Val>87T.En_DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkEna" desc="CT broken Block PDIF Enable">
              <DAI name="d">
                <Val>CT broken Block PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTWrnSet" desc="Different value to warning for CT abnormal">
              <DAI name="d">
                <Val>Different value to warning for CT abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkSet" desc="Different value to block for CT broken">
              <DAI name="d">
                <Val>Different value to block for CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstMod" desc="2nd Harmonic restraint mode">
              <DAI name="d">
                <Val>2nd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifStrVal" desc="PDIF start value">
              <DAI name="d">
                <Val>PDIF start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmOp" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InfVal" desc="Current setting of knee point 1 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 1 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PctRstFact" desc="Percentage restraint factor">
              <DAI name="d">
                <Val>Percentage restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Inf2Val" desc="Current setting of knee point 2 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 2 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifOpDlTmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IeSet" desc="Ie Setting of Motor">
              <DAI name="d">
                <Val>Ie Setting of Motor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HiOpVal" desc="PDIF instantaneus operate value">
              <DAI name="d">
                <Val>PDIF instantaneus operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact1" desc="Percent dif restraint factor 1">
              <DAI name="d">
                <Val>Percent dif restraint factor 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee1" desc="PDIF Knee 1">
              <DAI name="d">
                <Val>PDIF Knee 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact2" desc="Percent dif restraint factor 2">
              <DAI name="d">
                <Val>Percent dif restraint factor 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee2" desc="PDIF Knee 2">
              <DAI name="d">
                <Val>PDIF Knee 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact3" desc="Percent dif restraint factor 3">
              <DAI name="d">
                <Val>Percent dif restraint factor 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCFact" desc="DPFC set factor">
              <DAI name="d">
                <Val>DPFC set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct1Fact" desc="Percentage dif stage1 set factor">
              <DAI name="d">
                <Val>Percentage dif stage1 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct2Fact" desc="Percentage dif stage2 set factor">
              <DAI name="d">
                <Val>Percentage dif stage2 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroSetFact" desc="Zero sequence dif set factor">
              <DAI name="d">
                <Val>Zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroPhSFact" desc="Phase select element of zero sequence dif set factor">
              <DAI name="d">
                <Val>Phase select element of zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RstVal" desc="PDIF restraint value">
              <DAI name="d">
                <Val>PDIF restraint value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStrVal" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0strVal" desc="Netural current start value">
              <DAI name="d">
                <Val>Netural current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2strVal" desc="Negative current start value">
              <DAI name="d">
                <Val>Negative current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpstrVal" desc="Phase current start value">
              <DAI name="d">
                <Val>Phase current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmVal" desc="Different value to warning for TA abnormal">
              <DAI name="d">
                <Val>Different value to warning for TA abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstFact" desc="Third harmonic restraint factor">
              <DAI name="d">
                <Val>Third harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstFact" desc="Fifth harmonic restraint factor">
              <DAI name="d">
                <Val>Fifth harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt1Ena" desc="Enable PDIF Percentage stage1">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt2Ena" desc="Enable PDIF Percentage stage2">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableDPFC" desc="Enable DPFC">
              <DAI name="d">
                <Val>Enable DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableInst" desc="Enable Instantaneus PDIF">
              <DAI name="d">
                <Val>Enable Instantaneus PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableZro" desc="Enable Zero Sequence PDIF">
              <DAI name="d">
                <Val>Enable Zero Sequence PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTAntSaEna" desc="TA Anti Satuation Enable">
              <DAI name="d">
                <Val>TA Anti Satuation Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IdtStrEna" desc="Enable phase to phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase to phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0StrEna" desc="Enable netural current start PDIF">
              <DAI name="d">
                <Val>Enable netural current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2StrEna" desc="Enable negative current start PDIF">
              <DAI name="d">
                <Val>Enable negative current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpStrEna" desc="Enable phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolStrEna" desc="Enable voltage start PDIF">
              <DAI name="d">
                <Val>Enable voltage start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstMod" desc="3rd Harmonic restraint mode">
              <DAI name="d">
                <Val>3rd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstMod" desc="5th Harmonic restraint mode">
              <DAI name="d">
                <Val>5th Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableTest" desc="Enable remote current direction reverse">
              <DAI name="d">
                <Val>Enable remote current direction reverse</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT connection mode">
              <DAI name="d">
                <Val>CT connection mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTNum" desc="CT group number">
              <DAI name="d">
                <Val>CT group number</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd1ZroEna" desc="Side 1 zero sequence current filter">
              <DAI name="d">
                <Val>Side 1 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd2ZroEna" desc="Side 2 zero sequence current filter">
              <DAI name="d">
                <Val>Side 2 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd3ZroEna" desc="Side 3 zero sequence current filter">
              <DAI name="d">
                <Val>Side 3 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd4ZroEna" desc="Side 4 zero sequence current filter">
              <DAI name="d">
                <Val>Side 4 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd5ZroEna" desc="Side 5 zero sequence current filter">
              <DAI name="d">
                <Val>Side 5 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd6ZroEna" desc="Side 6 zero sequence current filter">
              <DAI name="d">
                <Val>Side 6 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5BlkEna" desc="Harmonic block PDIF">
              <DAI name="d">
                <Val>Harmonic block PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InstEna" desc="Enable Instance PDIF">
              <DAI name="d">
                <Val>Enable Instance PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope1Val" desc="Slope 1">
              <DAI name="d">
                <Val>Slope 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope2Val" desc="Slope 2">
              <DAI name="d">
                <Val>Slope 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope3Val" desc="Slope 3">
              <DAI name="d">
                <Val>Slope 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope4Val" desc="Slope 4">
              <DAI name="d">
                <Val>Slope 4</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVBlkVal" desc="Block value of phase voltage">
              <DAI name="d">
                <Val>Block value of phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V0BlkVal" desc="Block value of V0">
              <DAI name="d">
                <Val>Block value of V0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V2BlkVal" desc="Block value of V2">
              <DAI name="d">
                <Val>Block value of V2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Fact" desc="Coefficient of 3rd or 5th harmonic for overexcitation detection">
              <DAI name="d">
                <Val>Coefficient of 3rd or 5th harmonic for overexcitation detection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Ena" desc="3rd or 5nd harmonica for overexcitation criterion">
              <DAI name="d">
                <Val>3rd or 5nd harmonica for overexcitation criterion</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhBlkMod" desc="Selecting blocking mode of inrush current">
              <DAI name="d">
                <Val>Selecting blocking mode of inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhIdMod" desc="Selecting the method of distinguishing inrush current">
              <DAI name="d">
                <Val>Selecting the method of distinguishing inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ClkNum" desc="ClkNum">
              <DAI name="d">
                <Val>ClkNum</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ExI0BlkEna" desc="External zero-sequence current Block Enable">
              <DAI name="d">
                <Val>External zero-sequence current Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CCCEna" desc="Capacitive Current Compensate Enable">
              <DAI name="d">
                <Val>Capacitive Current Compensate Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDifEna" desc="Break value PDIF Enable">
              <DAI name="d">
                <Val>Break value PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDidEna" desc="Enabling/disabling break value">
              <DAI name="d">
                <Val>Enabling/disabling break value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Dif0BlkRec" desc="Zero sequence PDIF blocking recloser">
              <DAI name="d">
                <Val>Zero sequence PDIF blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bk2PDIFEna" desc="Enabling/disabling stage 2 of DPFC">
              <DAI name="d">
                <Val>Enabling/disabling stage 2 of DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi1PDIFEna" desc="Enabling/disabling stage 1 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage 1 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi2PDIFEna" desc="Enabling/disabling stage2 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage2 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmValA" desc="Differential Alarm Current">
              <DAI name="d">
                <Val>Differential Alarm Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSegEna" desc="Enabling/disabling phase-segregated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling phase-segregated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPEna" desc="Enabling/disabling accelerated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling accelerated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DiffLocEna" desc="PDIF not via teleprotection permissive signal">
              <DAI name="d">
                <Val>PDIF not via teleprotection permissive signal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAlmEna" desc="Alarm of differential current enable">
              <DAI name="d">
                <Val>Alarm of differential current enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EICBlkTyp" desc="Excitation inrush current blocking type">
              <DAI name="d">
                <Val>Excitation inrush current blocking type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1DPFC" desc="1st Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>1st Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2DPFC" desc="2nd Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>2nd Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1Biased" desc="1st Operate of Biased current differential protection">
              <DAI name="d">
                <Val>1st Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2Biased" desc="2nd Operate of Biased current differential protection">
              <DAI name="d">
                <Val>2nd Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpNeut" desc="Operate of neutral current differential protection">
              <DAI name="d">
                <Val>Operate of neutral current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpIntrp" desc="Operate of inter trip">
              <DAI name="d">
                <Val>Operate of inter trip</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CompAlm" desc="Capacitive Current Compensation alarm">
              <DAI name="d">
                <Val>Capacitive Current Compensation alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvDifAlm" desc="Over Dif-Current Alm">
              <DAI name="d">
                <Val>Over Dif-Current Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTbrkAlm" desc="CT Break of Dif prot">
              <DAI name="d">
                <Val>CT Break of Dif prot</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmSet" desc="Different value to Alm Over Dif-Current">
              <DAI name="d">
                <Val>Different value to Alm Over Dif-Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTRtnTyp" desc="Return type of CT break">
              <DAI name="d">
                <Val>Return type of CT break</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirBlkEna" desc="Enabling/disabling dir block of PDIF">
              <DAI name="d">
                <Val>Enabling/disabling dir block of PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROAAng" desc="range of Angle to act">
              <DAI name="d">
                <Val>range of Angle to act</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInstCts" desc="Alarm of CT broken">
              <DAI name="d">
                <Val>Alarm of CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSBlkMod" desc="CTS block PDIF function mode">
              <DAI name="d">
                <Val>CTS block PDIF function mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSIntlnkMod" desc="bus coupler CTS interlink mode">
              <DAI name="d">
                <Val>bus coupler CTS interlink mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBadMod" desc="DS dual position 11 mode">
              <DAI name="d">
                <Val>DS dual position 11 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSIntMod" desc="DS dual position 00 mode">
              <DAI name="d">
                <Val>DS dual position 00 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSMemEna" desc="DS memory Enalble when open with current">
              <DAI name="d">
                <Val>DS memory Enalble when open with current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBlkEna" desc="DS open with current block 87B">
              <DAI name="d">
                <Val>DS open with current block 87B</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VoltgEna" desc="voltage block 87B enable">
              <DAI name="d">
                <Val>voltage block 87B enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="NRR_PDIF_ED2_V1.00_S_V1.00" inst="4" prefix="" desc="HVS.64REF">
            <DOI name="Mod" desc="HVS.64REF.On">
              <DAI name="stVal" sAddr="YX:B01.C1R2.REFProt1.On" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.64REF.On</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.64REF.St">
              <DAI name="general" sAddr="YX:B01.C1R2.REFProt1.Str" />
              <DAI name="d">
                <Val>HVS.64REF.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.64REF.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.REFProt1.Op" />
              <DAI name="d">
                <Val>HVS.64REF.Op</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc" desc="DifAClc">
              <SDI name="res" desc="HVS.64REF.3I0d">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.REFProt1.difcur_amp1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.REFProt1.difcur_amp1" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.REFProt1.difcur_amp1" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.64REF.3I0d</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DifAClc</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LinCapac0" desc="Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)">
              <DAI name="d">
                <Val>Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTFact" desc="TA Factor">
              <DAI name="d">
                <Val>TA Factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValSG" desc="HVS.64REF.I_Biased">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.REFProt1.set_strval" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.REFProt1.set_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_strval">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_strval">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.64REF.I_Biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBrkVal" desc="PDIF operate value when CT broken">
              <DAI name="d">
                <Val>PDIF operate value when CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstFact" desc="Second harmonic restraint factor">
              <DAI name="d">
                <Val>Second harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.64REF.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.REFProt1.swi_blcd" />
              <DAI name="d">
                <Val>HVS.64REF.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkEna" desc="HVS.64REF.En_CTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.REFProt1.swi_ctbrk" />
              <DAI name="d">
                <Val>HVS.64REF.En_CTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTWrnSet" desc="HVS.64REF.I_Alm">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_difalarm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.REFProt1.set_difalarm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.REFProt1.set_difalarm" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_difalarm">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_difalarm">
                  <Val>1.500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_difalarm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.64REF.I_Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkSet" desc="Different value to block for CT broken">
              <DAI name="d">
                <Val>Different value to block for CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstMod" desc="2nd Harmonic restraint mode">
              <DAI name="d">
                <Val>2nd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifStrVal" desc="PDIF start value">
              <DAI name="d">
                <Val>PDIF start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmOp" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InfVal" desc="HVS.64REF.I_Knee">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_breakpoint" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.REFProt1.set_breakpoint" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.REFProt1.set_breakpoint" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_breakpoint">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_breakpoint">
                  <Val>4.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_breakpoint">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.64REF.I_Knee</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PctRstFact" desc="HVS.64REF.Slope">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_kblcd_s" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.REFProt1.set_kblcd_s" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.REFProt1.set_kblcd_s" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_kblcd_s">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_kblcd_s">
                  <Val>0.750</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_kblcd_s">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.64REF.Slope</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Inf2Val" desc="Current setting of knee point 2 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 2 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifOpDlTmms" desc="HVS.64REF.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.REFProt1.set_t" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.REFProt1.set_t" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.REFProt1.set_t" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.REFProt1.set_t">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.REFProt1.set_t">
                <Val>20000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.REFProt1.set_t">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.64REF.t_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IeSet" desc="Ie Setting of Motor">
              <DAI name="d">
                <Val>Ie Setting of Motor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HiOpVal" desc="PDIF instantaneus operate value">
              <DAI name="d">
                <Val>PDIF instantaneus operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact1" desc="Percent dif restraint factor 1">
              <DAI name="d">
                <Val>Percent dif restraint factor 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee1" desc="PDIF Knee 1">
              <DAI name="d">
                <Val>PDIF Knee 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact2" desc="Percent dif restraint factor 2">
              <DAI name="d">
                <Val>Percent dif restraint factor 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee2" desc="PDIF Knee 2">
              <DAI name="d">
                <Val>PDIF Knee 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact3" desc="Percent dif restraint factor 3">
              <DAI name="d">
                <Val>Percent dif restraint factor 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCFact" desc="DPFC set factor">
              <DAI name="d">
                <Val>DPFC set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct1Fact" desc="Percentage dif stage1 set factor">
              <DAI name="d">
                <Val>Percentage dif stage1 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct2Fact" desc="Percentage dif stage2 set factor">
              <DAI name="d">
                <Val>Percentage dif stage2 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroSetFact" desc="Zero sequence dif set factor">
              <DAI name="d">
                <Val>Zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroPhSFact" desc="Phase select element of zero sequence dif set factor">
              <DAI name="d">
                <Val>Phase select element of zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RstVal" desc="PDIF restraint value">
              <DAI name="d">
                <Val>PDIF restraint value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStrVal" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0strVal" desc="Netural current start value">
              <DAI name="d">
                <Val>Netural current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2strVal" desc="Negative current start value">
              <DAI name="d">
                <Val>Negative current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpstrVal" desc="Phase current start value">
              <DAI name="d">
                <Val>Phase current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmVal" desc="Different value to warning for TA abnormal">
              <DAI name="d">
                <Val>Different value to warning for TA abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstFact" desc="Third harmonic restraint factor">
              <DAI name="d">
                <Val>Third harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstFact" desc="Fifth harmonic restraint factor">
              <DAI name="d">
                <Val>Fifth harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt1Ena" desc="Enable PDIF Percentage stage1">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt2Ena" desc="Enable PDIF Percentage stage2">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableDPFC" desc="Enable DPFC">
              <DAI name="d">
                <Val>Enable DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableInst" desc="Enable Instantaneus PDIF">
              <DAI name="d">
                <Val>Enable Instantaneus PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableZro" desc="Enable Zero Sequence PDIF">
              <DAI name="d">
                <Val>Enable Zero Sequence PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTAntSaEna" desc="TA Anti Satuation Enable">
              <DAI name="d">
                <Val>TA Anti Satuation Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IdtStrEna" desc="Enable phase to phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase to phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0StrEna" desc="Enable netural current start PDIF">
              <DAI name="d">
                <Val>Enable netural current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2StrEna" desc="Enable negative current start PDIF">
              <DAI name="d">
                <Val>Enable negative current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpStrEna" desc="Enable phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolStrEna" desc="Enable voltage start PDIF">
              <DAI name="d">
                <Val>Enable voltage start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstMod" desc="3rd Harmonic restraint mode">
              <DAI name="d">
                <Val>3rd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstMod" desc="5th Harmonic restraint mode">
              <DAI name="d">
                <Val>5th Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableTest" desc="Enable remote current direction reverse">
              <DAI name="d">
                <Val>Enable remote current direction reverse</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT connection mode">
              <DAI name="d">
                <Val>CT connection mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTNum" desc="CT group number">
              <DAI name="d">
                <Val>CT group number</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd1ZroEna" desc="Side 1 zero sequence current filter">
              <DAI name="d">
                <Val>Side 1 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd2ZroEna" desc="Side 2 zero sequence current filter">
              <DAI name="d">
                <Val>Side 2 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd3ZroEna" desc="Side 3 zero sequence current filter">
              <DAI name="d">
                <Val>Side 3 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd4ZroEna" desc="Side 4 zero sequence current filter">
              <DAI name="d">
                <Val>Side 4 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd5ZroEna" desc="Side 5 zero sequence current filter">
              <DAI name="d">
                <Val>Side 5 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd6ZroEna" desc="Side 6 zero sequence current filter">
              <DAI name="d">
                <Val>Side 6 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5BlkEna" desc="Harmonic block PDIF">
              <DAI name="d">
                <Val>Harmonic block PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InstEna" desc="Enable Instance PDIF">
              <DAI name="d">
                <Val>Enable Instance PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope1Val" desc="Slope 1">
              <DAI name="d">
                <Val>Slope 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope2Val" desc="Slope 2">
              <DAI name="d">
                <Val>Slope 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope3Val" desc="Slope 3">
              <DAI name="d">
                <Val>Slope 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope4Val" desc="Slope 4">
              <DAI name="d">
                <Val>Slope 4</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVBlkVal" desc="Block value of phase voltage">
              <DAI name="d">
                <Val>Block value of phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V0BlkVal" desc="Block value of V0">
              <DAI name="d">
                <Val>Block value of V0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V2BlkVal" desc="Block value of V2">
              <DAI name="d">
                <Val>Block value of V2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Fact" desc="Coefficient of 3rd or 5th harmonic for overexcitation detection">
              <DAI name="d">
                <Val>Coefficient of 3rd or 5th harmonic for overexcitation detection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Ena" desc="3rd or 5nd harmonica for overexcitation criterion">
              <DAI name="d">
                <Val>3rd or 5nd harmonica for overexcitation criterion</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhBlkMod" desc="Selecting blocking mode of inrush current">
              <DAI name="d">
                <Val>Selecting blocking mode of inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhIdMod" desc="Selecting the method of distinguishing inrush current">
              <DAI name="d">
                <Val>Selecting the method of distinguishing inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ClkNum" desc="ClkNum">
              <DAI name="d">
                <Val>ClkNum</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ExI0BlkEna" desc="HVS.64REF.En_NPCurr">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.REFProt1.swi_i0_blk" />
              <DAI name="d">
                <Val>HVS.64REF.En_NPCurr</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CCCEna" desc="Capacitive Current Compensate Enable">
              <DAI name="d">
                <Val>Capacitive Current Compensate Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDifEna" desc="Break value PDIF Enable">
              <DAI name="d">
                <Val>Break value PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDidEna" desc="Enabling/disabling break value">
              <DAI name="d">
                <Val>Enabling/disabling break value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Dif0BlkRec" desc="Zero sequence PDIF blocking recloser">
              <DAI name="d">
                <Val>Zero sequence PDIF blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bk2PDIFEna" desc="Enabling/disabling stage 2 of DPFC">
              <DAI name="d">
                <Val>Enabling/disabling stage 2 of DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi1PDIFEna" desc="Enabling/disabling stage 1 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage 1 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi2PDIFEna" desc="Enabling/disabling stage2 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage2 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmValA" desc="Differential Alarm Current">
              <DAI name="d">
                <Val>Differential Alarm Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSegEna" desc="Enabling/disabling phase-segregated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling phase-segregated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPEna" desc="Enabling/disabling accelerated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling accelerated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DiffLocEna" desc="PDIF not via teleprotection permissive signal">
              <DAI name="d">
                <Val>PDIF not via teleprotection permissive signal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAlmEna" desc="Alarm of differential current enable">
              <DAI name="d">
                <Val>Alarm of differential current enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EICBlkTyp" desc="Excitation inrush current blocking type">
              <DAI name="d">
                <Val>Excitation inrush current blocking type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1DPFC" desc="1st Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>1st Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2DPFC" desc="2nd Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>2nd Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1Biased" desc="1st Operate of Biased current differential protection">
              <DAI name="d">
                <Val>1st Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2Biased" desc="2nd Operate of Biased current differential protection">
              <DAI name="d">
                <Val>2nd Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpNeut" desc="Operate of neutral current differential protection">
              <DAI name="d">
                <Val>Operate of neutral current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpIntrp" desc="Operate of inter trip">
              <DAI name="d">
                <Val>Operate of inter trip</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CompAlm" desc="Capacitive Current Compensation alarm">
              <DAI name="d">
                <Val>Capacitive Current Compensation alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvDifAlm" desc="HVS.64REF.Alm_Diff">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.REFProt1.Alm_dif" />
              <DAI name="d">
                <Val>HVS.64REF.Alm_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTbrkAlm" desc="HVS.64REF.Alm_CTS">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.REFProt1.Alm_brk" />
              <DAI name="d">
                <Val>HVS.64REF.Alm_CTS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmSet" desc="Different value to Alm Over Dif-Current">
              <DAI name="d">
                <Val>Different value to Alm Over Dif-Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTRtnTyp" desc="Return type of CT break">
              <DAI name="d">
                <Val>Return type of CT break</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirBlkEna" desc="HVS.64REF.En_Dir_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.REFProt1.swi_dirblk" />
              <DAI name="d">
                <Val>HVS.64REF.En_Dir_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROAAng" desc="HVS.64REF.ROA">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_roa" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.REFProt1.set_roa">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.REFProt1.set_roa" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_roa">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_roa">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.REFProt1.set_roa">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.64REF.ROA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInstCts" desc="Alarm of CT broken">
              <DAI name="d">
                <Val>Alarm of CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSBlkMod" desc="CTS block PDIF function mode">
              <DAI name="d">
                <Val>CTS block PDIF function mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSIntlnkMod" desc="bus coupler CTS interlink mode">
              <DAI name="d">
                <Val>bus coupler CTS interlink mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBadMod" desc="DS dual position 11 mode">
              <DAI name="d">
                <Val>DS dual position 11 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSIntMod" desc="DS dual position 00 mode">
              <DAI name="d">
                <Val>DS dual position 00 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSMemEna" desc="DS memory Enalble when open with current">
              <DAI name="d">
                <Val>DS memory Enalble when open with current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBlkEna" desc="DS open with current block 87B">
              <DAI name="d">
                <Val>DS open with current block 87B</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VoltgEna" desc="voltage block 87B enable">
              <DAI name="d">
                <Val>voltage block 87B enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="NRR_PDIF_ED2_V1.00_S_V1.00" inst="7" prefix="" desc="87W">
            <DOI name="Mod" desc="87W.On_PhSeg">
              <DAI name="stVal" sAddr="YX:B01.C1R2.WindDifProt1.On_wblcd" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>87W.On_PhSeg</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="87W.St_PhSeg">
              <DAI name="general" sAddr="YX:B01.C1R2.WindDifProt1.Str_wblcd" />
              <DAI name="d">
                <Val>87W.St_PhSeg</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="87W.Op_PhSeg">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.WindDifProt1.Op_wblcd" />
              <DAI name="d">
                <Val>87W.Op_PhSeg</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc" desc="DifAClc">
              <SDI name="phsA" desc="87W.Ida">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.WindDifProt1.wdia_amp1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.WindDifProt1.wdia_amp1" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.WindDifProt1.wdia_amp1" />
                </SDI>
                <DAI name="d">
                  <Val>87W.Ida</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="87W.Idb">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.WindDifProt1.wdib_amp1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.WindDifProt1.wdib_amp1" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.WindDifProt1.wdib_amp1" />
                </SDI>
                <DAI name="d">
                  <Val>87W.Idb</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="87W.Idc">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.WindDifProt1.wdic_amp1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.WindDifProt1.wdic_amp1" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.WindDifProt1.wdic_amp1" />
                </SDI>
                <DAI name="d">
                  <Val>87W.Idc</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DifAClc</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LinCapac0" desc="Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)">
              <DAI name="d">
                <Val>Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTFact" desc="TA Factor">
              <DAI name="d">
                <Val>TA Factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValSG" desc="87W.I_Biased">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.WindDifProt1.set_strval" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.WindDifProt1.set_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_strval">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_strval">
                  <Val>5.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87W.I_Biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBrkVal" desc="PDIF operate value when CT broken">
              <DAI name="d">
                <Val>PDIF operate value when CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstFact" desc="Second harmonic restraint factor">
              <DAI name="d">
                <Val>Second harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="87W.En_PhSeg">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.WindDifProt1.swi_wblcd" />
              <DAI name="d">
                <Val>87W.En_PhSeg</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkEna" desc="87W.En_CTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.WindDifProt1.swi_ctbrk" />
              <DAI name="d">
                <Val>87W.En_CTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTWrnSet" desc="87W.I_Alm">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_difalarm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.WindDifProt1.set_difalarm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.WindDifProt1.set_difalarm" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_difalarm">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_difalarm">
                  <Val>1.500</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_difalarm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87W.I_Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkSet" desc="Different value to block for CT broken">
              <DAI name="d">
                <Val>Different value to block for CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstMod" desc="2nd Harmonic restraint mode">
              <DAI name="d">
                <Val>2nd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifStrVal" desc="PDIF start value">
              <DAI name="d">
                <Val>PDIF start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmOp" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InfVal" desc="87W.I_Knee">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_breakpoint" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.WindDifProt1.set_breakpoint" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.WindDifProt1.set_breakpoint" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_breakpoint">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_breakpoint">
                  <Val>4.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_breakpoint">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87W.I_Knee</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PctRstFact" desc="87W.Slope">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_kblcd_s" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.WindDifProt1.set_kblcd_s" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.WindDifProt1.set_kblcd_s" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_kblcd_s">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_kblcd_s">
                  <Val>0.900</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.WindDifProt1.set_kblcd_s">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>87W.Slope</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Inf2Val" desc="Current setting of knee point 2 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 2 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifOpDlTmms" desc="87W.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.WindDifProt1.set_t" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.WindDifProt1.set_t" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.WindDifProt1.set_t" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.WindDifProt1.set_t">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.WindDifProt1.set_t">
                <Val>20000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.WindDifProt1.set_t">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>87W.t_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IeSet" desc="Ie Setting of Motor">
              <DAI name="d">
                <Val>Ie Setting of Motor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HiOpVal" desc="PDIF instantaneus operate value">
              <DAI name="d">
                <Val>PDIF instantaneus operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact1" desc="Percent dif restraint factor 1">
              <DAI name="d">
                <Val>Percent dif restraint factor 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee1" desc="PDIF Knee 1">
              <DAI name="d">
                <Val>PDIF Knee 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact2" desc="Percent dif restraint factor 2">
              <DAI name="d">
                <Val>Percent dif restraint factor 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee2" desc="PDIF Knee 2">
              <DAI name="d">
                <Val>PDIF Knee 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact3" desc="Percent dif restraint factor 3">
              <DAI name="d">
                <Val>Percent dif restraint factor 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCFact" desc="DPFC set factor">
              <DAI name="d">
                <Val>DPFC set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct1Fact" desc="Percentage dif stage1 set factor">
              <DAI name="d">
                <Val>Percentage dif stage1 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct2Fact" desc="Percentage dif stage2 set factor">
              <DAI name="d">
                <Val>Percentage dif stage2 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroSetFact" desc="Zero sequence dif set factor">
              <DAI name="d">
                <Val>Zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroPhSFact" desc="Phase select element of zero sequence dif set factor">
              <DAI name="d">
                <Val>Phase select element of zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RstVal" desc="PDIF restraint value">
              <DAI name="d">
                <Val>PDIF restraint value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStrVal" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0strVal" desc="Netural current start value">
              <DAI name="d">
                <Val>Netural current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2strVal" desc="Negative current start value">
              <DAI name="d">
                <Val>Negative current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpstrVal" desc="Phase current start value">
              <DAI name="d">
                <Val>Phase current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmVal" desc="Different value to warning for TA abnormal">
              <DAI name="d">
                <Val>Different value to warning for TA abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstFact" desc="Third harmonic restraint factor">
              <DAI name="d">
                <Val>Third harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstFact" desc="Fifth harmonic restraint factor">
              <DAI name="d">
                <Val>Fifth harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt1Ena" desc="Enable PDIF Percentage stage1">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt2Ena" desc="Enable PDIF Percentage stage2">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableDPFC" desc="Enable DPFC">
              <DAI name="d">
                <Val>Enable DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableInst" desc="Enable Instantaneus PDIF">
              <DAI name="d">
                <Val>Enable Instantaneus PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableZro" desc="Enable Zero Sequence PDIF">
              <DAI name="d">
                <Val>Enable Zero Sequence PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTAntSaEna" desc="TA Anti Satuation Enable">
              <DAI name="d">
                <Val>TA Anti Satuation Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IdtStrEna" desc="Enable phase to phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase to phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0StrEna" desc="Enable netural current start PDIF">
              <DAI name="d">
                <Val>Enable netural current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2StrEna" desc="Enable negative current start PDIF">
              <DAI name="d">
                <Val>Enable negative current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpStrEna" desc="Enable phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolStrEna" desc="Enable voltage start PDIF">
              <DAI name="d">
                <Val>Enable voltage start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstMod" desc="3rd Harmonic restraint mode">
              <DAI name="d">
                <Val>3rd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstMod" desc="5th Harmonic restraint mode">
              <DAI name="d">
                <Val>5th Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableTest" desc="Enable remote current direction reverse">
              <DAI name="d">
                <Val>Enable remote current direction reverse</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT connection mode">
              <DAI name="d">
                <Val>CT connection mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTNum" desc="CT group number">
              <DAI name="d">
                <Val>CT group number</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd1ZroEna" desc="Side 1 zero sequence current filter">
              <DAI name="d">
                <Val>Side 1 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd2ZroEna" desc="Side 2 zero sequence current filter">
              <DAI name="d">
                <Val>Side 2 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd3ZroEna" desc="Side 3 zero sequence current filter">
              <DAI name="d">
                <Val>Side 3 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd4ZroEna" desc="Side 4 zero sequence current filter">
              <DAI name="d">
                <Val>Side 4 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd5ZroEna" desc="Side 5 zero sequence current filter">
              <DAI name="d">
                <Val>Side 5 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd6ZroEna" desc="Side 6 zero sequence current filter">
              <DAI name="d">
                <Val>Side 6 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5BlkEna" desc="Harmonic block PDIF">
              <DAI name="d">
                <Val>Harmonic block PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InstEna" desc="Enable Instance PDIF">
              <DAI name="d">
                <Val>Enable Instance PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope1Val" desc="Slope 1">
              <DAI name="d">
                <Val>Slope 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope2Val" desc="Slope 2">
              <DAI name="d">
                <Val>Slope 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope3Val" desc="Slope 3">
              <DAI name="d">
                <Val>Slope 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope4Val" desc="Slope 4">
              <DAI name="d">
                <Val>Slope 4</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVBlkVal" desc="Block value of phase voltage">
              <DAI name="d">
                <Val>Block value of phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V0BlkVal" desc="Block value of V0">
              <DAI name="d">
                <Val>Block value of V0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V2BlkVal" desc="Block value of V2">
              <DAI name="d">
                <Val>Block value of V2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Fact" desc="Coefficient of 3rd or 5th harmonic for overexcitation detection">
              <DAI name="d">
                <Val>Coefficient of 3rd or 5th harmonic for overexcitation detection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Ena" desc="3rd or 5nd harmonica for overexcitation criterion">
              <DAI name="d">
                <Val>3rd or 5nd harmonica for overexcitation criterion</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhBlkMod" desc="Selecting blocking mode of inrush current">
              <DAI name="d">
                <Val>Selecting blocking mode of inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhIdMod" desc="Selecting the method of distinguishing inrush current">
              <DAI name="d">
                <Val>Selecting the method of distinguishing inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ClkNum" desc="ClkNum">
              <DAI name="d">
                <Val>ClkNum</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ExI0BlkEna" desc="External zero-sequence current Block Enable">
              <DAI name="d">
                <Val>External zero-sequence current Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CCCEna" desc="Capacitive Current Compensate Enable">
              <DAI name="d">
                <Val>Capacitive Current Compensate Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDifEna" desc="Break value PDIF Enable">
              <DAI name="d">
                <Val>Break value PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDidEna" desc="Enabling/disabling break value">
              <DAI name="d">
                <Val>Enabling/disabling break value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Dif0BlkRec" desc="Zero sequence PDIF blocking recloser">
              <DAI name="d">
                <Val>Zero sequence PDIF blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bk2PDIFEna" desc="Enabling/disabling stage 2 of DPFC">
              <DAI name="d">
                <Val>Enabling/disabling stage 2 of DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi1PDIFEna" desc="Enabling/disabling stage 1 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage 1 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi2PDIFEna" desc="Enabling/disabling stage2 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage2 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmValA" desc="Differential Alarm Current">
              <DAI name="d">
                <Val>Differential Alarm Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSegEna" desc="Enabling/disabling phase-segregated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling phase-segregated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPEna" desc="Enabling/disabling accelerated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling accelerated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DiffLocEna" desc="PDIF not via teleprotection permissive signal">
              <DAI name="d">
                <Val>PDIF not via teleprotection permissive signal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAlmEna" desc="Alarm of differential current enable">
              <DAI name="d">
                <Val>Alarm of differential current enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EICBlkTyp" desc="Excitation inrush current blocking type">
              <DAI name="d">
                <Val>Excitation inrush current blocking type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1DPFC" desc="1st Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>1st Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2DPFC" desc="2nd Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>2nd Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1Biased" desc="1st Operate of Biased current differential protection">
              <DAI name="d">
                <Val>1st Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2Biased" desc="2nd Operate of Biased current differential protection">
              <DAI name="d">
                <Val>2nd Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpNeut" desc="Operate of neutral current differential protection">
              <DAI name="d">
                <Val>Operate of neutral current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpIntrp" desc="Operate of inter trip">
              <DAI name="d">
                <Val>Operate of inter trip</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CompAlm" desc="Capacitive Current Compensation alarm">
              <DAI name="d">
                <Val>Capacitive Current Compensation alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvDifAlm" desc="87W.Alm_Diff">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.WindDifProt1.Alm_dif" />
              <DAI name="d">
                <Val>87W.Alm_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTbrkAlm" desc="87W.Alm_CTS">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.WindDifProt1.Alm_brk" />
              <DAI name="d">
                <Val>87W.Alm_CTS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmSet" desc="Different value to Alm Over Dif-Current">
              <DAI name="d">
                <Val>Different value to Alm Over Dif-Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTRtnTyp" desc="Return type of CT break">
              <DAI name="d">
                <Val>Return type of CT break</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirBlkEna" desc="Enabling/disabling dir block of PDIF">
              <DAI name="d">
                <Val>Enabling/disabling dir block of PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROAAng" desc="range of Angle to act">
              <DAI name="d">
                <Val>range of Angle to act</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInstCts" desc="Alarm of CT broken">
              <DAI name="d">
                <Val>Alarm of CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSBlkMod" desc="CTS block PDIF function mode">
              <DAI name="d">
                <Val>CTS block PDIF function mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSIntlnkMod" desc="bus coupler CTS interlink mode">
              <DAI name="d">
                <Val>bus coupler CTS interlink mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBadMod" desc="DS dual position 11 mode">
              <DAI name="d">
                <Val>DS dual position 11 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSIntMod" desc="DS dual position 00 mode">
              <DAI name="d">
                <Val>DS dual position 00 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSMemEna" desc="DS memory Enalble when open with current">
              <DAI name="d">
                <Val>DS memory Enalble when open with current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBlkEna" desc="DS open with current block 87B">
              <DAI name="d">
                <Val>DS open with current block 87B</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VoltgEna" desc="voltage block 87B enable">
              <DAI name="d">
                <Val>voltage block 87B enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="NRR_PDIF_ED2_V1.00_S_V1.00" inst="8" prefix="" desc="87W">
            <DOI name="Mod" desc="87W.On_REF">
              <DAI name="stVal" sAddr="YX:B01.C1R2.WindDifProt1.On_zblcd" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>87W.On_REF</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="87W.St_REF">
              <DAI name="general" sAddr="YX:B01.C1R2.WindDifProt1.Str_zblcd" />
              <DAI name="d">
                <Val>87W.St_REF</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="87W.Op_REF">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.WindDifProt1.Op_zblcd" />
              <DAI name="d">
                <Val>87W.Op_REF</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc" desc="DifAClc">
              <SDI name="res" desc="87W.3I0d">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.WindDifProt1.wdi0_amp1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.WindDifProt1.wdi0_amp1" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.WindDifProt1.wdi0_amp1" />
                </SDI>
                <DAI name="d">
                  <Val>87W.3I0d</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>DifAClc</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LinCapac0" desc="Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)">
              <DAI name="d">
                <Val>Zero-sequence Line Capacitance(Defined by Q/GDW1396 protocol)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTFact" desc="TA Factor">
              <DAI name="d">
                <Val>TA Factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValSG" desc="PDIF operate value">
              <DAI name="d">
                <Val>PDIF operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBrkVal" desc="PDIF operate value when CT broken">
              <DAI name="d">
                <Val>PDIF operate value when CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstFact" desc="Second harmonic restraint factor">
              <DAI name="d">
                <Val>Second harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="87W.En_REF">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.WindDifProt1.swi_zblcd" />
              <DAI name="d">
                <Val>87W.En_REF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkEna" desc="CT broken Block PDIF Enable">
              <DAI name="d">
                <Val>CT broken Block PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemShRX" desc="X value of Local Shunt Reactor">
              <DAI name="d">
                <Val>X value of Local Shunt Reactor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemNRX" desc="X value of Local Reactor of Neutral Point">
              <DAI name="d">
                <Val>X value of Local Reactor of Neutral Point</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTWrnSet" desc="Different value to warning for CT abnormal">
              <DAI name="d">
                <Val>Different value to warning for CT abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTBlkSet" desc="Different value to block for CT broken">
              <DAI name="d">
                <Val>Different value to block for CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha2RstMod" desc="2nd Harmonic restraint mode">
              <DAI name="d">
                <Val>2nd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifStrVal" desc="PDIF start value">
              <DAI name="d">
                <Val>PDIF start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmOp" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InfVal" desc="Current setting of knee point 1 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 1 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PctRstFact" desc="Percentage restraint factor">
              <DAI name="d">
                <Val>Percentage restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Inf2Val" desc="Current setting of knee point 2 of biased">
              <DAI name="d">
                <Val>Current setting of knee point 2 of biased</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifOpDlTmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IeSet" desc="Ie Setting of Motor">
              <DAI name="d">
                <Val>Ie Setting of Motor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HiOpVal" desc="PDIF instantaneus operate value">
              <DAI name="d">
                <Val>PDIF instantaneus operate value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact1" desc="Percent dif restraint factor 1">
              <DAI name="d">
                <Val>Percent dif restraint factor 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee1" desc="PDIF Knee 1">
              <DAI name="d">
                <Val>PDIF Knee 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact2" desc="Percent dif restraint factor 2">
              <DAI name="d">
                <Val>Percent dif restraint factor 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Knee2" desc="PDIF Knee 2">
              <DAI name="d">
                <Val>PDIF Knee 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Blkfact3" desc="Percent dif restraint factor 3">
              <DAI name="d">
                <Val>Percent dif restraint factor 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCFact" desc="DPFC set factor">
              <DAI name="d">
                <Val>DPFC set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct1Fact" desc="Percentage dif stage1 set factor">
              <DAI name="d">
                <Val>Percentage dif stage1 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pct2Fact" desc="Percentage dif stage2 set factor">
              <DAI name="d">
                <Val>Percentage dif stage2 set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroSetFact" desc="Zero sequence dif set factor">
              <DAI name="d">
                <Val>Zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroPhSFact" desc="Phase select element of zero sequence dif set factor">
              <DAI name="d">
                <Val>Phase select element of zero sequence dif set factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RstVal" desc="PDIF restraint value">
              <DAI name="d">
                <Val>PDIF restraint value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStrVal" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0strVal" desc="Netural current start value">
              <DAI name="d">
                <Val>Netural current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2strVal" desc="Negative current start value">
              <DAI name="d">
                <Val>Negative current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpstrVal" desc="Phase current start value">
              <DAI name="d">
                <Val>Phase current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmVal" desc="Different value to warning for TA abnormal">
              <DAI name="d">
                <Val>Different value to warning for TA abnormal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstFact" desc="Third harmonic restraint factor">
              <DAI name="d">
                <Val>Third harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstFact" desc="Fifth harmonic restraint factor">
              <DAI name="d">
                <Val>Fifth harmonic restraint factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt1Ena" desc="Enable PDIF Percentage stage1">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Pcnt2Ena" desc="Enable PDIF Percentage stage2">
              <DAI name="d">
                <Val>Enable PDIF Percentage stage2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableDPFC" desc="Enable DPFC">
              <DAI name="d">
                <Val>Enable DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableInst" desc="Enable Instantaneus PDIF">
              <DAI name="d">
                <Val>Enable Instantaneus PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableZro" desc="Enable Zero Sequence PDIF">
              <DAI name="d">
                <Val>Enable Zero Sequence PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTAntSaEna" desc="TA Anti Satuation Enable">
              <DAI name="d">
                <Val>TA Anti Satuation Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IdtStrEna" desc="Enable phase to phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase to phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0StrEna" desc="Enable netural current start PDIF">
              <DAI name="d">
                <Val>Enable netural current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2StrEna" desc="Enable negative current start PDIF">
              <DAI name="d">
                <Val>Enable negative current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IpStrEna" desc="Enable phase current start PDIF">
              <DAI name="d">
                <Val>Enable phase current start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolStrEna" desc="Enable voltage start PDIF">
              <DAI name="d">
                <Val>Enable voltage start PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3RstMod" desc="3rd Harmonic restraint mode">
              <DAI name="d">
                <Val>3rd Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5RstMod" desc="5th Harmonic restraint mode">
              <DAI name="d">
                <Val>5th Harmonic restraint mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnableTest" desc="Enable remote current direction reverse">
              <DAI name="d">
                <Val>Enable remote current direction reverse</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT connection mode">
              <DAI name="d">
                <Val>CT connection mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTNum" desc="CT group number">
              <DAI name="d">
                <Val>CT group number</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd1ZroEna" desc="Side 1 zero sequence current filter">
              <DAI name="d">
                <Val>Side 1 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd2ZroEna" desc="Side 2 zero sequence current filter">
              <DAI name="d">
                <Val>Side 2 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd3ZroEna" desc="Side 3 zero sequence current filter">
              <DAI name="d">
                <Val>Side 3 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd4ZroEna" desc="Side 4 zero sequence current filter">
              <DAI name="d">
                <Val>Side 4 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd5ZroEna" desc="Side 5 zero sequence current filter">
              <DAI name="d">
                <Val>Side 5 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Sd6ZroEna" desc="Side 6 zero sequence current filter">
              <DAI name="d">
                <Val>Side 6 zero sequence current filter</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha5BlkEna" desc="Harmonic block PDIF">
              <DAI name="d">
                <Val>Harmonic block PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InstEna" desc="Enable Instance PDIF">
              <DAI name="d">
                <Val>Enable Instance PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope1Val" desc="Slope 1">
              <DAI name="d">
                <Val>Slope 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope2Val" desc="Slope 2">
              <DAI name="d">
                <Val>Slope 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope3Val" desc="Slope 3">
              <DAI name="d">
                <Val>Slope 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Slope4Val" desc="Slope 4">
              <DAI name="d">
                <Val>Slope 4</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVBlkVal" desc="Block value of phase voltage">
              <DAI name="d">
                <Val>Block value of phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V0BlkVal" desc="Block value of V0">
              <DAI name="d">
                <Val>Block value of V0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V2BlkVal" desc="Block value of V2">
              <DAI name="d">
                <Val>Block value of V2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Fact" desc="Coefficient of 3rd or 5th harmonic for overexcitation detection">
              <DAI name="d">
                <Val>Coefficient of 3rd or 5th harmonic for overexcitation detection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ha3Ha5Ena" desc="3rd or 5nd harmonica for overexcitation criterion">
              <DAI name="d">
                <Val>3rd or 5nd harmonica for overexcitation criterion</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhBlkMod" desc="Selecting blocking mode of inrush current">
              <DAI name="d">
                <Val>Selecting blocking mode of inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InrhIdMod" desc="Selecting the method of distinguishing inrush current">
              <DAI name="d">
                <Val>Selecting the method of distinguishing inrush current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ClkNum" desc="ClkNum">
              <DAI name="d">
                <Val>ClkNum</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ExI0BlkEna" desc="External zero-sequence current Block Enable">
              <DAI name="d">
                <Val>External zero-sequence current Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CCCEna" desc="Capacitive Current Compensate Enable">
              <DAI name="d">
                <Val>Capacitive Current Compensate Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDifEna" desc="Break value PDIF Enable">
              <DAI name="d">
                <Val>Break value PDIF Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BrkDidEna" desc="Enabling/disabling break value">
              <DAI name="d">
                <Val>Enabling/disabling break value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Dif0BlkRec" desc="Zero sequence PDIF blocking recloser">
              <DAI name="d">
                <Val>Zero sequence PDIF blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bk2PDIFEna" desc="Enabling/disabling stage 2 of DPFC">
              <DAI name="d">
                <Val>Enabling/disabling stage 2 of DPFC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi1PDIFEna" desc="Enabling/disabling stage 1 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage 1 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bi2PDIFEna" desc="Enabling/disabling stage2 of steady-state current differential">
              <DAI name="d">
                <Val>Enabling/disabling stage2 of steady-state current differential</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmValA" desc="Differential Alarm Current">
              <DAI name="d">
                <Val>Differential Alarm Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSegEna" desc="Enabling/disabling phase-segregated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling phase-segregated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPEna" desc="Enabling/disabling accelerated inter-tripping">
              <DAI name="d">
                <Val>Enabling/disabling accelerated inter-tripping</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DiffLocEna" desc="PDIF not via teleprotection permissive signal">
              <DAI name="d">
                <Val>PDIF not via teleprotection permissive signal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAAlmEna" desc="Alarm of differential current enable">
              <DAI name="d">
                <Val>Alarm of differential current enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EICBlkTyp" desc="Excitation inrush current blocking type">
              <DAI name="d">
                <Val>Excitation inrush current blocking type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1DPFC" desc="1st Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>1st Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2DPFC" desc="2nd Operate of DPFC current differential protection">
              <DAI name="d">
                <Val>2nd Operate of DPFC current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op1Biased" desc="1st Operate of Biased current differential protection">
              <DAI name="d">
                <Val>1st Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Op2Biased" desc="2nd Operate of Biased current differential protection">
              <DAI name="d">
                <Val>2nd Operate of Biased current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpNeut" desc="Operate of neutral current differential protection">
              <DAI name="d">
                <Val>Operate of neutral current differential protection</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpIntrp" desc="Operate of inter trip">
              <DAI name="d">
                <Val>Operate of inter trip</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CompAlm" desc="Capacitive Current Compensation alarm">
              <DAI name="d">
                <Val>Capacitive Current Compensation alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvDifAlm" desc="Over Dif-Current Alm">
              <DAI name="d">
                <Val>Over Dif-Current Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTbrkAlm" desc="CT Break of Dif prot">
              <DAI name="d">
                <Val>CT Break of Dif prot</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DifAlmSet" desc="Different value to Alm Over Dif-Current">
              <DAI name="d">
                <Val>Different value to Alm Over Dif-Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTRtnTyp" desc="Return type of CT break">
              <DAI name="d">
                <Val>Return type of CT break</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirBlkEna" desc="Enabling/disabling dir block of PDIF">
              <DAI name="d">
                <Val>Enabling/disabling dir block of PDIF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROAAng" desc="range of Angle to act">
              <DAI name="d">
                <Val>range of Angle to act</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInstCts" desc="Alarm of CT broken">
              <DAI name="d">
                <Val>Alarm of CT broken</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSBlkMod" desc="CTS block PDIF function mode">
              <DAI name="d">
                <Val>CTS block PDIF function mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTSIntlnkMod" desc="bus coupler CTS interlink mode">
              <DAI name="d">
                <Val>bus coupler CTS interlink mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBadMod" desc="DS dual position 11 mode">
              <DAI name="d">
                <Val>DS dual position 11 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSIntMod" desc="DS dual position 00 mode">
              <DAI name="d">
                <Val>DS dual position 00 mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSMemEna" desc="DS memory Enalble when open with current">
              <DAI name="d">
                <Val>DS memory Enalble when open with current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DSBlkEna" desc="DS open with current block 87B">
              <DAI name="d">
                <Val>DS open with current block 87B</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VoltgEna" desc="voltage block 87B enable">
              <DAI name="d">
                <Val>voltage block 87B enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="NRR_PHAR_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="87T">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="87T.Flg_Inrush">
              <DAI name="general" sAddr="YX:B01.C1R2.DifProt1.flg_inrush_phar" />
              <DAI name="d">
                <Val>87T.Flg_Inrush</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Block mode">
              <DAI name="d">
                <Val>Block mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HReOpnValA" desc="Current setting of releasing harmonic blocking function">
              <DAI name="d">
                <Val>Current setting of releasing harmonic blocking function</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HaBlkCff" desc="Harmonic blocking coefficient">
              <DAI name="d">
                <Val>Harmonic blocking coefficient</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="NRR_PHAR_ED2_V1.00_S_V1.00" inst="2" prefix="" desc="HVS.50/51P.HMB">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="HVS.50/51P.HMB.K_Hm2">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_phstr" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PHAR1.sg_phstr" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PHAR1.sg_phstr" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_phstr">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_phstr">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_phstr">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.HMB.K_Hm2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="HVS.50/51P.HMB.Opt_Blk">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PHAR1.sg_blkmod" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PHAR1.sg_blkmod" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PHAR1.sg_blkmod" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PHAR1.sg_blkmod">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PHAR1.sg_blkmod">
                <Val>2</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PHAR1.sg_blkmod">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51P.HMB.Opt_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HReOpnValA" desc="HVS.50/51P.HMB.I_Rls">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_blkcur" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PHAR1.sg_blkcur">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PHAR1.sg_blkcur" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_blkcur">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_blkcur">
                  <Val>150.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHAR1.sg_blkcur">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.HMB.I_Rls</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HaBlkCff" desc="Harmonic blocking coefficient">
              <DAI name="d">
                <Val>Harmonic blocking coefficient</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="NRR_PHAR_ED2_V1.00_S_V1.00" inst="7" prefix="" desc="HVS.50/51G.HMB">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="PhStr" desc="HVS.50/51G.HMB.K_Hm2">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_phstr" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PHARN1.sg_phstr" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PHARN1.sg_phstr" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_phstr">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_phstr">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_phstr">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.HMB.K_Hm2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Block mode">
              <DAI name="d">
                <Val>Block mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HReOpnValA" desc="HVS.50/51G.HMB.I_Rls">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_blkcur" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PHARN1.sg_blkcur">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PHARN1.sg_blkcur" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_blkcur">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_blkcur">
                  <Val>150.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PHARN1.sg_blkcur">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.HMB.I_Rls</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HaBlkCff" desc="Harmonic blocking coefficient">
              <DAI name="d">
                <Val>Harmonic blocking coefficient</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="NRR_PTOC_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.50/51P1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.50/51P1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PDOC1.flg_st" />
              <DAI name="d">
                <Val>HVS.50/51P1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.50/51P1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PDOC1.flg_op" />
              <DAI name="d">
                <Val>HVS.50/51P1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="HVS.50/51P1.I_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_strval">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P1.I_Set</Val>
              </DAI>
            </DOI>
            <DOI name="TmMult" desc="HVS.50/51P1.TMS">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult">
                  <Val>0.04</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P1.TMS</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="HVS.50/51P1.tmin">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_minoptm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_minoptm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_minoptm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDOC1.sg_minoptm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDOC1.sg_minoptm">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDOC1.sg_minoptm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51P1.tmin</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="HVS.50/51P1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51P1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="HVS.50/51P1.Opt_Curve_DropOut">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_rscrv" />
              <DAI name="d">
                <Val>HVS.50/51P1.Opt_Curve_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="HVS.50/51P1.t_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_rsdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_rsdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_rsdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDOC1.sg_rsdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDOC1.sg_rsdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDOC1.sg_rsdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51P1.t_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="HVS.50/51P1.Opt_Dir">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_dirmod" />
              <DAI name="d">
                <Val>HVS.50/51P1.Opt_Dir</Val>
              </DAI>
            </DOI>
            <DOI name="DirEna" desc="Directional Mode Enable">
              <DAI name="d">
                <Val>Directional Mode Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.50/51P1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_en" />
              <DAI name="d">
                <Val>HVS.50/51P1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolBlk" desc="zero sequence voltage blocking">
              <DAI name="d">
                <Val>zero sequence voltage blocking</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvPBlkValA" desc="Block Value (Maximum operating current)">
              <DAI name="d">
                <Val>Block Value (Maximum operating current)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="HVS.50/51P1.Opt_Curve">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_opcrv" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_opcrv" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opcrv" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opcrv">
                <Val>17</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDOC1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51P1.Opt_Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RsMult" desc="Overload reset multiplier">
              <DAI name="d">
                <Val>Overload reset multiplier</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrMult" desc="HVS.50/51P1.CLP.IMult">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval_mult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_strval_mult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_strval_mult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval_mult">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval_mult">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_strval_mult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P1.CLP.IMult</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTmMult" desc="HVS.50/51P1.CLP.TMS">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult_mult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult_mult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult_mult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult_mult">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult_mult">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_tmmult_mult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P1.CLP.TMS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="COpDlTmms" desc="HVS.50/51P1.CLP.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm_mult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm_mult" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm_mult" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm_mult">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm_mult">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDOC1.sg_opdltm_mult">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51P1.CLP.t_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="HVS.50/51P1.K">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_k" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_k" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_k" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_k">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_k">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_k">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P1.K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="HVS.50/51P1.C">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_c" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_c" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_c" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_c">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_c">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_c">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P1.C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="HVS.50/51P1.Alpha">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_a" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_a" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_a" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_a">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_a">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDOC1.sg_crv_a">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P1.Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolBlkEna" desc="HVS.50/51P1.En_Volt_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_vce" />
              <DAI name="d">
                <Val>HVS.50/51P1.En_Volt_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HaBlkEna" desc="HVS.50/51P1.En_Hm_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_har" />
              <DAI name="d">
                <Val>HVS.50/51P1.En_Hm_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecEna" desc="Block Reclose Enable">
              <DAI name="d">
                <Val>Block Reclose Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrigMod" desc="Trigger mode">
              <DAI name="d">
                <Val>Trigger mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBWaitTmms" desc="Wait Time">
              <DAI name="d">
                <Val>Wait Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AccDlTmms" desc="Accelerate Reset Delay Time">
              <DAI name="d">
                <Val>Accelerate Reset Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TVFailEna" desc="TV fail block enable">
              <DAI name="d">
                <Val>TV fail block enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="HVS.50/51P1.Opt_Trp/Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDOC1.sg_alm" />
              <DAI name="d">
                <Val>HVS.50/51P1.Opt_Trp/Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTms" desc="Operate Delay Time(second)">
              <DAI name="d">
                <Val>Operate Delay Time(second)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="HVS.50/51P1.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.PDOC1.flg_alm" />
              <DAI name="d">
                <Val>HVS.50/51P1.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVVal" desc="Phase Undervoltage Value">
              <DAI name="d">
                <Val>Phase Undervoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVVal" desc="Phase to Phase Undervoltage Value">
              <DAI name="d">
                <Val>Phase to Phase Undervoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVVal3U0" desc="Zero sequence Overvoltage Value">
              <DAI name="d">
                <Val>Zero sequence Overvoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVValU2" desc="Negative sequence Overvoltage Value">
              <DAI name="d">
                <Val>Negative sequence Overvoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVEna" desc="Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVEna" desc="Phase to Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase to Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ena3U0" desc="Zero sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Zero sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaU2" desc="Negative sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Negative sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="NRR_PTOC_ED2_V1.00_S_V1.00" inst="28" prefix="" desc="HVS.50/51G1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.50/51G1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PDEF1.flg_st" />
              <DAI name="d">
                <Val>HVS.50/51G1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.50/51G1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PDEF1.flg_op" />
              <DAI name="d">
                <Val>HVS.50/51G1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="HVS.50/51G1.3I0_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_strval">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G1.3I0_Set</Val>
              </DAI>
            </DOI>
            <DOI name="TmMult" desc="HVS.50/51G1.TMS">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult">
                  <Val>0.04</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G1.TMS</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="HVS.50/51G1.tmin">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_minoptm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_minoptm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_minoptm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDEF1.sg_minoptm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDEF1.sg_minoptm">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDEF1.sg_minoptm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51G1.tmin</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="HVS.50/51G1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51G1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="HVS.50/51G1.Opt_Curve_DropOut">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_rscrv" />
              <DAI name="d">
                <Val>HVS.50/51G1.Opt_Curve_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="HVS.50/51G1.t_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_rsdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_rsdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_rsdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDEF1.sg_rsdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDEF1.sg_rsdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDEF1.sg_rsdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51G1.t_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="HVS.50/51G1.Opt_Dir">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_dirmod" />
              <DAI name="d">
                <Val>HVS.50/51G1.Opt_Dir</Val>
              </DAI>
            </DOI>
            <DOI name="DirEna" desc="Directional Mode Enable">
              <DAI name="d">
                <Val>Directional Mode Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.50/51G1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_en" />
              <DAI name="d">
                <Val>HVS.50/51G1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolBlk" desc="zero sequence voltage blocking">
              <DAI name="d">
                <Val>zero sequence voltage blocking</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvPBlkValA" desc="Block Value (Maximum operating current)">
              <DAI name="d">
                <Val>Block Value (Maximum operating current)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="HVS.50/51G1.Opt_Curve">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_opcrv" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_opcrv" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opcrv" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opcrv">
                <Val>17</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDEF1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51G1.Opt_Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RsMult" desc="Overload reset multiplier">
              <DAI name="d">
                <Val>Overload reset multiplier</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrMult" desc="HVS.50/51G1.CLP.IMult">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval_mult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_strval_mult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_strval_mult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval_mult">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval_mult">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_strval_mult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G1.CLP.IMult</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTmMult" desc="HVS.50/51G1.CLP.TMS">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult_mult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult_mult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult_mult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult_mult">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult_mult">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_tmmult_mult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G1.CLP.TMS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="COpDlTmms" desc="HVS.50/51G1.CLP.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm_mult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm_mult" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm_mult" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm_mult">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm_mult">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PDEF1.sg_opdltm_mult">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51G1.CLP.t_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="HVS.50/51G1.K">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_k" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_k" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_k" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_k">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_k">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_k">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G1.K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="HVS.50/51G1.C">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_c" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_c" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_c" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_c">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_c">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_c">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G1.C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="HVS.50/51G1.Alpha">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_a" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_a" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_a" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_a">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_a">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PDEF1.sg_crv_a">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G1.Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolBlkEna" desc="Voltage Block Enable">
              <DAI name="d">
                <Val>Voltage Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HaBlkEna" desc="HVS.50/51G1.En_Hm_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_har" />
              <DAI name="d">
                <Val>HVS.50/51G1.En_Hm_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="HVS.50/51G1.Opt_3I0">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_i0cal" />
              <DAI name="d">
                <Val>HVS.50/51G1.Opt_3I0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecEna" desc="Block Reclose Enable">
              <DAI name="d">
                <Val>Block Reclose Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrigMod" desc="Trigger mode">
              <DAI name="d">
                <Val>Trigger mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBWaitTmms" desc="Wait Time">
              <DAI name="d">
                <Val>Wait Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AccDlTmms" desc="Accelerate Reset Delay Time">
              <DAI name="d">
                <Val>Accelerate Reset Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TVFailEna" desc="TV fail block enable">
              <DAI name="d">
                <Val>TV fail block enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="HVS.50/51G1.Opt_Trp/Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PDEF1.sg_alm" />
              <DAI name="d">
                <Val>HVS.50/51G1.Opt_Trp/Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTms" desc="Operate Delay Time(second)">
              <DAI name="d">
                <Val>Operate Delay Time(second)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="HVS.50/51G1.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.PDEF1.flg_alm" />
              <DAI name="d">
                <Val>HVS.50/51G1.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVVal" desc="Phase Undervoltage Value">
              <DAI name="d">
                <Val>Phase Undervoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVVal" desc="Phase to Phase Undervoltage Value">
              <DAI name="d">
                <Val>Phase to Phase Undervoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVVal3U0" desc="Zero sequence Overvoltage Value">
              <DAI name="d">
                <Val>Zero sequence Overvoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVValU2" desc="Negative sequence Overvoltage Value">
              <DAI name="d">
                <Val>Negative sequence Overvoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVEna" desc="Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVEna" desc="Phase to Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase to Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ena3U0" desc="Zero sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Zero sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaU2" desc="Negative sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Negative sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" lnType="NRR_PTOC_ED2_V1.00_S_V1.00" inst="48" prefix="" desc="HVS.50/51Q1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.50/51Q1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PPBR1.flg_st" />
              <DAI name="d">
                <Val>HVS.50/51Q1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.50/51Q1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PPBR1.flg_op" />
              <DAI name="d">
                <Val>HVS.50/51Q1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="HVS.50/51Q1.I2_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_strval">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_strval">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_strval">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q1.I2_Set</Val>
              </DAI>
            </DOI>
            <DOI name="TmMult" desc="HVS.50/51Q1.TMS">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_tmmult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_tmmult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_tmmult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_tmmult">
                  <Val>0.04</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_tmmult">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_tmmult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q1.TMS</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="HVS.50/51Q1.tmin">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_minoptm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_minoptm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_minoptm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PPBR1.sg_minoptm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PPBR1.sg_minoptm">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PPBR1.sg_minoptm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51Q1.tmin</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="HVS.50/51Q1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PPBR1.sg_opdltm">
                <Val>30</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PPBR1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PPBR1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51Q1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="TypRsCrv" desc="HVS.50/51Q1.Opt_Curve_DropOut">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_rscrv" />
              <DAI name="d">
                <Val>HVS.50/51Q1.Opt_Curve_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="HVS.50/51Q1.t_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_rsdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_rsdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_rsdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PPBR1.sg_rsdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PPBR1.sg_rsdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PPBR1.sg_rsdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51Q1.t_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="DirMod" desc="HVS.50/51Q1.Opt_Dir">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_dirmod" />
              <DAI name="d">
                <Val>HVS.50/51Q1.Opt_Dir</Val>
              </DAI>
            </DOI>
            <DOI name="DirEna" desc="Directional Mode Enable">
              <DAI name="d">
                <Val>Directional Mode Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.50/51Q1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_en" />
              <DAI name="d">
                <Val>HVS.50/51Q1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolBlk" desc="zero sequence voltage blocking">
              <DAI name="d">
                <Val>zero sequence voltage blocking</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvPBlkValA" desc="Block Value (Maximum operating current)">
              <DAI name="d">
                <Val>Block Value (Maximum operating current)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="HVS.50/51Q1.Opt_Curve">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_opcrv" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_opcrv" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_opcrv" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PPBR1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PPBR1.sg_opcrv">
                <Val>17</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PPBR1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50/51Q1.Opt_Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RsMult" desc="Overload reset multiplier">
              <DAI name="d">
                <Val>Overload reset multiplier</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrMult" desc="Start Value">
              <DAI name="d">
                <Val>Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTmMult" desc="Cold load pickup Time multiplier">
              <DAI name="d">
                <Val>Cold load pickup Time multiplier</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="COpDlTmms" desc="Cold load pickup Operate Delay Time">
              <DAI name="d">
                <Val>Cold load pickup Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="HVS.50/51Q1.K">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_k" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_k" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_k" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_k">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_k">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_k">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q1.K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="HVS.50/51Q1.C">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_c" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_c" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_c" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_c">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_c">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_c">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q1.C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="HVS.50/51Q1.Alpha">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_a" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_a" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_a" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_a">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_a">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PPBR1.sg_crv_a">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q1.Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolBlkEna" desc="Voltage Block Enable">
              <DAI name="d">
                <Val>Voltage Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HaBlkEna" desc="Harmonica Block Enable">
              <DAI name="d">
                <Val>Harmonica Block Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecEna" desc="Block Reclose Enable">
              <DAI name="d">
                <Val>Block Reclose Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrigMod" desc="Trigger mode">
              <DAI name="d">
                <Val>Trigger mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBWaitTmms" desc="Wait Time">
              <DAI name="d">
                <Val>Wait Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AccDlTmms" desc="Accelerate Reset Delay Time">
              <DAI name="d">
                <Val>Accelerate Reset Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TVFailEna" desc="TV fail block enable">
              <DAI name="d">
                <Val>TV fail block enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="HVS.50/51Q1.Opt_Trp/Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PPBR1.sg_alm" />
              <DAI name="d">
                <Val>HVS.50/51Q1.Opt_Trp/Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTms" desc="Operate Delay Time(second)">
              <DAI name="d">
                <Val>Operate Delay Time(second)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="HVS.50/51Q1.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.PPBR1.flg_alm" />
              <DAI name="d">
                <Val>HVS.50/51Q1.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVVal" desc="Phase Undervoltage Value">
              <DAI name="d">
                <Val>Phase Undervoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVVal" desc="Phase to Phase Undervoltage Value">
              <DAI name="d">
                <Val>Phase to Phase Undervoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVVal3U0" desc="Zero sequence Overvoltage Value">
              <DAI name="d">
                <Val>Zero sequence Overvoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVValU2" desc="Negative sequence Overvoltage Value">
              <DAI name="d">
                <Val>Negative sequence Overvoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVEna" desc="Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVEna" desc="Phase to Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase to Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ena3U0" desc="Zero sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Zero sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaU2" desc="Negative sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Negative sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOF" lnType="NRR_PTOF_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="81O1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="81O1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PTOF1.flg_st" />
              <DAI name="d">
                <Val>81O1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="81O1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PTOF1.flg_op" />
              <DAI name="d">
                <Val>81O1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="81O1.f_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOF1.sg_strval">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOF1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_strval">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_strval">
                  <Val>65</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>81O1.f_Set</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="81O1.Upp_VCE">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_blkvol" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOF1.sg_blkvol">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOF1.sg_blkvol" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_blkvol">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_blkvol">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOF1.sg_blkvol">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>81O1.Upp_VCE</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="81O1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOF1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOF1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOF1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOF1.sg_opdltm">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOF1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOF1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>81O1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="81O1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOF1.sg_en" />
              <DAI name="d">
                <Val>81O1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTms" desc="Operate Delay Time(second)">
              <DAI name="d">
                <Val>Operate Delay Time(second)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="NRR_PTOV_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.59P1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.59P1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PTOV1.flg_st" />
              <DAI name="d">
                <Val>HVS.59P1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.59P1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PTOV1.flg_op" />
              <DAI name="d">
                <Val>HVS.59P1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="HVS.59P1.U_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_strval">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_strval">
                  <Val>57.7</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_strval">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59P1.U_Set</Val>
              </DAI>
            </DOI>
            <DOI name="TmMult" desc="HVS.59P1.TMS">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_tmmult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_tmmult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_tmmult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_tmmult">
                  <Val>0.04</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_tmmult">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_tmmult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59P1.TMS</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="HVS.59P1.tmin">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_minoptm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_minoptm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_minoptm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOV1.sg_minoptm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOV1.sg_minoptm">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOV1.sg_minoptm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59P1.tmin</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="HVS.59P1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opdltm">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOV1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59P1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="HVS.59P1.t_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_rsdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_rsdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_rsdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOV1.sg_rsdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOV1.sg_rsdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOV1.sg_rsdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59P1.t_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.59P1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_en" />
              <DAI name="d">
                <Val>HVS.59P1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvVTypRsCrv" desc="HVS.59P1.Opt_Curve_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_rscrv" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_rscrv" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_rscrv" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOV1.sg_rscrv">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOV1.sg_rscrv">
                <Val>2</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOV1.sg_rscrv">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59P1.Opt_Curve_DropOut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="HVS.59P1.Opt_Curve">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_opcrv" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_opcrv" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opcrv" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opcrv">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opcrv">
                <Val>18</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOV1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59P1.Opt_Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="HVS.59P1.K">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_k" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_k" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_k" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_k">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_k">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_k">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59P1.K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="HVS.59P1.C">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_c" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_c" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_c" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_c">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_c">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_c">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59P1.C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="HVS.59P1.Alpha">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_a" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_a" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_a" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_a">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_a">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_crv_a">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59P1.Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RsVal" desc="HVS.59P1.K_DropOut">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_rstval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_rstval" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_rstval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_rstval">
                  <Val>0.93</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_rstval">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTOV1.sg_rstval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59P1.K_DropOut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod" desc="HVS.59P1.Opt_1P/3P">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_opmod" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_opmod" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opmod" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opmod">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOV1.sg_opmod">
                <Val>1</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOV1.sg_opmod">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59P1.Opt_1P/3P</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MeaMod" desc="HVS.59P1.Opt_Up/Upp">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTOV1.sg_meamod" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTOV1.sg_meamod" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_meamod" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTOV1.sg_meamod">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTOV1.sg_meamod">
                <Val>1</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTOV1.sg_meamod">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59P1.Opt_Up/Upp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="HVS.59P1.Opt_Trp/Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTOV1.sg_alm" />
              <DAI name="d">
                <Val>HVS.59P1.Opt_Trp/Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PTBlkEna" desc="PT broken Block PTOV Enable">
              <DAI name="d">
                <Val>PT broken Block PTOV Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="HVS.59P1.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.PTOV1.flg_alm" />
              <DAI name="d">
                <Val>HVS.59P1.Alm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" lnType="NRR_PTOV_ED2_V1.00_S_V1.00" inst="9" prefix="" desc="HVS.59G1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.59G1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PTRV1.flg_st" />
              <DAI name="d">
                <Val>HVS.59G1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.59G1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PTRV1.flg_op" />
              <DAI name="d">
                <Val>HVS.59G1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="HVS.59G1.3U0_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTRV1.sg_strval">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTRV1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_strval">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_strval">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59G1.3U0_Set</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="HVS.59G1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTRV1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTRV1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTRV1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTRV1.sg_opdltm">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTRV1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTRV1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59G1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="HVS.59G1.t_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTRV1.sg_rsdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTRV1.sg_rsdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTRV1.sg_rsdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTRV1.sg_rsdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTRV1.sg_rsdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTRV1.sg_rsdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.59G1.t_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.59G1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTRV1.sg_en" />
              <DAI name="d">
                <Val>HVS.59G1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OvVTypRsCrv" desc="Curve type">
              <DAI name="d">
                <Val>Curve type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="Invert Time Mode">
              <DAI name="d">
                <Val>Invert Time Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="The constant K">
              <DAI name="d">
                <Val>The constant K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="The constant C">
              <DAI name="d">
                <Val>The constant C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="The constant Alpha">
              <DAI name="d">
                <Val>The constant Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RsVal" desc="HVS.59G1.K_DropOut">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_rstval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTRV1.sg_rstval" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTRV1.sg_rstval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_rstval">
                  <Val>0.93</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_rstval">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTRV1.sg_rstval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.59G1.K_DropOut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod" desc="Operate mode">
              <DAI name="d">
                <Val>Operate mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MeaMod" desc="Measure mode">
              <DAI name="d">
                <Val>Measure mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="HVS.59G1.Opt_3U0">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTRV1.sg_u0cal" />
              <DAI name="d">
                <Val>HVS.59G1.Opt_3U0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="HVS.59G1.Opt_Trp/Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTRV1.sg_alm" />
              <DAI name="d">
                <Val>HVS.59G1.Opt_Trp/Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PTBlkEna" desc="PT broken Block PTOV Enable">
              <DAI name="d">
                <Val>PT broken Block PTOV Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="HVS.59G1.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.PTRV1.flg_alm" />
              <DAI name="d">
                <Val>HVS.59G1.Alm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="NRR_PTRC_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="Global_End">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="FD.Pkp">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.GBLEND1.fd_lss" />
              <DAI name="d">
                <Val>FD.Pkp</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TrStrp" desc="Trip strap">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Trip strap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrBFStrp" desc="Start breaker failure strap">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Start breaker failure strap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecStrp" desc="Block recloser starp">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block recloser starp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReclsTmms" desc="Re-close Delay Time">
              <DAI name="d">
                <Val>Re-close Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrBF" desc="Start breaker failure">
              <DAI name="d">
                <Val>Start breaker failure</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRecST" desc="Block reclosing">
              <DAI name="d">
                <Val>Block reclosing</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrMod" desc="Three Pole Trip Mode">
              <DAI name="d">
                <Val>Three Pole Trip Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPTrModB" desc="Three Pole Trip Mode">
              <DAI name="d">
                <Val>Three Pole Trip Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z2BlkRec" desc="Zone 2 fault blocking recloser">
              <DAI name="d">
                <Val>Zone 2 fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MPFBlkRec" desc="multi-phase fault blocking recloser">
              <DAI name="d">
                <Val>multi-phase fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TPFBlkRec" desc="triple-phase fault blocking recloser">
              <DAI name="d">
                <Val>triple-phase fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3BlkRec" desc="Zone 3 fault blocking recloser">
              <DAI name="d">
                <Val>Zone 3 fault blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AcsVTyp" desc="Access voltage type">
              <DAI name="d">
                <Val>Access voltage type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReclsTms" desc="Re-close Delay Time(second)">
              <DAI name="d">
                <Val>Re-close Delay Time(second)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailTmms" desc="Phase select fail Time">
              <DAI name="d">
                <Val>Phase select fail Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailEna" desc="Phase select fail Enable">
              <DAI name="d">
                <Val>Phase select fail Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhSFailBlk" desc="Phase select fail blocking recloser">
              <DAI name="d">
                <Val>Phase select fail blocking recloser</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTTR" lnType="NRR_PTTR_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.49">
            <DOI name="Mod" desc="HVS.49.On">
              <DAI name="stVal" sAddr="YX:B01.C1R2.PTTR1.flg_fun_en" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.49.On</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.49.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PTTR1.flg_st" />
              <DAI name="d">
                <Val>HVS.49.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.49.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PTTR1.flg_op" />
              <DAI name="d">
                <Val>HVS.49.Op</Val>
              </DAI>
            </DOI>
            <DOI name="AlmThm" desc="HVS.49.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.PTTR1.flg_alm" />
              <DAI name="d">
                <Val>HVS.49.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="HVS.49.Ib_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTTR1.sg_strval">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTTR1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_strval">
                  <Val>0.050</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_strval">
                  <Val>200.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.49.Ib_Set</Val>
              </DAI>
            </DOI>
            <DOI name="AlmVal" desc="HVS.49.K_Alm">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_almval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTTR1.sg_almval" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTTR1.sg_almval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_almval">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_almval">
                  <Val>3.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_almval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.49.K_Alm</Val>
              </DAI>
            </DOI>
            <DOI name="CConsTms" desc="Cool Time constant of the thermal model">
              <DAI name="d">
                <Val>Cool Time constant of the thermal model</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.49.En_Trp">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTTR1.sg_en" />
              <DAI name="d">
                <Val>HVS.49.En_Trp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TmpMin" desc="Minimum allowed temperature">
              <DAI name="d">
                <Val>Minimum allowed temperature</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmDlTmms" desc="Alarm Delay Time">
              <DAI name="d">
                <Val>Alarm Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TmpInMod" desc="Temperature input model">
              <DAI name="d">
                <Val>Temperature input model</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Coef" desc="HVS.49.K_Trp">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_coef" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTTR1.sg_coef" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTTR1.sg_coef" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_coef">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_coef">
                  <Val>3.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_coef">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.49.K_Trp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CoefM" desc="Coef m">
              <DAI name="d">
                <Val>Coef m</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="HVS.49.En_Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTTR1.sg_alm" />
              <DAI name="d">
                <Val>HVS.49.En_Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsTmm" desc="HVS.49.Tau">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_constm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTTR1.sg_constm">
                  <Val>min</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTTR1.sg_constm" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_constm">
                  <Val>0.10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_constm">
                  <Val>100.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_constm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.49.Tau</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsCold" desc="HVS.49.Alpha_Cold">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_conscold" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTTR1.sg_conscold" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTTR1.sg_conscold" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_conscold">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_conscold">
                  <Val>2.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_conscold">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.49.Alpha_Cold</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TmpFact" desc="HVS.49.K_T_Diff">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_tmpfact" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTTR1.sg_tmpfact" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTTR1.sg_tmpfact" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_tmpfact">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_tmpfact">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTTR1.sg_tmpfact">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.49.K_T_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrEna" desc="Trip Enable">
              <DAI name="d">
                <Val>Trip Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TmpPhsA" desc="HVS.49.T_Diff_A">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.PTTR1.a_temp_diff" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PTTR1.a_temp_diff" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.PTTR1.a_temp_diff" />
              </SDI>
              <DAI name="d">
                <Val>HVS.49.T_Diff_A</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TmpPhsB" desc="HVS.49.T_Diff_B">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.PTTR1.b_temp_diff" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PTTR1.b_temp_diff" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.PTTR1.b_temp_diff" />
              </SDI>
              <DAI name="d">
                <Val>HVS.49.T_Diff_B</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TmpPhsC" desc="HVS.49.T_Diff_C">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.PTTR1.c_temp_diff" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PTTR1.c_temp_diff" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.PTTR1.c_temp_diff" />
              </SDI>
              <DAI name="d">
                <Val>HVS.49.T_Diff_C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ThmBlkStr" desc="Block motor start">
              <DAI name="d">
                <Val>Block motor start</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" lnType="NRR_PTUV_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.27P1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.27P1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PTUV1.flg_st" />
              <DAI name="d">
                <Val>HVS.27P1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="HVS.27P1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PTUV1.flg_op" />
              <DAI name="d">
                <Val>HVS.27P1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="HVS.27P1.U_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_strval">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_strval">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_strval">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.27P1.U_Set</Val>
              </DAI>
            </DOI>
            <DOI name="TmMult" desc="HVS.27P1.TMS">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_tmmult" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_tmmult" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_tmmult" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_tmmult">
                  <Val>0.04</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_tmmult">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_tmmult">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.27P1.TMS</Val>
              </DAI>
            </DOI>
            <DOI name="MinOpTmms" desc="HVS.27P1.tmin">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_minoptm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_minoptm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_minoptm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_minoptm">
                <Val>30</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_minoptm">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_minoptm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.tmin</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="HVS.27P1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opdltm">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms" desc="HVS.27P1.t_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_rsdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_rsdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_rsdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_rsdltm">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_rsdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_rsdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.t_DropOut</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.27P1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_en" />
              <DAI name="d">
                <Val>HVS.27P1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RteUBlkVal" desc="Du/Dt Blocked Value">
              <DAI name="d">
                <Val>Du/Dt Blocked Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RteUBlkEna" desc="du/dt blocking Enable">
              <DAI name="d">
                <Val>du/dt blocking Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UdVTypRsCrv" desc="HVS.27P1.Opt_Curve_DropOut">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_rscrv" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_rscrv" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_rscrv" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_rscrv">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_rscrv">
                <Val>2</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_rscrv">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.Opt_Curve_DropOut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod" desc="HVS.27P1.Opt_1P/3P">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_opmod" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_opmod" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opmod" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opmod">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opmod">
                <Val>1</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_opmod">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.Opt_1P/3P</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="HVS.27P1.Opt_Curve">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_opcrv" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_opcrv" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opcrv" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opcrv">
                <Val>5</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_opcrv">
                <Val>18</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_opcrv">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.Opt_Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="HVS.27P1.K">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_k" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_k" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_k" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_k">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_k">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_k">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.27P1.K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="HVS.27P1.C">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_c" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_c" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_c" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_c">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_c">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_c">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.27P1.C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="HVS.27P1.Alpha">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_a" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_a" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_a" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_a">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_a">
                  <Val>3</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_crv_a">
                  <Val>0.0001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.27P1.Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RsVal" desc="HVS.27P1.K_DropOut">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_rstval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_rstval" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_rstval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_rstval">
                  <Val>1.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_rstval">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUV1.sg_rstval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.27P1.K_DropOut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MeaMod" desc="HVS.27P1.Opt_Up/Upp">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_meamod" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_meamod" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_meamod" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_meamod">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_meamod">
                <Val>1</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_meamod">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.Opt_Up/Upp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="HVS.27P1.Opt_Trp/Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_alm" />
              <DAI name="d">
                <Val>HVS.27P1.Opt_Trp/Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RestoreVal" desc="Lowest voltage threshold of fault recovery">
              <DAI name="d">
                <Val>Lowest voltage threshold of fault recovery</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RestTmms" desc="Time setting of fault recovery">
              <DAI name="d">
                <Val>Time setting of fault recovery</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UdVOpEX" desc="Du/Dt Operate">
              <DAI name="d">
                <Val>Du/Dt Operate</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DUDTVal" desc="Du/Dt Value">
              <DAI name="d">
                <Val>Du/Dt Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVK1" desc="Fault Voltage Value 1">
              <DAI name="d">
                <Val>Fault Voltage Value 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVK2" desc="Fault Voltage Value 2">
              <DAI name="d">
                <Val>Fault Voltage Value 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DetMod" desc="HVS.27P1.Opt_LogicMode">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUV1.sg_chkmod" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUV1.sg_chkmod" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_chkmod" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUV1.sg_chkmod">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUV1.sg_chkmod">
                <Val>4</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUV1.sg_chkmod">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.27P1.Opt_LogicMode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TVFBlkEna" desc="HVS.27P1.En_VTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUV1.sg_tul" />
              <DAI name="d">
                <Val>HVS.27P1.En_VTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Alm" desc="HVS.27P1.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.PTUV1.flg_alm" />
              <DAI name="d">
                <Val>HVS.27P1.Alm</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTUF" lnType="NRR_PTUF_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="81U1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="81U1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.PTUF1.flg_st" />
              <DAI name="d">
                <Val>81U1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="81U1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.PTUF1.flg_op" />
              <DAI name="d">
                <Val>81U1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="81U1.f_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_strval" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUF1.sg_strval">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUF1.sg_strval" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_strval">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_strval">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_strval">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>81U1.f_Set</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVal" desc="81U1.Upp_VCE">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_blkvol" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUF1.sg_blkvol">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUF1.sg_blkvol" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_blkvol">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_blkvol">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.PTUF1.sg_blkvol">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>81U1.Upp_VCE</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="81U1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.PTUF1.sg_opdltm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.PTUF1.sg_opdltm" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUF1.sg_opdltm" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.PTUF1.sg_opdltm">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.PTUF1.sg_opdltm">
                <Val>100000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.PTUF1.sg_opdltm">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>81U1.t_Op</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="81U1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.PTUF1.sg_en" />
              <DAI name="d">
                <Val>81U1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RfBlkVal" desc="Df/Dt Blocked Value">
              <DAI name="d">
                <Val>Df/Dt Blocked Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RfBlkEna" desc="Df/Dt Blocked Enable">
              <DAI name="d">
                <Val>Df/Dt Blocked Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="NRR_PVPH_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="24Cal">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Volts per hertz start value">
              <DAI name="d">
                <Val>Volts per hertz start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay time">
              <DAI name="d">
                <Val>Operate delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlm" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlmVal" desc="Alarm Value">
              <DAI name="d">
                <Val>Alarm Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmDlTmms" desc="Warn Delay Time">
              <DAI name="d">
                <Val>Warn Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValZro" desc="Volts 0 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 0 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValI" desc="Volts 1 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 1 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl1Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValII" desc="Volts 2 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 2 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl2Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIII" desc="Volts 3 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 3 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl3Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIV" desc="Volts 4 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 4 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl4Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValV" desc="Volts 5 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 5 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl5Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVI" desc="Volts 6 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 6 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl6Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVII" desc="Volts 7 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 7 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl7Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVIII" desc="Volts 8 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 8 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl8Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIX" desc="Volts 9 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 9 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl9Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzTypRsCrv" desc="Type of Reset Curve">
              <DAI name="d">
                <Val>Type of Reset Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InverCTmms" desc="Cooling time of inverse-time">
              <DAI name="d">
                <Val>Cooling time of inverse-time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MeaMod" desc="24Cal.Opt_Up/Upp">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.OverExCal1.swi_u_select" />
              <DAI name="d">
                <Val>24Cal.Opt_Up/Upp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="Alarm enable">
              <DAI name="d">
                <Val>Alarm enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="Invert Time Mode">
              <DAI name="d">
                <Val>Invert Time Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="The constant K">
              <DAI name="d">
                <Val>The constant K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="The constant C">
              <DAI name="d">
                <Val>The constant C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="The constant Alpha">
              <DAI name="d">
                <Val>The constant Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="WarnEna" desc="Warning enable">
              <DAI name="d">
                <Val>Warning enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrEna" desc="Trip enable">
              <DAI name="d">
                <Val>Trip enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="Enable">
              <DAI name="d">
                <Val>Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UF" desc="U/f">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.OverExCal1.U/F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.OverExCal1.U/F" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.OverExCal1.U/F" />
              </SDI>
              <DAI name="d">
                <Val>U/f</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RefVolset" desc="24Cal.U1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.OverExCal1.un1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.OverExCal1.un1">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.OverExCal1.un1">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.OverExCal1.un1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.OverExCal1.un1">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.OverExCal1.un1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24Cal.U1n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="NRR_PVPH_ED2_V1.00_S_V1.00" inst="2" prefix="" desc="24DT1">
            <DOI name="Mod" desc="24DT1.On">
              <DAI name="stVal" sAddr="YX:B01.C1R2.DefOverExRelay1.On" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>24DT1.On</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="24DT1.St">
              <DAI name="general" sAddr="YX:B01.C1R2.DefOverExRelay1.Str" />
              <DAI name="d">
                <Val>24DT1.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="24DT1.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.DefOverExRelay1.Op" />
              <DAI name="d">
                <Val>24DT1.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="24DT1.K_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_gex" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_gex" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_gex" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_gex">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_gex">
                  <Val>1.600</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_gex">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24DT1.K_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="24DT1.t_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_t" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_t" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_t" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_t">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_t">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.DefOverExRelay1.set_t">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24DT1.t_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlm" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlmVal" desc="Alarm Value">
              <DAI name="d">
                <Val>Alarm Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmDlTmms" desc="Warn Delay Time">
              <DAI name="d">
                <Val>Warn Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValZro" desc="Volts 0 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 0 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValI" desc="Volts 1 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 1 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl1Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValII" desc="Volts 2 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 2 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl2Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIII" desc="Volts 3 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 3 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl3Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIV" desc="Volts 4 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 4 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl4Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValV" desc="Volts 5 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 5 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl5Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVI" desc="Volts 6 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 6 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl6Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVII" desc="Volts 7 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 7 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl7Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVIII" desc="Volts 8 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 8 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl8Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIX" desc="Volts 9 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 9 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl9Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzTypRsCrv" desc="Type of Reset Curve">
              <DAI name="d">
                <Val>Type of Reset Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InverCTmms" desc="Cooling time of inverse-time">
              <DAI name="d">
                <Val>Cooling time of inverse-time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MeaMod" desc="Selecting phase voltage or phase-to-phase voltage">
              <DAI name="d">
                <Val>Selecting phase voltage or phase-to-phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="Alarm enable">
              <DAI name="d">
                <Val>Alarm enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="Invert Time Mode">
              <DAI name="d">
                <Val>Invert Time Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="The constant K">
              <DAI name="d">
                <Val>The constant K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="The constant C">
              <DAI name="d">
                <Val>The constant C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="The constant Alpha">
              <DAI name="d">
                <Val>The constant Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="WarnEna" desc="Warning enable">
              <DAI name="d">
                <Val>Warning enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrEna" desc="24DT1.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DefOverExRelay1.swi_enable" />
              <DAI name="d">
                <Val>24DT1.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="Enable">
              <DAI name="d">
                <Val>Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UF" desc="U/f_24DT">
              <DAI name="d">
                <Val>U/f_24DT</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RefVolset" desc="Reference voltage">
              <DAI name="d">
                <Val>Reference voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="NRR_PVPH_ED2_V1.00_S_V1.00" inst="3" prefix="" desc="24DT2">
            <DOI name="Mod" desc="24DT2.On">
              <DAI name="stVal" sAddr="YX:B01.C1R2.DefOverExRelay2.On" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>24DT2.On</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="24DT2.St">
              <DAI name="general" sAddr="YX:B01.C1R2.DefOverExRelay2.Str" />
              <DAI name="d">
                <Val>24DT2.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="24DT2.Alm">
              <DAI name="general" sAddr="ZZZJ:B01.C1R2.DefOverExRelay2.Op" />
              <DAI name="d">
                <Val>24DT2.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="24DT2.K_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_gex" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_gex" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_gex" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_gex">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_gex">
                  <Val>1.600</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_gex">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24DT2.K_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="24DT2.t_Alm">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_t" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_t" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_t" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_t">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_t">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.DefOverExRelay2.set_t">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24DT2.t_Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlm" desc="Alarm">
              <DAI name="d">
                <Val>Alarm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlmVal" desc="Alarm Value">
              <DAI name="d">
                <Val>Alarm Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmDlTmms" desc="Warn Delay Time">
              <DAI name="d">
                <Val>Warn Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValZro" desc="Volts 0 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 0 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValI" desc="Volts 1 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 1 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl1Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValII" desc="Volts 2 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 2 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl2Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIII" desc="Volts 3 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 3 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl3Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIV" desc="Volts 4 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 4 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl4Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValV" desc="Volts 5 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 5 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl5Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVI" desc="Volts 6 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 6 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl6Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVII" desc="Volts 7 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 7 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl7Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVIII" desc="Volts 8 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 8 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl8Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIX" desc="Volts 9 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 9 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl9Tmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzTypRsCrv" desc="Type of Reset Curve">
              <DAI name="d">
                <Val>Type of Reset Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InverCTmms" desc="Cooling time of inverse-time">
              <DAI name="d">
                <Val>Cooling time of inverse-time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MeaMod" desc="Selecting phase voltage or phase-to-phase voltage">
              <DAI name="d">
                <Val>Selecting phase voltage or phase-to-phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="Alarm enable">
              <DAI name="d">
                <Val>Alarm enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="Invert Time Mode">
              <DAI name="d">
                <Val>Invert Time Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="The constant K">
              <DAI name="d">
                <Val>The constant K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="The constant C">
              <DAI name="d">
                <Val>The constant C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="The constant Alpha">
              <DAI name="d">
                <Val>The constant Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="WarnEna" desc="Warning enable">
              <DAI name="d">
                <Val>Warning enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrEna" desc="24DT2.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DefOverExRelay2.swi_enable" />
              <DAI name="d">
                <Val>24DT2.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="Enable">
              <DAI name="d">
                <Val>Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UF" desc="U/f_24DT">
              <DAI name="d">
                <Val>U/f_24DT</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RefVolset" desc="Reference voltage">
              <DAI name="d">
                <Val>Reference voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PVPH" lnType="NRR_PVPH_ED2_V1.00_S_V1.00" inst="4" prefix="" desc="24IDMT">
            <DOI name="Mod" desc="24IDMT.On">
              <DAI name="stVal" sAddr="YX:B01.C1R2.InvOverExRelay1.On" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.On</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="24IDMT.St">
              <DAI name="general" sAddr="YX:B01.C1R2.InvOverExRelay1.Str" />
              <DAI name="d">
                <Val>24IDMT.St</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="24IDMT.Op">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.InvOverExRelay1.Op" />
              <DAI name="d">
                <Val>24IDMT.Op</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="24IDMT.K0_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set1" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set1">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set1">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K0_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="24IDMT.t0_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time1" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time1" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time1" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time1">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time1">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time1">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t0_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlm" desc="24IDMT.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.InvOverExRelay1.Alm" />
              <DAI name="d">
                <Val>24IDMT.Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzAlmVal" desc="24IDMT.K_Alm">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_alm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_alm" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_alm" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_alm">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_alm">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_alm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K_Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmDlTmms" desc="Warn Delay Time">
              <DAI name="d">
                <Val>Warn Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValZro" desc="Volts 0 per hertz Start Value">
              <DAI name="d">
                <Val>Volts 0 per hertz Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValI" desc="24IDMT.K1_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set2" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set2">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set2">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K1_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl1Tmms" desc="24IDMT.t1_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time2" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time2" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time2" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time2">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time2">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time2">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t1_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValII" desc="24IDMT.K2_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set3" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set3" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set3" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set3">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set3">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set3">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K2_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl2Tmms" desc="24IDMT.t2_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time3" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time3" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time3" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time3">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time3">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time3">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t2_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIII" desc="24IDMT.K3_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set4" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set4" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set4" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set4">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set4">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set4">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K3_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl3Tmms" desc="24IDMT.t3_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time4" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time4" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time4" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time4">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time4">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time4">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t3_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIV" desc="24IDMT.K4_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set5" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set5" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set5" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set5">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set5">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set5">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K4_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl4Tmms" desc="24IDMT.t4_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time5" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time5" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time5" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time5">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time5">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time5">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t4_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsIV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValV" desc="24IDMT.K5_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set6" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set6" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set6" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set6">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set6">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set6">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K5_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl5Tmms" desc="24IDMT.t5_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time6" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time6" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time6" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time6">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time6">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time6">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t5_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsV" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVI" desc="24IDMT.K6_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set7" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set7" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set7" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set7">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set7">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set7">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K6_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl6Tmms" desc="24IDMT.t6_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time7" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time7" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time7" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time7">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time7">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time7">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t6_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVI" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVII" desc="24IDMT.K7_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set8" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set8" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set8" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set8">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set8">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set8">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K7_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl7Tmms" desc="24IDMT.t7_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time8" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time8" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time8" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time8">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time8">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time8">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t7_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmmsVII" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValVIII" desc="24IDMT.K8_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set9" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set9" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set9" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set9">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set9">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set9">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K8_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
