            <DOI name="OpDl8Tmms" desc="24IDMT.t8_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time9" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time9" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time9" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time9">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time9">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time9">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t8_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValIX" desc="24IDMT.K9_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set10" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set10" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set10">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set10">
                  <Val>1.700</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_set10">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>24IDMT.K9_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDl9Tmms" desc="24IDMT.t9_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time10" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time10" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time10" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time10">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time10">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.invgex_time10">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t9_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VHzTypRsCrv" desc="Type of Reset Curve">
              <DAI name="d">
                <Val>Type of Reset Curve</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InverCTmms" desc="24IDMT.t_Cooling">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_rttime" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_rttime" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_rttime" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_rttime">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_rttime">
                <Val>9999000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.InvOverExRelay1.set_rttime">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>24IDMT.t_Cooling</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MeaMod" desc="Selecting phase voltage or phase-to-phase voltage">
              <DAI name="d">
                <Val>Selecting phase voltage or phase-to-phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AlmEna" desc="24IDMT.En_Alm">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.swi_alm_enable" />
              <DAI name="d">
                <Val>24IDMT.En_Alm</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InvertMod" desc="Invert Time Mode">
              <DAI name="d">
                <Val>Invert Time Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsK" desc="The constant K">
              <DAI name="d">
                <Val>The constant K</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsC" desc="The constant C">
              <DAI name="d">
                <Val>The constant C</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ConsAlpha" desc="The constant Alpha">
              <DAI name="d">
                <Val>The constant Alpha</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="WarnEna" desc="Warning enable">
              <DAI name="d">
                <Val>Warning enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrEna" desc="24IDMT.En_Trp">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.InvOverExRelay1.swi_tp_enable" />
              <DAI name="d">
                <Val>24IDMT.En_Trp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="Enable">
              <DAI name="d">
                <Val>Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UF" desc="U/f_24DT">
              <DAI name="d">
                <Val>U/f_24DT</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RefVolset" desc="Reference voltage">
              <DAI name="d">
                <Val>Reference voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="NRR_RBRF_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.50BF">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="HVS.50BF.St">
              <DAI name="general" sAddr="YX:B01.C1R2.BFP1.St" />
              <DAI name="d">
                <Val>HVS.50BF.St</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx" desc="HVS.50BF.Op_t1">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.BFP1.Op_BFP1" />
              <DAI name="d">
                <Val>HVS.50BF.Op_t1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpTie" desc="HVS.50BF.Op_t2">
              <DAI name="general" sAddr="DZYJ:B01.C1R2.BFP1.Op_BFP2" />
              <DAI name="d">
                <Val>HVS.50BF.Op_t2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrA" desc="HVS.50BF.Op_ReTrpA">
              <DAI name="stVal" sAddr="DZYJ:B01.C1R2.BFP1.Op_Retrip_a" />
              <DAI name="d">
                <Val>HVS.50BF.Op_ReTrpA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrB" desc="HVS.50BF.Op_ReTrpB">
              <DAI name="stVal" sAddr="DZYJ:B01.C1R2.BFP1.Op_Retrip_b" />
              <DAI name="d">
                <Val>HVS.50BF.Op_ReTrpB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrC" desc="HVS.50BF.Op_ReTrpC">
              <DAI name="stVal" sAddr="DZYJ:B01.C1R2.BFP1.Op_Retrip_c" />
              <DAI name="d">
                <Val>HVS.50BF.Op_ReTrpC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrTP" desc="HVS.50BF.Op_ReTrp3P">
              <DAI name="stVal" sAddr="DZYJ:B01.C1R2.BFP1.Op_Retrip_abc" />
              <DAI name="d">
                <Val>HVS.50BF.Op_ReTrp3P</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrTmms" desc="HVS.50BF.t_ReTrp">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.BFP1.t_ReTrp" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.BFP1.t_ReTrp" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.t_ReTrp" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.BFP1.t_ReTrp">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.BFP1.t_ReTrp">
                <Val>20000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.BFP1.t_ReTrp">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50BF.t_ReTrp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Fail1Tmms" desc="HVS.50BF.t1_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.BFP1.t_BFP1" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.BFP1.t_BFP1" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.t_BFP1" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.BFP1.t_BFP1">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.BFP1.t_BFP1">
                <Val>20000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.BFP1.t_BFP1">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50BF.t1_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="UVBlkVal" desc="Block value of phase voltage">
              <DAI name="d">
                <Val>Block value of phase voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V0BlkVal" desc="Block value of V0">
              <DAI name="d">
                <Val>Block value of V0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="V2BlkVal" desc="Block value of V2">
              <DAI name="d">
                <Val>Block value of V2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValA" desc="HVS.50BF.I_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_OC_BFP" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.BFP1.I_OC_BFP">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.BFP1.I_OC_BFP" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_OC_BFP">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_OC_BFP">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_OC_BFP">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50BF.I_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal3I0" desc="HVS.50BF.3I0_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_ROC_BFP" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.BFP1.I_ROC_BFP">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.BFP1.I_ROC_BFP" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_ROC_BFP">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_ROC_BFP">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_ROC_BFP">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50BF.3I0_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrValI2" desc="HVS.50BF.I2_Set">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_NegOC_BFP" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.BFP1.I_NegOC_BFP">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.BFP1.I_NegOC_BFP" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_NegOC_BFP">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_NegOC_BFP">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.BFP1.I_NegOC_BFP">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50BF.I2_Set</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="HVS.50BF.En">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_BFP" />
              <DAI name="d">
                <Val>HVS.50BF.En</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrEna" desc="HVS.50BF.En_ReTrp">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_ReTrp" />
              <DAI name="d">
                <Val>HVS.50BF.En_ReTrp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="IHOCEna" desc="HVS.50BF.En_Ip">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_I3P_BFP" />
              <DAI name="d">
                <Val>HVS.50BF.En_Ip</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0BlkEna" desc="HVS.50BF.En_3I0_3P">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_ROC_BFP" />
              <DAI name="d">
                <Val>HVS.50BF.En_3I0_3P</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2BlkEna" desc="HVS.50BF.En_I2_3P">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_NegOC_BFP" />
              <DAI name="d">
                <Val>HVS.50BF.En_I2_3P</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SPlTrI0Ena" desc="HVS.50BF.En_3I0_1P">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_ROC_1P_BFP" />
              <DAI name="d">
                <Val>HVS.50BF.En_3I0_1P</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BF1BF2Ena" desc="1st and 2nd Break Failure Enable">
              <DAI name="d">
                <Val>1st and 2nd Break Failure Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCEna" desc="DPFC start RBRF">
              <DAI name="d">
                <Val>DPFC start RBRF</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TrPosEna" desc="RBRF blocked by transformer trip position">
              <DAI name="d">
                <Val>RBRF blocked by transformer trip position</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PDPPosEna" desc="RBRF blocked by pole discrepancy position">
              <DAI name="d">
                <Val>RBRF blocked by pole discrepancy position</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBClsEna" desc="HVS.50BF.En_CB_Ctrl">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_CB_Ctrl_BFP" />
              <DAI name="d">
                <Val>HVS.50BF.En_CB_Ctrl</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Fail2Tmms" desc="HVS.50BF.t2_Op">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.BFP1.t_BFP2" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.BFP1.t_BFP2" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.t_BFP2" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.BFP1.t_BFP2">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.BFP1.t_BFP2">
                <Val>20000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.BFP1.t_BFP2">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>HVS.50BF.t2_Op</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BF1Ena" desc="HVS.50BF.En_t1">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_BFP1" />
              <DAI name="d">
                <Val>HVS.50BF.En_t1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BF2Ena" desc="HVS.50BF.En_t2">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_BFP2" />
              <DAI name="d">
                <Val>HVS.50BF.En_t2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BIAlm" desc="HVS.50BF.Alm_Init">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.BFP1.Alm_Init" />
              <DAI name="d">
                <Val>HVS.50BF.Alm_Init</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BIAlmEna" desc="HVS.50BF.En_Alm_Init">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.BFP1.En_Init_Alm" />
              <DAI name="d">
                <Val>HVS.50BF.En_Alm_Init</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I0Ena" desc="3I0 criterion Enable">
              <DAI name="d">
                <Val>3I0 criterion Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="I2Ena" desc="I2 criterion Enable">
              <DAI name="d">
                <Val>I2 criterion Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FDBfpEna" desc="Enable BFP from outside">
              <DAI name="d">
                <Val>Enable BFP from outside</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolEna" desc="volblk enable">
              <DAI name="d">
                <Val>volblk enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="NRR_RDIR_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.50/51P.DIR">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="HVS.50/51P.DIR.RCA">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rca" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIR1.sg_rca">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIR1.sg_rca" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rca">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rca">
                  <Val>179</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rca">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.DIR.RCA</Val>
              </DAI>
            </DOI>
            <DOI name="MinFwdAng" desc="HVS.50/51P.DIR.phi_Min_Fwd">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_minang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_minang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_minang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_minang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_minang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_minang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.DIR.phi_Min_Fwd</Val>
              </DAI>
            </DOI>
            <DOI name="MinRvAng" desc="HVS.50/51P.DIR.phi_Min_Rev">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_minang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_minang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_minang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_minang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_minang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_minang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.DIR.phi_Min_Rev</Val>
              </DAI>
            </DOI>
            <DOI name="MaxFwdAng" desc="HVS.50/51P.DIR.phi_Max_Fwd">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_maxang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_maxang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_maxang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_maxang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_maxang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_fwd_maxang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.DIR.phi_Max_Fwd</Val>
              </DAI>
            </DOI>
            <DOI name="MaxRvAng" desc="HVS.50/51P.DIR.phi_Max_Rev">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_maxang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_maxang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_maxang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_maxang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_maxang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_rev_maxang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.DIR.phi_Max_Rev</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="HVS.50/51P.DIR.I_Min">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_mincur" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIR1.sg_mincur" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIR1.sg_mincur" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_mincur">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_mincur">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_mincur">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.DIR.I_Min</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValV" desc="HVS.50/51P.DIR.U_Min">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_minvol" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIR1.sg_minvol">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIR1.sg_minvol" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_minvol">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_minvol">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIR1.sg_minvol">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.DIR.U_Min</Val>
              </DAI>
            </DOI>
            <DOI name="PolQty" desc="HVS.50/51P.DIR.Opt_PolarizedVolt">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.RDIR1.sg_polqty" />
              <DAI name="d">
                <Val>HVS.50/51P.DIR.Opt_PolarizedVolt</Val>
              </DAI>
            </DOI>
            <DOI name="ROCChrAng" desc="Characteristic Angle">
              <DAI name="d">
                <Val>Characteristic Angle</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NgOCChrAng" desc="Characteristic Angle">
              <DAI name="d">
                <Val>Characteristic Angle</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z0CVal" desc="The compensated zero-sequence impedance">
              <DAI name="d">
                <Val>The compensated zero-sequence impedance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z2CVal" desc="The compensated negative-sequence impedance">
              <DAI name="d">
                <Val>The compensated negative-sequence impedance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCTVFEna" desc="HVS.50/51P.DIR.En_VTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.RDIR1.sg_tul" />
              <DAI name="d">
                <Val>HVS.50/51P.DIR.En_VTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirModEna" desc="Enable directional mode">
              <DAI name="d">
                <Val>Enable directional mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="NRR_RDIR_ED2_V1.00_S_V1.00" inst="5" prefix="" desc="HVS.50/51G.DIR">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="MinFwdAng" desc="HVS.50/51G.DIR.phi_Min_Fwd">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_minang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_minang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_minang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_minang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_minang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_minang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.DIR.phi_Min_Fwd</Val>
              </DAI>
            </DOI>
            <DOI name="MinRvAng" desc="HVS.50/51G.DIR.phi_Min_Rev">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_minang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_minang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_minang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_minang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_minang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_minang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.DIR.phi_Min_Rev</Val>
              </DAI>
            </DOI>
            <DOI name="MaxFwdAng" desc="HVS.50/51G.DIR.phi_Max_Fwd">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_maxang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_maxang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_maxang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_maxang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_maxang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_fwd_maxang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.DIR.phi_Max_Fwd</Val>
              </DAI>
            </DOI>
            <DOI name="MaxRvAng" desc="HVS.50/51G.DIR.phi_Max_Rev">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_maxang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_maxang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_maxang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_maxang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_maxang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rev_maxang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.DIR.phi_Max_Rev</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="HVS.50/51G.DIR.I_Min">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_mincur" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRN1.sg_mincur" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRN1.sg_mincur" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_mincur">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_mincur">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_mincur">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.DIR.I_Min</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValV" desc="HVS.50/51G.DIR.U_Min">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_minvol" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRN1.sg_minvol">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRN1.sg_minvol" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_minvol">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_minvol">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_minvol">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.DIR.U_Min</Val>
              </DAI>
            </DOI>
            <DOI name="PolQty" desc="HVS.50/51G.DIR.Opt_PolarizedVolt">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.RDIRN1.sg_polqty" />
              <DAI name="d">
                <Val>HVS.50/51G.DIR.Opt_PolarizedVolt</Val>
              </DAI>
            </DOI>
            <DOI name="ROCChrAng" desc="HVS.50/51G.DIR.RCA">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rca" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRN1.sg_rca">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRN1.sg_rca" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rca">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rca">
                  <Val>179</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRN1.sg_rca">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51G.DIR.RCA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NgOCChrAng" desc="Characteristic Angle">
              <DAI name="d">
                <Val>Characteristic Angle</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z0CVal" desc="The compensated zero-sequence impedance">
              <DAI name="d">
                <Val>The compensated zero-sequence impedance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z2CVal" desc="The compensated negative-sequence impedance">
              <DAI name="d">
                <Val>The compensated negative-sequence impedance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCTVFEna" desc="HVS.50/51G.DIR.En_VTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.RDIRN1.sg_tul" />
              <DAI name="d">
                <Val>HVS.50/51G.DIR.En_VTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirModEna" desc="Enable directional mode">
              <DAI name="d">
                <Val>Enable directional mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDIR" lnType="NRR_RDIR_ED2_V1.00_S_V1.00" inst="9" prefix="" desc="HVS.50/51Q.DIR">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ChrAng" desc="HVS.50/51Q.DIR.RCA">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rca" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rca">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rca" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rca">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rca">
                  <Val>179</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rca">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.RCA</Val>
              </DAI>
            </DOI>
            <DOI name="MinFwdAng" desc="HVS.50/51Q.DIR.phi_Min_Fwd">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_minang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_minang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_minang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_minang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_minang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_minang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.phi_Min_Fwd</Val>
              </DAI>
            </DOI>
            <DOI name="MinRvAng" desc="HVS.50/51Q.DIR.phi_Min_Rev">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_minang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_minang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_minang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_minang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_minang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_minang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.phi_Min_Rev</Val>
              </DAI>
            </DOI>
            <DOI name="MaxFwdAng" desc="HVS.50/51Q.DIR.phi_Max_Fwd">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_maxang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_maxang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_maxang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_maxang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_maxang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_fwd_maxang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.phi_Max_Fwd</Val>
              </DAI>
            </DOI>
            <DOI name="MaxRvAng" desc="HVS.50/51Q.DIR.phi_Max_Rev">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_maxang" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_maxang">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_maxang" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_maxang">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_maxang">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_rev_maxang">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.phi_Max_Rev</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValA" desc="HVS.50/51Q.DIR.I_Min">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_mincur" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRNG1.sg_mincur" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRNG1.sg_mincur" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_mincur">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_mincur">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_mincur">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.I_Min</Val>
              </DAI>
            </DOI>
            <DOI name="BlkValV" desc="HVS.50/51Q.DIR.U_Min">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_minvol" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RDIRNG1.sg_minvol">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RDIRNG1.sg_minvol" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_minvol">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_minvol">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RDIRNG1.sg_minvol">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.U_Min</Val>
              </DAI>
            </DOI>
            <DOI name="ROCChrAng" desc="Characteristic Angle">
              <DAI name="d">
                <Val>Characteristic Angle</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NgOCChrAng" desc="Characteristic Angle">
              <DAI name="d">
                <Val>Characteristic Angle</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z0CVal" desc="The compensated zero-sequence impedance">
              <DAI name="d">
                <Val>The compensated zero-sequence impedance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z2CVal" desc="The compensated negative-sequence impedance">
              <DAI name="d">
                <Val>The compensated negative-sequence impedance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCTVFEna" desc="HVS.50/51Q.DIR.En_VTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.RDIRNG1.sg_tul" />
              <DAI name="d">
                <Val>HVS.50/51Q.DIR.En_VTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DirModEna" desc="Enable directional mode">
              <DAI name="d">
                <Val>Enable directional mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="FaultSignal1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="HVS.CTS.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.TCUR3P1.alm_cts" />
              <DAI name="d">
                <Val>HVS.CTS.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm2">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="MVS.CTS.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.TCUR3P3.alm_cts" />
              <DAI name="d">
                <Val>MVS.CTS.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Alm4">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="LVS.CTS.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.TCUR3P5.alm_cts" />
              <DAI name="d">
                <Val>LVS.CTS.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Alm6">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm6</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="Alm7">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm7</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="Alm8">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" inst="2" prefix="" desc="FaultSignal2">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="Alm1">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="Alm2">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="HVS.VTS.Alm">
              <DAI name="stVal" sAddr="ZZZJ:B01.C1R2.TVOL3P1.alm_vts" />
              <DAI name="d">
                <Val>HVS.VTS.Alm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="Alm4">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm4</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="Alm5">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm5</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="Alm6">
              <DAI name="stVal" />
              <DAI name="d">
                <Val>Alm6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="NRR_MMXN_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Amp" desc="HVS.Neu.3I0_Ext_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.TCUR1.a1_amp1_ip" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR1.a1_amp1_ip">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR1.a1_amp1_ip" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Neu.3I0_Ext_Pri</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="NRR_MMXN_ED2_V1.00_S_V1.00" inst="7" prefix="" desc="HVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="HVS.Neu.U_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.TVOL1.a1_amp1_up" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL1.a1_amp1_up">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL1.a1_amp1_up">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.Neu.U_Pri</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="NRR_MMXN_ED2_V1.00_S_V1.00" inst="8" prefix="" desc="MVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="MVS.Neu.U_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.TVOL2.a1_amp1_up" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL2.a1_amp1_up">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL2.a1_amp1_up">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS.Neu.U_Pri</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="NRR_MMXN_ED2_V1.00_S_V1.00" inst="9" prefix="" desc="LVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="LVS.Neu.U_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3.a1_amp1_up" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3.a1_amp1_up">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3.a1_amp1_up">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS.Neu.U_Pri</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="NRR_MMXN_ED2_V1.00_S_V1.00" inst="10" prefix="" desc="LVS2.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="LVS2.Neu.U_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.TVOL4.a1_amp1_up" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL4.a1_amp1_up">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL4.a1_amp1_up">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS2.Neu.U_Pri</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="NRR_MMXU_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="HVS">
              <SDI name="phsA" desc="HVS.Ia_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ia" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.deg1_ia" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ia">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ia" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.Ia_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="HVS.Ib_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ib" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.deg1_ib" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ib">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ib" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.Ib_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="HVS.Ic_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ic" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.deg1_ic" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ic">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_ic" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.Ic_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="NRR_MMXU_ED2_V1.00_S_V1.00" inst="3" prefix="" desc="MVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="MVS">
              <SDI name="phsA" desc="MVS.Ia_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ia" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.deg1_ia" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ia">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ia" />
                </SDI>
                <DAI name="d">
                  <Val>MVS.Ia_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="MVS.Ib_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ib" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.deg1_ib" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ib">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ib" />
                </SDI>
                <DAI name="d">
                  <Val>MVS.Ib_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="MVS.Ic_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ic" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.deg1_ic" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ic">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_ic" />
                </SDI>
                <DAI name="d">
                  <Val>MVS.Ic_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="NRR_MMXU_ED2_V1.00_S_V1.00" inst="5" prefix="" desc="LVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="LVS">
              <SDI name="phsA" desc="LVS.Ia_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ia" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.deg1_ia" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ia">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ia" />
                </SDI>
                <DAI name="d">
                  <Val>LVS.Ia_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="LVS.Ib_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ib" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.deg1_ib" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ib">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ib" />
                </SDI>
                <DAI name="d">
                  <Val>LVS.Ib_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="LVS.Ic_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ic" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.deg1_ic" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ic">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_ic" />
                </SDI>
                <DAI name="d">
                  <Val>LVS.Ic_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="NRR_MMXU_ED2_V1.00_S_V1.00" inst="11" prefix="" desc="HVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="HVS">
              <SDI name="phsAB" desc="HVS.Uab_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uab" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.deg1_uab" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uab">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uab">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Uab_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="HVS.Ubc_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ubc" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.deg1_ubc" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ubc">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ubc">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Ubc_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="HVS.Uca_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uca" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.deg1_uca" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uca">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uca">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Uca_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="HVS">
              <SDI name="phsA" desc="HVS.Ua_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ua" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.deg1_ua" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ua">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ua">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Ua_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="HVS.Ub_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ub" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.deg1_ub" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ub">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_ub">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Ub_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="HVS.Uc_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uc" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.deg1_uc" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uc">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_uc">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Uc_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="NRR_MMXU_ED2_V1.00_S_V1.00" inst="15" prefix="" desc="FCal">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.MFREQ1.amp1_freq" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.MFREQ1.amp1_freq">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.MFREQ1.amp1_freq" />
              </SDI>
              <DAI name="d">
                <Val>f</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="NRR_MSQI_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="HVS">
              <SDI name="c1" desc="HVS.3I0_Cal_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_3i0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.deg1_3i0" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_3i0">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_3i0" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.3I0_Cal_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="HVS.I1_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_i1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_i1">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_i1" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.I1_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="HVS.I2_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_i2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_i2">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P1.a1_amp1_i2" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.I2_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="NRR_MSQI_ED2_V1.00_S_V1.00" inst="3" prefix="" desc="MVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="MVS">
              <SDI name="c1" desc="MVS.3I0_Cal_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_3i0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.deg1_3i0" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_3i0">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_3i0" />
                </SDI>
                <DAI name="d">
                  <Val>MVS.3I0_Cal_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="MVS.I1_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_i1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_i1">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_i1" />
                </SDI>
                <DAI name="d">
                  <Val>MVS.I1_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="MVS.I2_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_i2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_i2">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P3.a1_amp1_i2" />
                </SDI>
                <DAI name="d">
                  <Val>MVS.I2_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="NRR_MSQI_ED2_V1.00_S_V1.00" inst="5" prefix="" desc="LVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="LVS">
              <SDI name="c1" desc="LVS.3I0_Cal_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_3i0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.deg1_3i0" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_3i0">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_3i0" />
                </SDI>
                <DAI name="d">
                  <Val>LVS.3I0_Cal_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="LVS.I1_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_i1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_i1">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_i1" />
                </SDI>
                <DAI name="d">
                  <Val>LVS.I1_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="LVS.I2_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_i2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_i2">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TCUR3P5.a1_amp1_i2" />
                </SDI>
                <DAI name="d">
                  <Val>LVS.I2_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="NRR_MSQI_ED2_V1.00_S_V1.00" inst="11" prefix="" desc="HVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV" desc="HVS">
              <SDI name="c1" desc="HVS.3U0_Cal_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_3u0" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.deg1_3u0" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_3u0">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_3u0">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.3U0_Cal_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="HVS.U1_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_u1" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_u1">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_u1">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.U1_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="HVS.U2_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_u2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_u2">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.TVOL3P1.a1_amp1_u2">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.U2_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00_14B6" inst="1" prefix="" desc="HVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="HVS.I1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in1">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in1">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in1">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.I1n</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="HVS.I2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in2">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in2">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_in2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.I2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="HVS.En_RevCT">
              <DAI name="setVal" sAddr="ZZCS:B01.C1R2.TCUR3P1.sp_revct" />
              <DAI name="d">
                <Val>HVS.En_RevCT</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00_14B6" inst="3" prefix="" desc="MVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="MVS.I1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in1">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in1">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in1">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS.I1n</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="MVS.I2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in2">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in2">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_in2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS.I2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="MVS.En_RevCT">
              <DAI name="setVal" sAddr="ZZCS:B01.C1R2.TCUR3P3.sp_revct" />
              <DAI name="d">
                <Val>MVS.En_RevCT</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00_14B6" inst="5" prefix="" desc="LVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="LVS.I1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in1">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in1">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in1">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS.I1n</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="LVS.I2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in2">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in2">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_in2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS.I2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="LVS.En_RevCT">
              <DAI name="setVal" sAddr="ZZCS:B01.C1R2.TCUR3P5.sp_revct" />
              <DAI name="d">
                <Val>LVS.En_RevCT</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00_14B6" inst="11" prefix="" desc="HVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="HVS.Neu.I1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in1">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in1">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in1">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.Neu.I1n</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="HVS.Neu.I2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in2">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in2">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in2">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TCUR1.sp_in2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.Neu.I2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="HVS.Neu.En_RevCT">
              <DAI name="setVal" sAddr="ZZCS:B01.C1R2.TCUR1.sp_revct" />
              <DAI name="d">
                <Val>HVS.Neu.En_RevCT</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="HVS.U1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un1">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un1">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un1">
                  <Val>1100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.U1n</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="HVS.U2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un2">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un2">
                  <Val>200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3P1.sp_un2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.U2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="5" prefix="" desc="HVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="HVS.Neu.U1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un1">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un1">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un1">
                  <Val>1100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.Neu.U1n</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="HVS.Neu.U2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un2">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un2">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL1.sp_un2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.Neu.U2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="6" prefix="" desc="MVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="MVS.Neu.U1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un1">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un1">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un1">
                  <Val>1100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS.Neu.U1n</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="MVS.Neu.U2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un2">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un2">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL2.sp_un2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS.Neu.U2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="7" prefix="" desc="LVS.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="LVS.Neu.U1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un1">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un1">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un1">
                  <Val>1100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS.Neu.U1n</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="LVS.Neu.U2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un2">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un2">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL3.sp_un2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS.Neu.U2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="8" prefix="" desc="LVS2.Neu">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VRtg" desc="LVS2.Neu.U1n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un1">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un1">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un1">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un1">
                  <Val>1100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un1">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS2.Neu.U1n</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="LVS2.Neu.U2n">
              <SDI name="setMag">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un2">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un2">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un2">
                  <Val>200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="ZZCS:B01.C1R2.TVOL4.sp_un2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS2.Neu.U2n</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="YPTR" lnType="NRR_YPTR_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="87T">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="HiVRtg" desc="HVS.U1n_Plate">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unh" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_unh">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_unh">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unh">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unh">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unh">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.U1n_Plate</Val>
              </DAI>
            </DOI>
            <DOI name="LoVRtg" desc="LVS.U1n_Plate">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unl" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_unl">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_unl">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unl">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unl">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unl">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>LVS.U1n_Plate</Val>
              </DAI>
            </DOI>
            <DOI name="PwrRtg" desc="Sn">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_sn" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_sn">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_sn">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_sn">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_sn">
                  <Val>5000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_sn">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>Sn</Val>
              </DAI>
            </DOI>
            <DOI name="MdVRtg" desc="MVS.U1n_Plate">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unm" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.set_unm">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.set_unm">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unm">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unm">
                  <Val>9999</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.DifProt1.set_unm">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>MVS.U1n_Plate</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LoVPwrRtg" desc="Low Voltage Side Rated power">
              <DAI name="d">
                <Val>Low Voltage Side Rated power</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="HiVTmode" desc="WdgConn_HVS">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.swi_hconnect" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.swi_hconnect" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_hconnect" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.DifProt1.swi_hconnect">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.DifProt1.swi_hconnect">
                <Val>1</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.DifProt1.swi_hconnect">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>WdgConn_HVS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MdVTmode" desc="Clk_MVS_WRT_HVS">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.swi_mconnect" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.swi_mconnect" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_mconnect" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.DifProt1.swi_mconnect">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.DifProt1.swi_mconnect">
                <Val>11</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.DifProt1.swi_mconnect">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>Clk_MVS_WRT_HVS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LoVTmode" desc="Clk_LVS_WRT_HVS">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.DifProt1.swi_lconnect" />
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.DifProt1.swi_lconnect" />
              </SDI>
              <DAI name="setVal" sAddr="DZ:B01.C1R2.DifProt1.swi_lconnect" />
              <DAI name="minVal" sAddr="DZ:B01.C1R2.DifProt1.swi_lconnect">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" sAddr="DZ:B01.C1R2.DifProt1.swi_lconnect">
                <Val>11</Val>
              </DAI>
              <DAI name="stepSize" sAddr="DZ:B01.C1R2.DifProt1.swi_lconnect">
                <Val>1</Val>
              </DAI>
              <DAI name="d">
                <Val>Clk_LVS_WRT_HVS</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PVCE" lnType="NRR_PVCE_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS.50/51P.VCE">
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="d">
                <Val>Behaviour</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="d">
                <Val>Health</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Start">
              <DAI name="d">
                <Val>Start</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate">
              <DAI name="d">
                <Val>Operate</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Start Value">
              <DAI name="d">
                <Val>Start Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate Delay Time">
              <DAI name="d">
                <Val>Operate Delay Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="Enable">
              <DAI name="d">
                <Val>Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVVal" desc="Phase Undervoltage Value">
              <DAI name="d">
                <Val>Phase Undervoltage Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVVal" desc="HVS.50/51P.VCE.Upp">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_upp" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RVCE1.sg_upp">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RVCE1.sg_upp" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_upp">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_upp">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_upp">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.VCE.Upp</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVVal3U0" desc="HVS.50/51P.VCE.3U0">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_3u0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RVCE1.sg_3u0">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RVCE1.sg_3u0" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_3u0">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_3u0">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_3u0">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.VCE.3U0</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OVValU2" desc="HVS.50/51P.VCE.U2">
              <SDI name="setMag">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_u2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="DZ:B01.C1R2.RVCE1.sg_u2">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="DZ:B01.C1R2.RVCE1.sg_u2" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_u2">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_u2">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="DZ:B01.C1R2.RVCE1.sg_u2">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.50/51P.VCE.U2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCTVFEna" desc="HVS.50/51P.VCE.En_VTS_Blk">
              <DAI name="setVal" sAddr="DZ:B01.C1R2.RVCE1.sg_tul" />
              <DAI name="d">
                <Val>HVS.50/51P.VCE.En_VTS_Blk</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhUVEna" desc="Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PPUVEna" desc="Phase to Phase Undervoltage Enable">
              <DAI name="d">
                <Val>Phase to Phase Undervoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Ena3U0" desc="Zero sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Zero sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaU2" desc="Negative sequence Overvoltage Enable">
              <DAI name="d">
                <Val>Negative sequence Overvoltage Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOthVEna" desc="Block by other side">
              <DAI name="d">
                <Val>Block by other side</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OUTMATR" desc="Output Matrix">
              <DAI name="d">
                <Val>Output Matrix</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MONT">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsDin" desc="Din">
              <FCDA ldInst="MONT" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="MONT/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="MONT.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC3" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC3" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC3" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC3.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>MONT.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LED reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="Receive simulated GOOSE or simulated SV">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Receive simulated GOOSE or simulated SV</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Setting Group">
              <DAI name="d">
                <Val>Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active Setting Group">
              <DAI name="d">
                <Val>Active Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsInterlock" desc="Interlock">
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="CB" lnInst="1" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="CB" lnInst="1" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="CB" lnInst="1" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="DS" lnInst="2" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="DS" lnInst="2" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="DS" lnInst="2" doName="EnaOp" />
            </DataSet>
            <DataSet name="dsDin" desc="Din">
              <FCDA ldInst="CTRL" lnClass="XCBR" fc="ST" prefix="CB" lnInst="1" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="XSWI" fc="ST" prefix="DS" lnInst="1" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <DataSet name="dsAin" desc="Ain">
              <FCDA ldInst="CTRL" lnClass="XCBR" fc="ST" prefix="CB" lnInst="1" doName="OpCnt" daName="stVal" />
              <FCDA ldInst="CTRL" lnClass="XSWI" fc="ST" prefix="DS" lnInst="1" doName="OpCnt" daName="stVal" />
            </DataSet>
            <DataSet name="dsAin1" desc="Ain1">
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" lnInst="1" doName="TapChgA" daName="valWTr.posVal" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" lnInst="1" doName="TapChgB" daName="valWTr.posVal" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" lnInst="1" doName="TapChgC" daName="valWTr.posVal" />
            </DataSet>
            <ReportControl name="brcbInterlock" confRev="1" datSet="dsInterlock" intgPd="0" rptID="CTRL/LLN0$BR$brcbInterlock" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="CTRL/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="urcbAin" confRev="1" datSet="dsAin" intgPd="30000" rptID="CTRL/LLN0$RP$urcbAin" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="urcbAinA" confRev="1" datSet="dsAin1" intgPd="30000" rptID="CTRL/LLN0$RP$urcbAinA" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="CTRL.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC4" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC4" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC4" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC4.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CTRL.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LED reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="Receive simulated GOOSE or simulated SV">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Receive simulated GOOSE or simulated SV</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Setting Group">
              <DAI name="d">
                <Val>Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active Setting Group">
              <DAI name="d">
                <Val>Active Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="NRR_CSWI_ED2_V1.00_S_V1.00" inst="1" prefix="CBAUTO" desc="CB01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resetable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resetable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CB01.DPS">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:AUTO:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:AUTO:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:AUTO:B01.C1R2.CSWI1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.XCBR.DPOS1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CB01.DPS</Val>
              </DAI>
            </DOI>
            <DOI name="PosA" desc="Switch L1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB" desc="Switch L2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC" desc="Switch L3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="NRR_CSWI_ED2_V1.00_S_V1.00" inst="1" prefix="CBDEAD" desc="CB01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resetable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resetable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CB01.DPS">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:NOV:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:NOV:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:NOV:B01.C1R2.CSWI1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.XCBR.DPOS1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CB01.DPS</Val>
              </DAI>
            </DOI>
            <DOI name="PosA" desc="Switch L1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB" desc="Switch L2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC" desc="Switch L3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="NRR_CSWI_ED2_V1.00_S_V1.00" inst="1" prefix="CBNOCHK" desc="CB01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resetable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resetable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CB01.DPS">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:NO_CHECK:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:NO_CHECK:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:NO_CHECK:B01.C1R2.CSWI1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.XCBR.DPOS1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CB01.DPS</Val>
              </DAI>
            </DOI>
            <DOI name="PosA" desc="Switch L1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB" desc="Switch L2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC" desc="Switch L3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="NRR_CSWI_ED2_V1.00_S_V1.00" inst="1" prefix="CBSYNC" desc="CB01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resetable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resetable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CB01.DPS">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:SYNC:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:SYNC:B01.C1R2.CSWI1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:SYNC:B01.C1R2.CSWI1" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.XCBR.DPOS1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CB01.DPS</Val>
              </DAI>
            </DOI>
            <DOI name="PosA" desc="Switch L1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB" desc="Switch L2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC" desc="Switch L3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="NRR_CSWI_ED2_V1.00_S_V1.00" inst="1" prefix="DS" desc="DS01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resetable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resetable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="DS01.DPS">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:B01.C1R2.CSWI2" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:B01.C1R2.CSWI2" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YK:APPCHKST:B01.C1R2.CSWI2" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI2.XCBR.DPOS1" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>DS01.DPS</Val>
              </DAI>
            </DOI>
            <DOI name="PosA" desc="Switch L1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI name="PosB" desc="Switch L2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI name="PosC" desc="Switch L3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="NRR_CILO_ED2_V1.00_S_V1.00" inst="1" prefix="CB" desc="CB01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="CB01.Opn_Enabled">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.enaopn" />
              <DAI name="d">
                <Val>CB01.Opn_Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="CB01.Cls_Enabled">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.enacls" />
              <DAI name="d">
                <Val>CB01.Cls_Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="CB01.Opn/Cls_Enabled">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.enalck" />
              <DAI name="d">
                <Val>CB01.Opn/Cls_Enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpCtrl" desc="Enable Operation(Dedicated for BCU)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Enable Operation(Dedicated for BCU)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpnLck" desc="Enable open lock">
              <DAI name="d">
                <Val>Enable open lock</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaClsLck" desc="Enable close lock">
              <DAI name="d">
                <Val>Enable close lock</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="NRR_CILO_ED2_V1.00_S_V1.00" inst="2" prefix="DS" desc="DS01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="DS01.Opn_Enabled">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI2.enaopn" />
              <DAI name="d">
                <Val>DS01.Opn_Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="DS01.Cls_Enabled">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI2.enacls" />
              <DAI name="d">
                <Val>DS01.Cls_Enabled</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="DS01.Opn/Cls_Enabled">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI2.enalck" />
              <DAI name="d">
                <Val>DS01.Opn/Cls_Enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpCtrl" desc="Enable Operation(Dedicated for BCU)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Enable Operation(Dedicated for BCU)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpnLck" desc="Enable open lock">
              <DAI name="d">
                <Val>Enable open lock</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="EnaClsLck" desc="Enable close lock">
              <DAI name="d">
                <Val>Enable close lock</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_SPC_DC_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="DirCtrl01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="General indication">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YK:B01.C1R2.DirCtrl1" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YK:B01.C1R2.DirCtrl1" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YK:B01.C1R2.DirCtrl1" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="General indication (binary input)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication (binary input)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ATCC" lnType="NRR_ATCC_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="YLTC">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="TapChg" desc="Change tap position (stop, higher, lower)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Change tap position (stop, higher, lower)</Val>
              </DAI>
            </DOI>
            <DOI name="TapPos" desc="Change tap position to dedicated position">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Change tap position to dedicated position</Val>
              </DAI>
            </DOI>
            <DOI name="BndCtrChg" desc="Band centre change (raise, lower), no status">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Band centre change (raise, lower), no status</Val>
              </DAI>
            </DOI>
            <DOI name="ParOp" desc="Parallel/Independent operation">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Parallel/Independent operation</Val>
              </DAI>
            </DOI>
            <DOI name="LTCBlk" desc="Block (Inhibit) automatic control">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block (Inhibit) automatic control</Val>
              </DAI>
            </DOI>
            <DOI name="LTCDragRs" desc="Reset LTC drag hands">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Reset LTC drag hands</Val>
              </DAI>
            </DOI>
            <DOI name="Auto" desc="Automatic/Manual operation">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Automatic/Manual operation</Val>
              </DAI>
            </DOI>
            <DOI name="VRed1" desc="Voltage reduction step 1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Voltage reduction step 1</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgA" desc="84.TP01">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.84CSWI1,B01.C1R2.84CSWI2" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.84CSWI1,B01.C1R2.84CSWI2" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.84CSWI1,B01.C1R2.84CSWI2" />
              </SDI>
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="MNL:B01.C1R2.YLTC1.dw_pos1" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>84.TP01</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgB" desc="84.TP02">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="MNL:B01.C1R2.YLTC1.dw_pos2" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>84.TP02</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgC" desc="84.TP03">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="MNL:B01.C1R2.YLTC1.dw_pos3" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>84.TP03</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpStop" desc="GOOSE for stop">
              <DAI name="d">
                <Val>GOOSE for stop</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpHi" desc="GOOSE for high position">
              <DAI name="d">
                <Val>GOOSE for high position</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpLo" desc="GOOSE for low position">
              <DAI name="d">
                <Val>GOOSE for low position</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Code" desc="Code Mode">
              <DAI name="d">
                <Val>Code Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TapSt" desc="Tap position status">
              <DAI name="d">
                <Val>Tap position status</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TapNum" desc="Number of tap">
              <DAI name="d">
                <Val>Number of tap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DebTmms" desc="Time(ms) for stable">
              <DAI name="d">
                <Val>Time(ms) for stable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TapBlkEn" desc="Block enable for tap">
              <DAI name="d">
                <Val>Block enable for tap</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="NRR_XCBR_ED2_V1.00_S_V1.00" inst="1" prefix="CB" desc="CB01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="CB01.N_Trp">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.CSWI1.XCBR.N_Trp" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.CSWI1.XCBR.N_Trp" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.CSWI1.XCBR.N_Trp" />
              <DAI name="d">
                <Val>CB01.N_Trp</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CB01.DPS">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI1.XCBR.DPOS1" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CB01.DPS</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block closing</Val>
              </DAI>
            </DOI>
            <DOI name="ChaMotEna" desc="Charger motor enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Charger motor enabled</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="NRR_XSWI_ED2_V1.00_S_V1.00" inst="1" prefix="DS" desc="DS01">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt" desc="DS01.N_Trp">
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.CSWI2.XCBR.N_Trp" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.CSWI2.XCBR.N_Trp" />
              </SDI>
              <DAI name="stVal" sAddr="MNL:B01.C1R2.CSWI2.XCBR.N_Trp" />
              <DAI name="d">
                <Val>DS01.N_Trp</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="DS01.DPS">
              <DAI name="stVal" sAddr="YX:B01.C1R2.CSWI2.XCBR.DPOS1" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>DS01.DPS</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block opening</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls" desc="Block closing">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Block closing</Val>
              </DAI>
            </DOI>
            <DOI name="ChaMotEna" desc="Charger motor enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Charger motor enabled</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MEAS">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsAin1" desc="Ain1">
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="TotW" daName="mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="TotVAr" daName="mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="TotVA" daName="mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="TotPF" daName="mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="W.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="W.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="W.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="VAr.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="VAr.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="VAr.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="VA.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="VA.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="VA.phsC" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="PF.phsA" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="PF.phsB" daName="cVal.mag.f" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" lnInst="1" doName="PF.phsC" daName="cVal.mag.f" />
            </DataSet>
            <DataSet name="dsAin5" desc="Ain5">
              <FCDA ldInst="MEAS" lnClass="RSYN" fc="MX" lnInst="1" doName="DifVClc" daName="mag.f" />
              <FCDA ldInst="MEAS" lnClass="RSYN" fc="MX" lnInst="1" doName="DifHzClc" daName="mag.f" />
              <FCDA ldInst="MEAS" lnClass="RSYN" fc="MX" lnInst="1" doName="DifAngClc" daName="mag.f" />
            </DataSet>
            <DataSet name="dsDin" desc="Din">
              <FCDA ldInst="MEAS" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <ReportControl name="urcbAinA" confRev="1" datSet="dsAin1" intgPd="30000" rptID="MEAS/LLN0$RP$urcbAinA" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="urcbAinE" confRev="1" datSet="dsAin5" intgPd="30000" rptID="MEAS/LLN0$RP$urcbAinE" buffered="false" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="MEAS/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="MEAS.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC5" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC5" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC5" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC5.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>MEAS.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LED reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="Receive simulated GOOSE or simulated SV">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Receive simulated GOOSE or simulated SV</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Setting Group">
              <DAI name="d">
                <Val>Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active Setting Group">
              <DAI name="d">
                <Val>Active Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" lnType="NRR_RSYN_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="25">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc" desc="25.U_Diff_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.MC_RSYN1.delta_vol_pri" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.MC_RSYN1.delta_vol_pri">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.MC_RSYN1.delta_vol_pri">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>25.U_Diff_Pri</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="25.f_Diff">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.MC_RSYN1.dif" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.MC_RSYN1.dif">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.MC_RSYN1.dif" />
              </SDI>
              <DAI name="d">
                <Val>25.f_Diff</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="25.phi_Diff">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.MC_RSYN1.phase_dif" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.MC_RSYN1.phase_dif">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.MC_RSYN1.phase_dif" />
              </SDI>
              <DAI name="d">
                <Val>25.phi_Diff</Val>
              </DAI>
            </DOI>
            <DOI name="SynPrg" desc="Start and stop synchrocheck progress">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Start and stop synchrocheck progress</Val>
              </DAI>
            </DOI>
            <DOI name="RSynPrg" desc="Synchronising in progress">
              <DAI name="d">
                <Val>Synchronising in progress</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PlsTmms" desc="Close Pulse Time">
              <DAI name="d">
                <Val>Close Pulse Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BkrTmms" desc="Closing time of breaker">
              <DAI name="d">
                <Val>Closing time of breaker</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Enable" desc="Enable">
              <DAI name="d">
                <Val>Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ChkDeaPct" desc="Check Line Dead Percent">
              <DAI name="d">
                <Val>Check Line Dead Percent</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ChkLivPct" desc="Check Line Live Percent">
              <DAI name="d">
                <Val>Check Line Live Percent</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SynRsTmms" desc="Synchronousness Reset time delay">
              <DAI name="d">
                <Val>Synchronousness Reset time delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RteHz" desc="df/dt Value">
              <DAI name="d">
                <Val>df/dt Value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TVFBlkDea" desc="TV failure Block Check Dead Line">
              <DAI name="d">
                <Val>TV failure Block Check Dead Line</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TVFBlkSyn" desc="TV failure Block Check Synchronousness">
              <DAI name="d">
                <Val>TV failure Block Check Synchronousness</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PhEna" desc="En_PhVolt_Syn">
              <DAI name="d">
                <Val>En_PhVolt_Syn</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RSynAngCor" desc="Compensate Angle">
              <DAI name="d">
                <Val>Compensate Angle</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolCor" desc="Voltage Compact factor">
              <DAI name="d">
                <Val>Voltage Compact factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LnDeaEna" desc="En_LvB_DdL_AR">
              <DAI name="d">
                <Val>En_LvB_DdL_AR</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="BsDeaEna" desc="En_DdB_LvL_AR">
              <DAI name="d">
                <Val>En_DdB_LvL_AR</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LnBsDeaEna" desc="En_DdB_DdL_AR">
              <DAI name="d">
                <Val>En_DdB_DdL_AR</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpCmd" desc="Operate Command Type">
              <DAI name="d">
                <Val>Operate Command Type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SynVTyp" desc="Synchronousness Voltage Type">
              <DAI name="d">
                <Val>Synchronousness Voltage Type</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ChkVTmms" desc="Voltage Check time delay">
              <DAI name="d">
                <Val>Voltage Check time delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SynDlTmms" desc="Synchronousness Check time delay">
              <DAI name="d">
                <Val>Synchronousness Check time delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RteHzClc1" desc="Calculated Difference of df/dt">
              <DAI name="d">
                <Val>Calculated Difference of df/dt</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RteHzClc2" desc="Calculated Difference of df/dt">
              <DAI name="d">
                <Val>Calculated Difference of df/dt</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Lin1VoltPh" desc="Line 1 Voltage Phase Select">
              <DAI name="d">
                <Val>Line 1 Voltage Phase Select</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bus1VoltPh" desc="Bus 1 Voltage Phase Select">
              <DAI name="d">
                <Val>Bus 1 Voltage Phase Select</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Lin2VoltPh" desc="Line 2 Voltage Phase Select">
              <DAI name="d">
                <Val>Line 2 Voltage Phase Select</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Bus2VoltPh" desc="Bus 2 Voltage Phase Select">
              <DAI name="d">
                <Val>Bus 2 Voltage Phase Select</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CfgMod" desc="Config Mode">
              <DAI name="d">
                <Val>Config Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SynComFact" desc="Voltage Compensation Factor">
              <DAI name="d">
                <Val>Voltage Compensation Factor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DfHzChkEna" desc="Difference Frequency Check Enable">
              <DAI name="d">
                <Val>Difference Frequency Check Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FixDifAng" desc="phi_Fix_Diff">
              <DAI name="d">
                <Val>phi_Fix_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecChkSyn" desc="Reclose check synchronousness">
              <DAI name="d">
                <Val>Reclose check synchronousness</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RecChkDea" desc="Reclose check dead line">
              <DAI name="d">
                <Val>Reclose check dead line</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VBlk" desc="Voltage Block">
              <DAI name="d">
                <Val>Voltage Block</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaModE" desc="Eextern Live Dead Mode">
              <DAI name="d">
                <Val>Eextern Live Dead Mode</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TVFBlkSyDe" desc="TV failure Block Check Synchronousness and Check Dead Line">
              <DAI name="d">
                <Val>TV failure Block Check Synchronousness and Check Dead Line</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="NRR_MMXN_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="25.Ref">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="25.Ref.U_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.UMMXN1.u_mag_pri" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.UMMXN1.u_mag_pri">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.UMMXN1.u_mag_pri">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>25.Ref.U_Pri</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="25.Ref.f">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.UMMXN1.freq" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.UMMXN1.freq">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.UMMXN1.freq" />
              </SDI>
              <DAI name="d">
                <Val>25.Ref.f</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="NRR_MMXN_ED2_V1.00_S_V1.00" inst="2" prefix="" desc="25.Syn">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="25.Syn.U_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.UMMXN2.u_mag_pri" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.UMMXN2.u_mag_pri">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.UMMXN2.u_mag_pri">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>25.Syn.U_Pri</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="25.Syn.f">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.UMMXN2.freq" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.UMMXN2.freq">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.UMMXN2.freq" />
              </SDI>
              <DAI name="d">
                <Val>25.Syn.f</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="NRR_MMXU_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="HVS">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="HVS.P_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.P_pri" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.P_pri">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.P_pri">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.P_Pri</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="HVS.Q_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Q_pri" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Q_pri">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Q_pri">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.Q_Pri</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="HVS.S_Pri">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.S_pri" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.S_pri">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.S_pri">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS.S_Pri</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="HVS.Cos">
              <SDI name="mag">
                <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Cos" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Cos" />
                <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Cos" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Cos</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="HVS">
              <SDI name="phsA" desc="HVS.Pa_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Pa_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Pa_pri">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Pa_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Pa_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="HVS.Pb_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Pb_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Pb_pri">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Pb_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Pb_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="HVS.Pc_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Pc_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Pc_pri">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Pc_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Pc_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
            <DOI name="VAr" desc="HVS">
              <SDI name="phsA" desc="HVS.Qa_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Qa_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Qa_pri">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Qa_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Qa_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="HVS.Qb_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Qb_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Qb_pri">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Qb_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Qb_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="HVS.Qc_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Qc_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Qc_pri">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Qc_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Qc_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
            <DOI name="VA" desc="HVS">
              <SDI name="phsA" desc="HVS.Sa_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Sa_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Sa_pri">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Sa_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Sa_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="HVS.Sb_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Sb_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Sb_pri">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Sb_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Sb_Pri</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="HVS.Sc_Pri">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Sc_pri" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Sc_pri">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Sc_pri">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="d">
                  <Val>HVS.Sc_Pri</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
            <DOI name="PF" desc="HVS">
              <SDI name="phsA" desc="HVS.Cosa">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Cosa" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Cosa" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Cosa" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.Cosa</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="HVS.Cosb">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Cosb" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Cosb" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Cosb" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.Cosb</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="HVS.Cosc">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="MNL:B01.C1R2.PQCalc1.Cosc" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="MNL:B01.C1R2.PQCalc1.Cosc" />
                  <DAI name="multiplier" sAddr="MNL:B01.C1R2.PQCalc1.Cosc" />
                </SDI>
                <DAI name="d">
                  <Val>HVS.Cosc</Val>
                </DAI>
              </SDI>
              <DAI name="d">
                <Val>HVS</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="RCD">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsRelayRec" desc="RelayRec">
              <FCDA ldInst="RCD" lnClass="RDRE" fc="ST" lnInst="1" doName="RcdMade" />
              <FCDA ldInst="RCD" lnClass="RDRE" fc="ST" lnInst="1" doName="FltNum" />
              <FCDA ldInst="RCD" lnClass="RFLO" fc="MX" lnInst="1" doName="FltAPhA" />
              <FCDA ldInst="RCD" lnClass="RFLO" fc="MX" lnInst="1" doName="FltAPhB" />
              <FCDA ldInst="RCD" lnClass="RFLO" fc="MX" lnInst="1" doName="FltAPhC" />
              <FCDA ldInst="RCD" lnClass="RFLO" fc="ST" lnInst="1" doName="FltLoop" />
            </DataSet>
            <DataSet name="dsDin" desc="Din">
              <FCDA ldInst="RCD" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <ReportControl name="brcbRelayRec" confRev="1" datSet="dsRelayRec" intgPd="0" rptID="RCD/LLN0$BR$brcbRelayRec" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="RCD/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="RCD.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC6" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC6" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC6" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC6.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>RCD.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LED reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="Receive simulated GOOSE or simulated SV">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Receive simulated GOOSE or simulated SV</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Setting Group">
              <DAI name="d">
                <Val>Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active Setting Group">
              <DAI name="d">
                <Val>Active Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="NRR_RDRE_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="Record">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="FinishedRecord">
              <DAI name="d">
                <Val>FinishedRecord</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum" desc="FaultNo">
              <DAI name="d">
                <Val>FaultNo</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Trigger recorder">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Trigger recorder</Val>
              </DAI>
            </DOI>
            <DOI name="MemRs" desc="MemRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>MemRs</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory (erase all content of the memory)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Clear memory (erase all content of the memory)</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="NofUpdate" desc="Nof updating">
              <DAI name="d">
                <Val>Nof updating</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MaxFltValA" desc="Max fault current">
              <DAI name="d">
                <Val>Max fault current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltI0ValA" desc="Max fault zero current">
              <DAI name="d">
                <Val>Max fault zero current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SelctEnd" desc="Select_End">
              <DAI name="d">
                <Val>Select_End</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltBay" desc="Fault_Bay">
              <DAI name="d">
                <Val>Fault_Bay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltPhase" desc="Fault_Phase">
              <DAI name="d">
                <Val>Fault_Phase</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltDist" desc="Fault_Distance">
              <DAI name="d">
                <Val>Fault_Distance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TripPhase" desc="Trip_Phase">
              <DAI name="d">
                <Val>Trip_Phase</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TripTime" desc="Trip_Time">
              <DAI name="d">
                <Val>Trip_Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OpenTime" desc="Open_Time">
              <DAI name="d">
                <Val>Open_Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FaultI" desc="Fault_I">
              <DAI name="d">
                <Val>Fault_I</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FaultV" desc="Fault_V">
              <DAI name="d">
                <Val>Fault_V</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RclsTime" desc="RecloseTime">
              <DAI name="d">
                <Val>RecloseTime</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReFltPhase" desc="ReFault_Phase">
              <DAI name="d">
                <Val>ReFault_Phase</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReFltDist" desc="ReFault_Distance">
              <DAI name="d">
                <Val>ReFault_Distance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrPhase" desc="ReTrip_Phase">
              <DAI name="d">
                <Val>ReTrip_Phase</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReTrTime" desc="ReTrip_Time">
              <DAI name="d">
                <Val>ReTrip_Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReOpenTime" desc="ReOpen_Time">
              <DAI name="d">
                <Val>ReOpen_Time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReFaultI" desc="ReFault_I">
              <DAI name="d">
                <Val>ReFault_I</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ReFaultV" desc="ReFault_V">
              <DAI name="d">
                <Val>ReFault_V</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="NRR_RFLO_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="FaultInfo">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop" desc="Faulty_Phase">
              <DAI name="stVal" sAddr="GZXX:B01.C1R2.GTVR1.rec_fault_phase" />
              <DAI name="d">
                <Val>Faulty_Phase</Val>
              </DAI>
            </DOI>
            <DOI name="MaxFltA" desc="Max Fault Phase Current">
              <DAI name="d">
                <Val>Max Fault Phase Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MaxFltI0A" desc="Faulty_3I0_Cal">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp4" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp4">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp4" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_3I0_Cal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MaxFltDifA" desc="Fault Different Current">
              <DAI name="d">
                <Val>Fault Different Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltValV" desc="Fault voltage">
              <DAI name="d">
                <Val>Fault voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltImbValV" desc="Imbanlance fault voltage">
              <DAI name="d">
                <Val>Imbanlance fault voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltImbValA" desc="Imbanlance fault current">
              <DAI name="d">
                <Val>Imbanlance fault current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltAPhA" desc="87T.Faulty_Ia_Diff">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp1" />
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp1" />
              </SDI>
              <DAI name="d">
                <Val>87T.Faulty_Ia_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltAPhB" desc="87T.Faulty_Ib_Diff">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp2" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp2" />
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp2" />
              </SDI>
              <DAI name="d">
                <Val>87T.Faulty_Ib_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltAPhC" desc="87T.Faulty_Ic_Diff">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp3" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp3" />
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp3" />
              </SDI>
              <DAI name="d">
                <Val>87T.Faulty_Ic_Diff</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltVPhA" desc="Faulty_Ua">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp5" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp5">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp5" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_Ua</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltVPhB" desc="Faulty_Ub">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp6" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp6">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp6" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_Ub</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltVPhC" desc="Faulty_Uc">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp7" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp7">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp7" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_Uc</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltValV0" desc="Faulty_3U0_Cal">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp8" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp8">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp8" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_3U0_Cal</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StrA" desc="Start Current">
              <DAI name="d">
                <Val>Start Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinLenKm" desc="Line length in km">
              <DAI name="d">
                <Val>Line length in km</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PsR" desc="Positive-sequence line resistance">
              <DAI name="d">
                <Val>Positive-sequence line resistance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PsX" desc="Positive-sequence line reactance">
              <DAI name="d">
                <Val>Positive-sequence line reactance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroR" desc="Zero -sequence line resistance">
              <DAI name="d">
                <Val>Zero -sequence line resistance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroX" desc="Zero -sequence line reactance">
              <DAI name="d">
                <Val>Zero -sequence line reactance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Rm0" desc="Mutual resistance">
              <DAI name="d">
                <Val>Mutual resistance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Xm0" desc="Mutual reactance">
              <DAI name="d">
                <Val>Mutual reactance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PsC" desc="Positive-sequence line capacitance">
              <DAI name="d">
                <Val>Positive-sequence line capacitance</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FltDisPct" desc="Fault distance percent">
              <DAI name="d">
                <Val>Fault distance percent</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="NRR_RFLO_ED2_V1.00_S_MIX_V1.00" inst="2" prefix="" desc="FaultInfo">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TotW1" desc="P 1">
              <DAI name="d">
                <Val>P 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW2" desc="P 2">
              <DAI name="d">
                <Val>P 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW3" desc="P 3">
              <DAI name="d">
                <Val>P 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol1" desc="Faulty_U_Resv01">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp27">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp27" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_U_Resv01</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol2" desc="Faulty_U_Resv02">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp28">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp28" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_U_Resv02</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol3" desc="Faulty_U_Resv03">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp29">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp29" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_U_Resv03</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp1" desc="Faulty_I_Resv01">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp9" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp9">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp9" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv01</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp2" desc="Faulty_I_Resv02">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp10">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp10" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv02</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp3" desc="Faulty_I_Resv03">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp11">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp11" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv03</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1" desc="General Frequency 1">
              <DAI name="d">
                <Val>General Frequency 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2" desc="General Frequency 2">
              <DAI name="d">
                <Val>General Frequency 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="NRR_RFLO_ED2_V1.00_S_MIX_V1.00" inst="3" prefix="" desc="FaultInfo">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TotW1" desc="P 1">
              <DAI name="d">
                <Val>P 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW2" desc="P 2">
              <DAI name="d">
                <Val>P 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW3" desc="P 3">
              <DAI name="d">
                <Val>P 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol1" desc="Faulty_U_Resv04">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp30">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp30" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_U_Resv04</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol2" desc="Faulty_U_Resv05">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp31">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp31" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_U_Resv05</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol3" desc="Faulty_U_Resv06">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp32">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp32" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_U_Resv06</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp1" desc="Faulty_I_Resv04">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp12">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp12" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv04</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp2" desc="Faulty_I_Resv05">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp13">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp13" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv05</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp3" desc="Faulty_I_Resv06">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp14">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp14" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv06</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1" desc="General Frequency 1">
              <DAI name="d">
                <Val>General Frequency 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2" desc="General Frequency 2">
              <DAI name="d">
                <Val>General Frequency 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="NRR_RFLO_ED2_V1.00_S_MIX_V1.00" inst="4" prefix="" desc="FaultInfo">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TotW1" desc="P 1">
              <DAI name="d">
                <Val>P 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW2" desc="P 2">
              <DAI name="d">
                <Val>P 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW3" desc="P 3">
              <DAI name="d">
                <Val>P 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol1" desc="General voltage 1">
              <DAI name="d">
                <Val>General voltage 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol2" desc="General voltage 2">
              <DAI name="d">
                <Val>General voltage 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol3" desc="General voltage 3">
              <DAI name="d">
                <Val>General voltage 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp1" desc="Faulty_I_Resv07">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp15">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp15" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv07</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp2" desc="Faulty_I_Resv08">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp16">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp16" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv08</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp3" desc="Faulty_I_Resv09">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp17">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp17" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv09</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1" desc="General Frequency 1">
              <DAI name="d">
                <Val>General Frequency 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2" desc="General Frequency 2">
              <DAI name="d">
                <Val>General Frequency 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="NRR_RFLO_ED2_V1.00_S_MIX_V1.00" inst="5" prefix="" desc="FaultInfo">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TotW1" desc="P 1">
              <DAI name="d">
                <Val>P 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW2" desc="P 2">
              <DAI name="d">
                <Val>P 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW3" desc="P 3">
              <DAI name="d">
                <Val>P 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol1" desc="General voltage 1">
              <DAI name="d">
                <Val>General voltage 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol2" desc="General voltage 2">
              <DAI name="d">
                <Val>General voltage 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol3" desc="General voltage 3">
              <DAI name="d">
                <Val>General voltage 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp1" desc="Faulty_I_Resv10">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp18">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp18" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv10</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp2" desc="Faulty_I_Resv11">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp19">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp19" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv11</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp3" desc="Faulty_I_Resv12">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp20">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp20" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv12</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1" desc="General Frequency 1">
              <DAI name="d">
                <Val>General Frequency 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2" desc="General Frequency 2">
              <DAI name="d">
                <Val>General Frequency 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="NRR_RFLO_ED2_V1.00_S_MIX_V1.00" inst="6" prefix="" desc="FaultInfo">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TotW1" desc="P 1">
              <DAI name="d">
                <Val>P 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW2" desc="P 2">
              <DAI name="d">
                <Val>P 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW3" desc="P 3">
              <DAI name="d">
                <Val>P 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol1" desc="General voltage 1">
              <DAI name="d">
                <Val>General voltage 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol2" desc="General voltage 2">
              <DAI name="d">
                <Val>General voltage 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol3" desc="General voltage 3">
              <DAI name="d">
                <Val>General voltage 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp1" desc="Faulty_I_Resv13">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp21">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp21" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv13</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp2" desc="Faulty_I_Resv14">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp22">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp22" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv14</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp3" desc="Faulty_I_Resv15">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp23">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp23" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv15</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1" desc="General Frequency 1">
              <DAI name="d">
                <Val>General Frequency 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2" desc="General Frequency 2">
              <DAI name="d">
                <Val>General Frequency 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RFLO" lnType="NRR_RFLO_ED2_V1.00_S_MIX_V1.00" inst="7" prefix="" desc="FaultInfo">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs" desc="Resettable operation counter">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Resettable operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="TotW1" desc="P 1">
              <DAI name="d">
                <Val>P 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW2" desc="P 2">
              <DAI name="d">
                <Val>P 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TotW3" desc="P 3">
              <DAI name="d">
                <Val>P 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol1" desc="General voltage 1">
              <DAI name="d">
                <Val>General voltage 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol2" desc="General voltage 2">
              <DAI name="d">
                <Val>General voltage 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Vol3" desc="General voltage 3">
              <DAI name="d">
                <Val>General voltage 3</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp1" desc="Faulty_I_Resv16">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp24">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp24" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv16</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp2" desc="Faulty_I_Resv17">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp25">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp25" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv17</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Amp3" desc="Faulty_I_Resv18">
              <SDI name="mag">
                <DAI name="f" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp26">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" sAddr="GZXX:B01.C1R2.GTVR1.rec_amp26" />
              </SDI>
              <DAI name="d">
                <Val>Faulty_I_Resv18</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1" desc="General Frequency 1">
              <DAI name="d">
                <Val>General Frequency 1</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2" desc="General Frequency 2">
              <DAI name="d">
                <Val>General Frequency 2</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="G1" router="false" clock="false">
      <Server timeout="30">
        <Authentication none="true" />
        <LDevice inst="PIGO">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsDin" desc="Din">
              <FCDA ldInst="PIGO" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <DataSet name="dsRelayEna3" desc="RelayEna3">
              <FCDA ldInst="PIGO" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" />
            </DataSet>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="PIGO/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbRelayEnaC" confRev="1" datSet="dsRelayEna3" intgPd="0" rptID="PIGO/LLN0$BR$brcbRelayEnaC" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="PIGO.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC8" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC8" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC8" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC8.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>PIGO.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LED reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
