            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="GLink_RecvSim">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GBLSTART1.goose_rx_simulation" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GBLSTART1.goose_rx_simulation" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GBLSTART1.goose_rx_simulation" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GBLSTART1.goose_rx_simulation" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>GLink_RecvSim</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Setting Group">
              <DAI name="d">
                <Val>Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active Setting Group">
              <DAI name="d">
                <Val>Active Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_SPC_ED2_V1.00_S_V1.00" inst="1" prefix="GOIN" desc="Input1">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="Input1">
              <DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL1.in1" />
              <DAI name="q" sAddr="Bool:B01.C1R2.GS_RECV_BOOL1.in1" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Input1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="Input2">
              <DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_BOOL1.in2" />
              <DAI name="q" sAddr="Bool:B01.C1R2.GS_RECV_BOOL1.in2" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Input2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="General indication (binary input)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication (binary input)</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_SPC_ED2_V1.00_S_V1.00" inst="3" prefix="GOIN" desc="in_FCD">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="in_FCD">
              <Private type="FCD">B01.C1R2.GS_RECV_VQT_BOOL1.fcd_in</Private>
              <DAI name="stVal" sAddr="Bool:B01.C1R2.GS_RECV_VQT_BOOL1.fcd_in" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>in_FCD</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="General indication">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="General indication (binary input)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>General indication (binary input)</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="M1" router="false" clock="false">
      <Server timeout="30">
        <Authentication none="true" />
        <LDevice inst="PISV">
          <LN0 lnClass="LLN0" lnType="NRR_LLN0_ED2_V1.00_S_V1.00" inst="" desc="LLN0">
            <DataSet name="dsDin">
              <FCDA ldInst="PISV" lnClass="LLN0" fc="ST" doName="Mod" />
            </DataSet>
            <DataSet name="dsRelayEna4">
              <FCDA ldInst="PISV" lnClass="LPHD" fc="ST" lnInst="1" doName="Sim" />
            </DataSet>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="PISV/LLN0$BR$brcbDin" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="false" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <ReportControl name="brcbRelayEnaD" confRev="1" datSet="dsRelayEna4" intgPd="0" rptID="PISV/LLN0$BR$brcbRelayEnaD" buffered="true" bufTime="0" indexed="true">
              <TrgOps dchg="true" qchg="false" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="false" />
              <RptEnabled max="16" />
            </ReportControl>
            <DOI name="NamPlt" desc="Name Plate">
              <DAI name="d">
                <Val>Name Plate</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="PISV.Mode_Value">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC7" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC7" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="YT:B01.C1R2.ModeAPC7" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.ModeAPC7.ModeObj.mode_value" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>PISV.Mode_Value</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching authority at station level">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Switching authority at station level</Val>
              </DAI>
            </DOI>
            <DOI name="Diag" desc="Run diagnostics">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Run diagnostics</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>LED reset</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="Function 1 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 1 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="Function 2 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 2 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="Function 3 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 3 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="Function 4 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 4 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="Function 5 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 5 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="Function 6 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 6 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="Function 7 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 7 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="Function 8 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 8 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="Function 9 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 9 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="Function 10 enabled">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Function 10 enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CBFlt" desc="Current Breaker Flaut">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Current Breaker Flaut</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="DPFC start value">
              <DAI name="d">
                <Val>DPFC start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="Residual current start value">
              <DAI name="d">
                <Val>Residual current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="Negtive current start value">
              <DAI name="d">
                <Val>Negtive current start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinNo" desc="Line No">
              <DAI name="d">
                <Val>Line No</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="SV Delay time">
              <DAI name="d">
                <Val>SV Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="Z3AuxStr" desc="Z3 auxiliary start value">
              <DAI name="d">
                <Val>Z3 auxiliary start value</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTest" desc="Communication Test">
              <DAI name="d">
                <Val>Communication Test</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CommTstMet" desc="Communication test enabled">
              <DAI name="d">
                <Val>Communication test enabled</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="TimeZone" desc="Time Zone">
              <DAI name="d">
                <Val>Time Zone</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="SntpAddr" desc="Sntp Address">
              <DAI name="d">
                <Val>Sntp Address</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="RemTrig" desc="Remote Trigger">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote Trigger</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NOCEna" desc="Negtive current start enable">
              <DAI name="d">
                <Val>Negtive current start enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="NRR_LPHD_ED2_V1.00_S_V1.00" inst="1" prefix="" desc="LPHD">
            <DOI name="Sim" desc="SVLink_RecvSim">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GBLSTART1.smv_rx_simulation" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GBLSTART1.smv_rx_simulation" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="RYB:B01.C1R2.GBLSTART1.smv_rx_simulation" />
              </SDI>
              <DAI name="stVal" sAddr="YX:B01.C1R2.GBLSTART1.smv_rx_simulation" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>SVLink_RecvSim</Val>
              </DAI>
            </DOI>
            <DOI name="SettingGrp" desc="Setting Group">
              <DAI name="d">
                <Val>Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DeviceName" desc="Device name">
              <DAI name="d">
                <Val>Device name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="GooseEna" desc="GOOSE DI Enable">
              <DAI name="d">
                <Val>GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="OthGoEna" desc="Other GOOSE DI Enable">
              <DAI name="d">
                <Val>Other GOOSE DI Enable</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovPNum" desc="MOV parallel module num">
              <DAI name="d">
                <Val>MOV parallel module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovSNum" desc="MOV serial module num">
              <DAI name="d">
                <Val>MOV serial module num</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovV" desc="MOV module voltage">
              <DAI name="d">
                <Val>MOV module voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapXRtg" desc="X Rated Value of Capacitor">
              <DAI name="d">
                <Val>X Rated Value of Capacitor</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="PARtg" desc="Platform Rated Current">
              <DAI name="d">
                <Val>Platform Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="MovARtg" desc="MOVR Rated Current">
              <DAI name="d">
                <Val>MOVR Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CapARtg" desc="Capacitor Rated Current">
              <DAI name="d">
                <Val>Capacitor Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="InARtg" desc="In Rated Current">
              <DAI name="d">
                <Val>In Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinARtg" desc="Line Rated Current">
              <DAI name="d">
                <Val>Line Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="Active Setting Group">
              <DAI name="d">
                <Val>Active Setting Group</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="StationNs" desc="Station name">
              <DAI name="d">
                <Val>Station name</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LocStaAddr" desc="Local station address of communication">
              <DAI name="d">
                <Val>Local station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="DstStaAddr" desc="Destination station address of communication">
              <DAI name="d">
                <Val>Destination station address of communication</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="1" prefix="SVIN" desc="MU1_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU1_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU1_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="2" prefix="SVIN" desc="MU2_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU2_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU2_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="3" prefix="SVIN" desc="MU3_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU3_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU3_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="4" prefix="SVIN" desc="MU4_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU4_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU4_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="5" prefix="SVIN" desc="MU5_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU5_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU5_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="6" prefix="SVIN" desc="MU6_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU6_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU6_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="7" prefix="SVIN" desc="MU7_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU7_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU7_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="8" prefix="SVIN" desc="MU8_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU8_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU8_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="9" prefix="SVIN" desc="MU9_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU9_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU9_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="10" prefix="SVIN" desc="MU10_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU10_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU10_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="11" prefix="SVIN" desc="MU11_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU11_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU11_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" inst="12" prefix="SVIN" desc="MU12_delay">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="DelayTRtg" desc="MU12_delay">
              <SDI name="instMag">
                <DAI name="i" sAddr="C:DELAY_TIME" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="C:DELAY_TIME" />
                <DAI name="multiplier" sAddr="C:DELAY_TIME" />
              </SDI>
              <DAI name="d">
                <Val>MU12_delay</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="1" prefix="SVIN" desc="HVS.ia">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="HVS.Prot.ia">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in1_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in1_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in1_01" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Prot.ia</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="11" prefix="SVIN" desc="HVS.Measmt.ia">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="HVS.Measmt.ia">
              <SDI name="instMag">
                <DAI name="i" sAddr="M:B01.C1R2.SMV_RECV1.in1_03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="M:B01.C1R2.SMV_RECV1.in1_03" />
                <DAI name="multiplier" sAddr="M:B01.C1R2.SMV_RECV1.in1_03" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Measmt.ia</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="2" prefix="SVIN" desc="HVS.ib">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="HVS.Prot.ib">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in2_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in2_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in2_01" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Prot.ib</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="12" prefix="SVIN" desc="HVS.Measmt.ib">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="HVS.Measmt.ib">
              <SDI name="instMag">
                <DAI name="i" sAddr="M:B01.C1R2.SMV_RECV1.in2_03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="M:B01.C1R2.SMV_RECV1.in2_03" />
                <DAI name="multiplier" sAddr="M:B01.C1R2.SMV_RECV1.in2_03" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Measmt.ib</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="3" prefix="SVIN" desc="HVS.ic">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="HVS.Prot.ic">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in3_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in3_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in3_01" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Prot.ic</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="13" prefix="SVIN" desc="HVS.Measmt.ic">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="HVS.Measmt.ic">
              <SDI name="instMag">
                <DAI name="i" sAddr="M:B01.C1R2.SMV_RECV1.in3_03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="M:B01.C1R2.SMV_RECV1.in3_03" />
                <DAI name="multiplier" sAddr="M:B01.C1R2.SMV_RECV1.in3_03" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Measmt.ic</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="4" prefix="SVIN" desc="MVS.ia">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="MVS.Prot.ia">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in4_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in4_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in4_01" />
              </SDI>
              <DAI name="d">
                <Val>MVS.Prot.ia</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="5" prefix="SVIN" desc="MVS.ib">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="MVS.Prot.ib">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in5_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in5_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in5_01" />
              </SDI>
              <DAI name="d">
                <Val>MVS.Prot.ib</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="6" prefix="SVIN" desc="MVS.ic">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="MVS.Prot.ic">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in6_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in6_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in6_01" />
              </SDI>
              <DAI name="d">
                <Val>MVS.Prot.ic</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="7" prefix="SVIN" desc="LVS.ia">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="LVS.Prot.ia">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in7_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in7_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in7_01" />
              </SDI>
              <DAI name="d">
                <Val>LVS.Prot.ia</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="8" prefix="SVIN" desc="LVS.ib">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="LVS.Prot.ib">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in8_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in8_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in8_01" />
              </SDI>
              <DAI name="d">
                <Val>LVS.Prot.ib</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="9" prefix="SVIN" desc="LVS.ic">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="LVS.Prot.ic">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in9_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in9_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in9_01" />
              </SDI>
              <DAI name="d">
                <Val>LVS.Prot.ic</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="NRR_TCTR_ED2_V1.00_S_V1.00" inst="10" prefix="SVIN" desc="HVS.3i0">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv" desc="HVS.Prot.3i0">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in10_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in10_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in10_01" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Prot.3i0</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSnd" desc="Secondary Rated Current">
              <DAI name="d">
                <Val>Secondary Rated Current</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="AmpChB" desc="Current (Sampled value from another channel)">
              <DAI name="d">
                <Val>Current (Sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ECVTDelay" desc="ECVT Delay time">
              <DAI name="d">
                <Val>ECVT Delay time</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPAB" desc="CT Phase AB">
              <DAI name="d">
                <Val>CT Phase AB</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPBC" desc="CT Phase BC">
              <DAI name="d">
                <Val>CT Phase BC</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTPCA" desc="CT Phase CA">
              <DAI name="d">
                <Val>CT Phase CA</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="CTMod" desc="CT MODE">
              <DAI name="d">
                <Val>CT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroACalEna" desc="Zero sequency current is calculated">
              <DAI name="d">
                <Val>Zero sequency current is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="NegPol" desc="Negtive polarity">
              <DAI name="d">
                <Val>Negtive polarity</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="1" prefix="SVIN" desc="HVS.ua">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="HVS.Prot.ua">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in11_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in11_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in11_01" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Prot.ua</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="Secondary Rated Voltage">
              <DAI name="d">
                <Val>Secondary Rated Voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="4" prefix="SVIN" desc="HVS.Measmt.ua">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="HVS.Measmt.ua">
              <SDI name="instMag">
                <DAI name="i" sAddr="M:B01.C1R2.SMV_RECV1.in11_03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="M:B01.C1R2.SMV_RECV1.in11_03" />
                <DAI name="multiplier" sAddr="M:B01.C1R2.SMV_RECV1.in11_03" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Measmt.ua</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="Secondary Rated Voltage">
              <DAI name="d">
                <Val>Secondary Rated Voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="2" prefix="SVIN" desc="HVS.ub">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="HVS.Prot.ub">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in12_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in12_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in12_01" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Prot.ub</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="Secondary Rated Voltage">
              <DAI name="d">
                <Val>Secondary Rated Voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="5" prefix="SVIN" desc="HVS.Measmt.ub">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="HVS.Measmt.ub">
              <SDI name="instMag">
                <DAI name="i" sAddr="M:B01.C1R2.SMV_RECV1.in12_03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="M:B01.C1R2.SMV_RECV1.in12_03" />
                <DAI name="multiplier" sAddr="M:B01.C1R2.SMV_RECV1.in12_03" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Measmt.ub</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="Secondary Rated Voltage">
              <DAI name="d">
                <Val>Secondary Rated Voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="3" prefix="SVIN" desc="HVS.uc">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="HVS.Prot.uc">
              <SDI name="instMag">
                <DAI name="i" sAddr="P:B01.C1R2.SMV_RECV1.in13_01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="P:B01.C1R2.SMV_RECV1.in13_01" />
                <DAI name="multiplier" sAddr="P:B01.C1R2.SMV_RECV1.in13_01" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Prot.uc</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="Secondary Rated Voltage">
              <DAI name="d">
                <Val>Secondary Rated Voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="NRR_TVTR_ED2_V1.00_S_V1.00" inst="6" prefix="SVIN" desc="HVS.Measmt.uc">
            <DOI name="Mod" desc="Mode">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>Mode</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk" desc="CmdBlk">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d">
                <Val>CmdBlk</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="HVS.Measmt.uc">
              <SDI name="instMag">
                <DAI name="i" sAddr="M:B01.C1R2.SMV_RECV1.in13_03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="M:B01.C1R2.SMV_RECV1.in13_03" />
                <DAI name="multiplier" sAddr="M:B01.C1R2.SMV_RECV1.in13_03" />
              </SDI>
              <DAI name="d">
                <Val>HVS.Measmt.uc</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSnd" desc="Secondary Rated Voltage">
              <DAI name="d">
                <Val>Secondary Rated Voltage</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinTVMod" desc="Line TV MODE">
              <DAI name="d">
                <Val>Line TV MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="VolChB" desc="Voltage (sampled value from another channel)">
              <DAI name="d">
                <Val>Voltage (sampled value from another channel)</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="ZroVCalEna" desc="Zero sequency voltage is calculated">
              <DAI name="d">
                <Val>Zero sequency voltage is calculated</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
            <DOI name="LinPTMod" desc="Line PT MODE">
              <DAI name="d">
                <Val>Line PT MODE</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>NRECExtension:2010A</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="BUS_MU_TOS_GMU" configVersion="0.1" manufacturer="TOSHIBA" originalSclRevision="B" originalSclVersion="2007" type="GMU200-41-231-00-LL-30-110-403D-LL4-2E">
    <Services nameLength="64">
      <GOOSE max="1" />
      <SMVsc max="2" />
      <ConfDataSet max="10" maxAttributes="32" />
      <GSESettings cbName="Fix" datSet="Fix" appID="Conf" />
      <SMVSettings cbName="Fix" datSet="Fix" svID="Conf" smpRate="Fix">
        <SamplesPerSec>4800</SamplesPerSec>
      </SMVSettings>
      <ClientServices goose="true" sv="true">
        <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="false" />
      </ClientServices>
      <RedProt hsr="true" prp="false" rstp="false" />
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication />
        <LDevice inst="System">
          <LN0 lnClass="LLN0" lnType="LLN010" inst="" desc="">
            <DataSet name="GOOSEDS">
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind1" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind1" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind2" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind2" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind3" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind3" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind4" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind4" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind5" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind5" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind6" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind6" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind7" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind7" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind8" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind8" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind9" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind9" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind10" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind10" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind11" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind11" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind12" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind12" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind13" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind13" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind14" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind14" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind15" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind15" daName="q" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind16" daName="stVal" lnInst="1" />
              <FCDA ldInst="System" lnClass="GGIO" fc="ST" prefix="" doName="Ind16" daName="q" lnInst="1" />
            </DataSet>
            <GSEControl name="goST" appID="System/LLN0$goST" confRev="1" datSet="GOOSEDS" desc="" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD12" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO38" inst="1" prefix="" />
        </LDevice>
        <LDevice inst="Mu01">
          <LN0 lnClass="LLN0" lnType="LLN010" inst="" desc="">
            <DataSet name="PhsMeas1">
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="instMag.i" doName="AmpSv" prefix="" lnInst="1" />
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="q" doName="AmpSv" prefix="" lnInst="1" />
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="instMag.i" doName="AmpSv" prefix="" lnInst="2" />
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="q" doName="AmpSv" prefix="" lnInst="2" />
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="instMag.i" doName="AmpSv" prefix="" lnInst="3" />
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="q" doName="AmpSv" prefix="" lnInst="3" />
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="instMag.i" doName="AmpSv" prefix="" lnInst="4" />
              <FCDA ldInst="Mu01" lnClass="TCTR" fc="MX" daName="q" doName="AmpSv" prefix="" lnInst="4" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="instMag.i" doName="VolSv" prefix="" lnInst="1" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="q" doName="VolSv" prefix="" lnInst="1" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="instMag.i" doName="VolSv" prefix="" lnInst="2" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="q" doName="VolSv" prefix="" lnInst="2" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="instMag.i" doName="VolSv" prefix="" lnInst="3" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="q" doName="VolSv" prefix="" lnInst="3" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="instMag.i" doName="VolSv" prefix="" lnInst="4" />
              <FCDA ldInst="Mu01" lnClass="TVTR" fc="MX" daName="q" doName="VolSv" prefix="" lnInst="4" />
            </DataSet>
            <SampledValueControl name="MSVCB01" smvID="BUS_MU_TOS_GMU_SV" smpRate="4800" nofASDU="1" securityEnable="None" smpMod="SmpPerSec" desc="61869-9 Stream" datSet="PhsMeas1" confRev="10001" multicast="true">
              <IEDName apRef="M1" ldInst="PISV" prefix="SVIN" lnClass="GGIO" lnInst="3">L1_BCU_SIF_200E</IEDName>
              <IEDName apRef="P1" ldInst="PBus" lnClass="LSVS" lnInst="2">L1_PU_GE_D60</IEDName>
              <IEDName apRef="S1" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1">TXB_MU1_BCU_SEL_401</IEDName>
              <SmvOpts />
            </SampledValueControl>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD12" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="TCTR_0" inst="1" prefix="" desc="" />
          <LN lnClass="TCTR" lnType="TCTR_0" inst="2" prefix="" desc="" />
          <LN lnClass="TCTR" lnType="TCTR_1" inst="3" prefix="" desc="" />
          <LN lnClass="TCTR" lnType="TCTR_1" inst="4" prefix="" desc="" />
          <LN lnClass="TVTR" lnType="TVTR_0" inst="1" prefix="" desc="" />
          <LN lnClass="TVTR" lnType="TVTR_0" inst="2" prefix="" desc="" />
          <LN lnClass="TVTR" lnType="TVTR_0" inst="3" prefix="" desc="" />
          <LN lnClass="TVTR" lnType="TVTR_0" inst="4" prefix="" desc="" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="BUS_PU_SEL_487B" manufacturer="SEL" type="SEL_487B_2S" configVersion="ICD-487B-2S-i008-V0-Z590006-D20190910" desc="Edition 2 - IEC Sampled Values Subscriber - ICD i008 - FW X590-V9 or Higher" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber xmlns:esel="http://www.selinc.com/2006/61850">SEL-487B-2S</esel:ModelNumber>
      <!--<esel:ModelVersionMin>Rrrr</esel:ModelVersionMin>-->
      <esel:ClassFileVersion xmlns:esel="http://www.selinc.com/2006/61850">006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true" xmlns:esel="http://www.selinc.com/2006/61850">Edition 2 - IEC Sampled Values Subscriber - Firmware Revision X590-V9 or Higher. Not For Public Release.</esel:ClassFileDescription>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InBits format="VB{0:D3}" min="1" max="256" />
      </esel:InDigitals>
      <esel:InAnalogs xmlns:esel="http://www.selinc.com/2006/61850">
        <esel:InFloat format="RA{0:D3}" min="1" max="256" />
      </esel:InAnalogs>
      <esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx minMaxTime="4" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:GooseTx maxBoolData="512" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRx max="7" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:SVRxAnalogChannels max="24" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Reports maxDataSetSize="8000" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:System mmsAuthenticationSupported="true" xmlns:esel="http://www.selinc.com/2006/61850" />
      <!--<esel:System setFilesSupported="true"/>-->
      <esel:System controllableModeSupported="false" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT" xmlns:esel="http://www.selinc.com/2006/61850"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := EN AND ROKA"
		"PROTSEL2","CSV02 := EN AND ROKB" 
		"PROTSEL3",""
		"PROTSEL4",""
		"PROTSEL5",""
		"PROTSEL6",""
		"PROTSEL7",""
		"PROTSEL8",""
		"PROTSEL9",""
		"PROTSEL10",""
		"PROTSEL11",""
		"PROTSEL12",""
		"PROTSEL13",""
		"PROTSEL14",""
		"PROTSEL15",""
		"PROTSEL16",""
		"PROTSEL17",""
		"PROTSEL18",""
		"PROTSEL19",""
		"PROTSEL20",""
		"PROTSEL21",""
		"PROTSEL22",""
		"PROTSEL23",""
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="1" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="2" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="3" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="4" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="5" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="6" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="7" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
      <esel:Originator category="8" allowed="1" xmlns:esel="http://www.selinc.com/2006/61850" />
    </Private>
    <Services nameLength="64">
      <ClientServices goose="true" sv="true" maxGOOSE="128" maxSMV="7">
        <TimeSyncProt sntp="true" c37_238="true" iec61850_9_3="false" other="true" />
      </ClientServices>
      <DynAssociation max="7" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" modify="true" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="false" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <GOOSE max="8" />
      <FileHandling mms="true" ftp="true" />
      <RedProt prp="true" />
      <SettingGroups />
      <SMVSettings cbName="Conf" datSet="Conf" svID="Conf" optFields="Fix" smpRate="Fix">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="0" />
      <SupSubscription maxGo="5" maxSv="5" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="CFG" desc="Data Sets, BRCBs, URCBs">
          <LN0 lnClass="LLN0" lnType="LN0_Root" inst="">
            <DataSet name="GPDSet01" desc="GOOSE Control Publication (GPD)">
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Mod" />
              <FCDA ldInst="CFG" lnClass="LLN0" fc="ST" doName="Beh" />
              <FCDA ldInst="PRO" lnClass="XCBR" fc="ST" prefix="X52A" lnInst="1" doName="Pos" />
              <FCDA ldInst="PRO" lnClass="XCBR" fc="ST" prefix="X52A" lnInst="2" doName="Pos" />
            </DataSet>
            <ReportControl name="GPDBRep01" confRev="1" indexed="false" desc="GPD Buffered Report" datSet="GPDSet01" rptID="BRep01" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="GPDURep01" confRev="1" indexed="false" desc="GPD Unbuffered Report" datSet="GPDSet01" rptID="URep01" bufTime="250" buffered="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields dataRef="false" configRef="false" seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="7" />
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="I01" serviceType="GOOSE" desc="I01" iedName="TXA_MU1_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" srcCBName="gcb02" srcLDInst="SYS" srcPrefix="" />
              <ExtRef intAddr="I01_2" serviceType="SMV" desc="I01 sum = I01 + I01_2 + I01_3" />
              <ExtRef intAddr="I01_3" serviceType="SMV" desc="I01 sum = I01 + I01_2 + I01_3" />
              <ExtRef intAddr="I02" serviceType="SMV" desc="I02" />
              <ExtRef intAddr="I02_2" serviceType="SMV" desc="I02 sum = I02 + I02_2 + I02_3" />
              <ExtRef intAddr="I02_3" serviceType="SMV" desc="I02 sum = I02 + I02_2 + I02_3" />
              <ExtRef intAddr="I03" serviceType="SMV" desc="I03" />
              <ExtRef intAddr="I03_2" serviceType="SMV" desc="I03 sum = I03 + I03_2 + I03_3" />
              <ExtRef intAddr="I03_3" serviceType="SMV" desc="I03 sum = I03 + I03_2 + I03_3" />
              <ExtRef intAddr="I04" serviceType="SMV" desc="I04" />
              <ExtRef intAddr="I04_2" serviceType="SMV" desc="I04 sum = I04 + I04_2 + I04_3" />
              <ExtRef intAddr="I04_3" serviceType="SMV" desc="I04 sum = I04 + I04_2 + I04_3" />
              <ExtRef intAddr="I05" serviceType="SMV" desc="I05" />
              <ExtRef intAddr="I05_2" serviceType="SMV" desc="I05 sum = I05 + I05_2 + I05_3" />
              <ExtRef intAddr="I05_3" serviceType="SMV" desc="I05 sum = I05 + I05_2 + I05_3" />
              <ExtRef intAddr="I06" serviceType="SMV" desc="I06" />
              <ExtRef intAddr="I06_2" serviceType="SMV" desc="I06 sum = I06 + I06_2 + I06_3" />
              <ExtRef intAddr="I06_3" serviceType="SMV" desc="I06 sum = I06 + I06_2 + I06_3" />
              <ExtRef intAddr="I07" serviceType="SMV" desc="I07" />
              <ExtRef intAddr="I07_2" serviceType="SMV" desc="I07 sum = I07 + I07_2 + I07_3" />
              <ExtRef intAddr="I07_3" serviceType="SMV" desc="I07 sum = I07 + I07_2 + I07_3" />
              <ExtRef intAddr="I08" serviceType="SMV" desc="I08" />
              <ExtRef intAddr="I08_2" serviceType="SMV" desc="I08 sum = I08 + I08_2 + I08_3" />
              <ExtRef intAddr="I08_3" serviceType="SMV" desc="I08 sum = I08 + I08_2 + I08_3" />
              <ExtRef intAddr="I09" serviceType="SMV" desc="I09" />
              <ExtRef intAddr="I09_2" serviceType="SMV" desc="I09 sum = I09 + I09_2 + I09_3" />
              <ExtRef intAddr="I09_3" serviceType="SMV" desc="I09 sum = I09 + I09_2 + I09_3" />
              <ExtRef intAddr="I10" serviceType="SMV" desc="I10" />
              <ExtRef intAddr="I10_2" serviceType="SMV" desc="I10 sum = I10 + I10_2 + I10_3" />
              <ExtRef intAddr="I10_3" serviceType="SMV" desc="I10 sum = I10 + I10_2 + I10_3" />
              <ExtRef intAddr="I11" serviceType="SMV" desc="I11" />
              <ExtRef intAddr="I11_2" serviceType="SMV" desc="I11 sum = I11 + I11_2 + I11_3" />
              <ExtRef intAddr="I11_3" serviceType="SMV" desc="I11 sum = I11 + I11_2 + I11_3" />
              <ExtRef intAddr="I12" serviceType="SMV" desc="I12" />
              <ExtRef intAddr="I12_2" serviceType="SMV" desc="I12 sum = I12 + I12_2 + I12_3" />
              <ExtRef intAddr="I12_3" serviceType="SMV" desc="I12 sum = I12 + I12_2 + I12_3" />
              <ExtRef intAddr="I13" serviceType="SMV" desc="I13" />
              <ExtRef intAddr="I13_2" serviceType="SMV" desc="I13 sum = I13 + I13_2 + I13_3" />
              <ExtRef intAddr="I13_3" serviceType="SMV" desc="I13 sum = I13 + I13_2 + I13_3" />
              <ExtRef intAddr="I14" serviceType="SMV" desc="I14" />
              <ExtRef intAddr="I14_2" serviceType="SMV" desc="I14 sum = I14 + I14_2 + I14_3" />
              <ExtRef intAddr="I14_3" serviceType="SMV" desc="I14 sum = I14 + I14_2 + I14_3" />
              <ExtRef intAddr="I15" serviceType="SMV" desc="I15" />
              <ExtRef intAddr="I15_2" serviceType="SMV" desc="I15 sum = I15 + I15_2 + I15_3" />
              <ExtRef intAddr="I15_3" serviceType="SMV" desc="I15 sum = I15 + I15_2 + I15_3" />
              <ExtRef intAddr="I16" serviceType="SMV" desc="I16" />
              <ExtRef intAddr="I16_2" serviceType="SMV" desc="I16 sum = I16 + I16_2 + I16_3" />
              <ExtRef intAddr="I16_3" serviceType="SMV" desc="I16 sum = I16 + I16_2 + I16_3" />
              <ExtRef intAddr="I17" serviceType="SMV" desc="I17" />
              <ExtRef intAddr="I17_2" serviceType="SMV" desc="I17 sum = I17 + I17_2 + I17_3" />
              <ExtRef intAddr="I17_3" serviceType="SMV" desc="I17 sum = I17 + I17_2 + I17_3" />
              <ExtRef intAddr="I18" serviceType="SMV" desc="I18" />
              <ExtRef intAddr="I18_2" serviceType="SMV" desc="I18 sum = I18 + I18_2 + I18_3" />
              <ExtRef intAddr="I18_3" serviceType="SMV" desc="I18 sum = I18 + I18_2 + I18_3" />
              <ExtRef intAddr="I19" serviceType="SMV" desc="I19" />
              <ExtRef intAddr="I19_2" serviceType="SMV" desc="I19 sum = I19 + I19_2 + I19_3" />
              <ExtRef intAddr="I19_3" serviceType="SMV" desc="I19 sum = I19 + I19_2 + I19_3" />
              <ExtRef intAddr="I20" serviceType="SMV" desc="I20" />
              <ExtRef intAddr="I20_2" serviceType="SMV" desc="I20 sum = I20 + I20_2 + I20_3" />
              <ExtRef intAddr="I20_3" serviceType="SMV" desc="I20 sum = I20 + I20_2 + I20_3" />
              <ExtRef intAddr="I21" serviceType="SMV" desc="I21" />
              <ExtRef intAddr="I21_2" serviceType="SMV" desc="I21 sum = I21 + I21_2 + I21_3" />
              <ExtRef intAddr="I21_3" serviceType="SMV" desc="I21 sum = I21 + I21_2 + I21_3" />
              <ExtRef intAddr="V01" serviceType="SMV" desc="V01" />
              <ExtRef intAddr="V02" serviceType="SMV" desc="V02" />
              <ExtRef intAddr="V03" serviceType="SMV" desc="V03" />
              <ExtRef intAddr="VB001" serviceType="GOOSE" />
              <ExtRef intAddr="VB002" serviceType="GOOSE" />
              <ExtRef intAddr="VB003" serviceType="GOOSE" />
              <ExtRef intAddr="VB004" serviceType="GOOSE" />
              <ExtRef intAddr="VB005" serviceType="GOOSE" />
              <ExtRef intAddr="VB006" serviceType="GOOSE" />
              <ExtRef intAddr="VB007" serviceType="GOOSE" />
              <ExtRef intAddr="VB008" serviceType="GOOSE" />
              <ExtRef intAddr="VB009" serviceType="GOOSE" />
              <ExtRef intAddr="VB010" serviceType="GOOSE" />
              <ExtRef intAddr="VB011" serviceType="GOOSE" />
              <ExtRef intAddr="VB012" serviceType="GOOSE" />
              <ExtRef intAddr="VB013" serviceType="GOOSE" />
              <ExtRef intAddr="VB014" serviceType="GOOSE" />
              <ExtRef intAddr="VB015" serviceType="GOOSE" />
              <ExtRef intAddr="VB016" serviceType="GOOSE" />
              <ExtRef intAddr="VB017" serviceType="GOOSE" />
              <ExtRef intAddr="VB018" serviceType="GOOSE" />
              <ExtRef intAddr="VB019" serviceType="GOOSE" />
              <ExtRef intAddr="VB020" serviceType="GOOSE" />
              <ExtRef intAddr="VB021" serviceType="GOOSE" />
              <ExtRef intAddr="VB022" serviceType="GOOSE" />
              <ExtRef intAddr="VB023" serviceType="GOOSE" />
              <ExtRef intAddr="VB024" serviceType="GOOSE" />
              <ExtRef intAddr="VB025" serviceType="GOOSE" />
              <ExtRef intAddr="VB026" serviceType="GOOSE" />
              <ExtRef intAddr="VB027" serviceType="GOOSE" />
              <ExtRef intAddr="VB028" serviceType="GOOSE" />
              <ExtRef intAddr="VB029" serviceType="GOOSE" />
              <ExtRef intAddr="VB030" serviceType="GOOSE" />
              <ExtRef intAddr="VB031" serviceType="GOOSE" />
              <ExtRef intAddr="VB032" serviceType="GOOSE" />
              <ExtRef intAddr="VB033" serviceType="GOOSE" />
              <ExtRef intAddr="VB034" serviceType="GOOSE" />
              <ExtRef intAddr="VB035" serviceType="GOOSE" />
              <ExtRef intAddr="VB036" serviceType="GOOSE" />
              <ExtRef intAddr="VB037" serviceType="GOOSE" />
              <ExtRef intAddr="VB038" serviceType="GOOSE" />
              <ExtRef intAddr="VB039" serviceType="GOOSE" />
              <ExtRef intAddr="VB040" serviceType="GOOSE" />
              <ExtRef intAddr="VB041" serviceType="GOOSE" />
              <ExtRef intAddr="VB042" serviceType="GOOSE" />
              <ExtRef intAddr="VB043" serviceType="GOOSE" />
              <ExtRef intAddr="VB044" serviceType="GOOSE" />
              <ExtRef intAddr="VB045" serviceType="GOOSE" />
              <ExtRef intAddr="VB046" serviceType="GOOSE" />
              <ExtRef intAddr="VB047" serviceType="GOOSE" />
              <ExtRef intAddr="VB048" serviceType="GOOSE" />
              <ExtRef intAddr="VB049" serviceType="GOOSE" />
              <ExtRef intAddr="VB050" serviceType="GOOSE" />
              <ExtRef intAddr="VB051" serviceType="GOOSE" />
              <ExtRef intAddr="VB052" serviceType="GOOSE" />
              <ExtRef intAddr="VB053" serviceType="GOOSE" />
              <ExtRef intAddr="VB054" serviceType="GOOSE" />
              <ExtRef intAddr="VB055" serviceType="GOOSE" />
              <ExtRef intAddr="VB056" serviceType="GOOSE" />
              <ExtRef intAddr="VB057" serviceType="GOOSE" />
              <ExtRef intAddr="VB058" serviceType="GOOSE" />
              <ExtRef intAddr="VB059" serviceType="GOOSE" />
              <ExtRef intAddr="VB060" serviceType="GOOSE" />
              <ExtRef intAddr="VB061" serviceType="GOOSE" />
              <ExtRef intAddr="VB062" serviceType="GOOSE" />
              <ExtRef intAddr="VB063" serviceType="GOOSE" />
              <ExtRef intAddr="VB064" serviceType="GOOSE" />
              <ExtRef intAddr="VB065" serviceType="GOOSE" />
              <ExtRef intAddr="VB066" serviceType="GOOSE" />
              <ExtRef intAddr="VB067" serviceType="GOOSE" />
              <ExtRef intAddr="VB068" serviceType="GOOSE" />
              <ExtRef intAddr="VB069" serviceType="GOOSE" />
              <ExtRef intAddr="VB070" serviceType="GOOSE" />
              <ExtRef intAddr="VB071" serviceType="GOOSE" />
              <ExtRef intAddr="VB072" serviceType="GOOSE" />
              <ExtRef intAddr="VB073" serviceType="GOOSE" />
              <ExtRef intAddr="VB074" serviceType="GOOSE" />
              <ExtRef intAddr="VB075" serviceType="GOOSE" />
              <ExtRef intAddr="VB076" serviceType="GOOSE" />
              <ExtRef intAddr="VB077" serviceType="GOOSE" />
              <ExtRef intAddr="VB078" serviceType="GOOSE" />
              <ExtRef intAddr="VB079" serviceType="GOOSE" />
              <ExtRef intAddr="VB080" serviceType="GOOSE" />
              <ExtRef intAddr="VB081" serviceType="GOOSE" />
              <ExtRef intAddr="VB082" serviceType="GOOSE" />
              <ExtRef intAddr="VB083" serviceType="GOOSE" />
              <ExtRef intAddr="VB084" serviceType="GOOSE" />
              <ExtRef intAddr="VB085" serviceType="GOOSE" />
              <ExtRef intAddr="VB086" serviceType="GOOSE" />
              <ExtRef intAddr="VB087" serviceType="GOOSE" />
              <ExtRef intAddr="VB088" serviceType="GOOSE" />
              <ExtRef intAddr="VB089" serviceType="GOOSE" />
              <ExtRef intAddr="VB090" serviceType="GOOSE" />
              <ExtRef intAddr="VB091" serviceType="GOOSE" />
              <ExtRef intAddr="VB092" serviceType="GOOSE" />
              <ExtRef intAddr="VB093" serviceType="GOOSE" />
              <ExtRef intAddr="VB094" serviceType="GOOSE" />
              <ExtRef intAddr="VB095" serviceType="GOOSE" />
              <ExtRef intAddr="VB096" serviceType="GOOSE" />
              <ExtRef intAddr="VB097" serviceType="GOOSE" />
              <ExtRef intAddr="VB098" serviceType="GOOSE" />
              <ExtRef intAddr="VB099" serviceType="GOOSE" />
              <ExtRef intAddr="VB100" serviceType="GOOSE" />
              <ExtRef intAddr="VB101" serviceType="GOOSE" />
              <ExtRef intAddr="VB102" serviceType="GOOSE" />
              <ExtRef intAddr="VB103" serviceType="GOOSE" />
              <ExtRef intAddr="VB104" serviceType="GOOSE" />
              <ExtRef intAddr="VB105" serviceType="GOOSE" />
              <ExtRef intAddr="VB106" serviceType="GOOSE" />
              <ExtRef intAddr="VB107" serviceType="GOOSE" />
              <ExtRef intAddr="VB108" serviceType="GOOSE" />
              <ExtRef intAddr="VB109" serviceType="GOOSE" />
              <ExtRef intAddr="VB110" serviceType="GOOSE" />
              <ExtRef intAddr="VB111" serviceType="GOOSE" />
              <ExtRef intAddr="VB112" serviceType="GOOSE" />
              <ExtRef intAddr="VB113" serviceType="GOOSE" />
              <ExtRef intAddr="VB114" serviceType="GOOSE" />
              <ExtRef intAddr="VB115" serviceType="GOOSE" />
              <ExtRef intAddr="VB116" serviceType="GOOSE" />
              <ExtRef intAddr="VB117" serviceType="GOOSE" />
              <ExtRef intAddr="VB118" serviceType="GOOSE" />
              <ExtRef intAddr="VB119" serviceType="GOOSE" />
              <ExtRef intAddr="VB120" serviceType="GOOSE" />
              <ExtRef intAddr="VB121" serviceType="GOOSE" />
              <ExtRef intAddr="VB122" serviceType="GOOSE" />
              <ExtRef intAddr="VB123" serviceType="GOOSE" />
              <ExtRef intAddr="VB124" serviceType="GOOSE" />
              <ExtRef intAddr="VB125" serviceType="GOOSE" />
              <ExtRef intAddr="VB126" serviceType="GOOSE" />
              <ExtRef intAddr="VB127" serviceType="GOOSE" />
              <ExtRef intAddr="VB128" serviceType="GOOSE" />
              <ExtRef intAddr="VB129" serviceType="GOOSE" />
              <ExtRef intAddr="VB130" serviceType="GOOSE" />
              <ExtRef intAddr="VB131" serviceType="GOOSE" />
              <ExtRef intAddr="VB132" serviceType="GOOSE" />
              <ExtRef intAddr="VB133" serviceType="GOOSE" />
              <ExtRef intAddr="VB134" serviceType="GOOSE" />
              <ExtRef intAddr="VB135" serviceType="GOOSE" />
              <ExtRef intAddr="VB136" serviceType="GOOSE" />
              <ExtRef intAddr="VB137" serviceType="GOOSE" />
              <ExtRef intAddr="VB138" serviceType="GOOSE" />
              <ExtRef intAddr="VB139" serviceType="GOOSE" />
              <ExtRef intAddr="VB140" serviceType="GOOSE" />
              <ExtRef intAddr="VB141" serviceType="GOOSE" />
              <ExtRef intAddr="VB142" serviceType="GOOSE" />
              <ExtRef intAddr="VB143" serviceType="GOOSE" />
              <ExtRef intAddr="VB144" serviceType="GOOSE" />
              <ExtRef intAddr="VB145" serviceType="GOOSE" />
              <ExtRef intAddr="VB146" serviceType="GOOSE" />
              <ExtRef intAddr="VB147" serviceType="GOOSE" />
              <ExtRef intAddr="VB148" serviceType="GOOSE" />
              <ExtRef intAddr="VB149" serviceType="GOOSE" />
              <ExtRef intAddr="VB150" serviceType="GOOSE" />
              <ExtRef intAddr="VB151" serviceType="GOOSE" />
              <ExtRef intAddr="VB152" serviceType="GOOSE" />
              <ExtRef intAddr="VB153" serviceType="GOOSE" />
              <ExtRef intAddr="VB154" serviceType="GOOSE" />
              <ExtRef intAddr="VB155" serviceType="GOOSE" />
              <ExtRef intAddr="VB156" serviceType="GOOSE" />
              <ExtRef intAddr="VB157" serviceType="GOOSE" />
              <ExtRef intAddr="VB158" serviceType="GOOSE" />
              <ExtRef intAddr="VB159" serviceType="GOOSE" />
              <ExtRef intAddr="VB160" serviceType="GOOSE" />
              <ExtRef intAddr="VB161" serviceType="GOOSE" />
              <ExtRef intAddr="VB162" serviceType="GOOSE" />
              <ExtRef intAddr="VB163" serviceType="GOOSE" />
              <ExtRef intAddr="VB164" serviceType="GOOSE" />
              <ExtRef intAddr="VB165" serviceType="GOOSE" />
              <ExtRef intAddr="VB166" serviceType="GOOSE" />
              <ExtRef intAddr="VB167" serviceType="GOOSE" />
              <ExtRef intAddr="VB168" serviceType="GOOSE" />
              <ExtRef intAddr="VB169" serviceType="GOOSE" />
              <ExtRef intAddr="VB170" serviceType="GOOSE" />
              <ExtRef intAddr="VB171" serviceType="GOOSE" />
              <ExtRef intAddr="VB172" serviceType="GOOSE" />
              <ExtRef intAddr="VB173" serviceType="GOOSE" />
              <ExtRef intAddr="VB174" serviceType="GOOSE" />
              <ExtRef intAddr="VB175" serviceType="GOOSE" />
              <ExtRef intAddr="VB176" serviceType="GOOSE" />
              <ExtRef intAddr="VB177" serviceType="GOOSE" />
              <ExtRef intAddr="VB178" serviceType="GOOSE" />
              <ExtRef intAddr="VB179" serviceType="GOOSE" />
              <ExtRef intAddr="VB180" serviceType="GOOSE" />
              <ExtRef intAddr="VB181" serviceType="GOOSE" />
              <ExtRef intAddr="VB182" serviceType="GOOSE" />
              <ExtRef intAddr="VB183" serviceType="GOOSE" />
              <ExtRef intAddr="VB184" serviceType="GOOSE" />
              <ExtRef intAddr="VB185" serviceType="GOOSE" />
              <ExtRef intAddr="VB186" serviceType="GOOSE" />
              <ExtRef intAddr="VB187" serviceType="GOOSE" />
              <ExtRef intAddr="VB188" serviceType="GOOSE" />
              <ExtRef intAddr="VB189" serviceType="GOOSE" />
              <ExtRef intAddr="VB190" serviceType="GOOSE" />
              <ExtRef intAddr="VB191" serviceType="GOOSE" />
              <ExtRef intAddr="VB192" serviceType="GOOSE" />
              <ExtRef intAddr="VB193" serviceType="GOOSE" />
              <ExtRef intAddr="VB194" serviceType="GOOSE" />
              <ExtRef intAddr="VB195" serviceType="GOOSE" />
              <ExtRef intAddr="VB196" serviceType="GOOSE" />
              <ExtRef intAddr="VB197" serviceType="GOOSE" />
              <ExtRef intAddr="VB198" serviceType="GOOSE" />
              <ExtRef intAddr="VB199" serviceType="GOOSE" />
              <ExtRef intAddr="VB200" serviceType="GOOSE" />
              <ExtRef intAddr="VB201" serviceType="GOOSE" />
              <ExtRef intAddr="VB202" serviceType="GOOSE" />
              <ExtRef intAddr="VB203" serviceType="GOOSE" />
              <ExtRef intAddr="VB204" serviceType="GOOSE" />
              <ExtRef intAddr="VB205" serviceType="GOOSE" />
              <ExtRef intAddr="VB206" serviceType="GOOSE" />
              <ExtRef intAddr="VB207" serviceType="GOOSE" />
              <ExtRef intAddr="VB208" serviceType="GOOSE" />
              <ExtRef intAddr="VB209" serviceType="GOOSE" />
              <ExtRef intAddr="VB210" serviceType="GOOSE" />
              <ExtRef intAddr="VB211" serviceType="GOOSE" />
              <ExtRef intAddr="VB212" serviceType="GOOSE" />
              <ExtRef intAddr="VB213" serviceType="GOOSE" />
              <ExtRef intAddr="VB214" serviceType="GOOSE" />
              <ExtRef intAddr="VB215" serviceType="GOOSE" />
              <ExtRef intAddr="VB216" serviceType="GOOSE" />
              <ExtRef intAddr="VB217" serviceType="GOOSE" />
              <ExtRef intAddr="VB218" serviceType="GOOSE" />
              <ExtRef intAddr="VB219" serviceType="GOOSE" />
              <ExtRef intAddr="VB220" serviceType="GOOSE" />
              <ExtRef intAddr="VB221" serviceType="GOOSE" />
              <ExtRef intAddr="VB222" serviceType="GOOSE" />
              <ExtRef intAddr="VB223" serviceType="GOOSE" />
              <ExtRef intAddr="VB224" serviceType="GOOSE" />
              <ExtRef intAddr="VB225" serviceType="GOOSE" />
              <ExtRef intAddr="VB226" serviceType="GOOSE" />
              <ExtRef intAddr="VB227" serviceType="GOOSE" />
              <ExtRef intAddr="VB228" serviceType="GOOSE" />
              <ExtRef intAddr="VB229" serviceType="GOOSE" />
              <ExtRef intAddr="VB230" serviceType="GOOSE" />
              <ExtRef intAddr="VB231" serviceType="GOOSE" />
              <ExtRef intAddr="VB232" serviceType="GOOSE" />
              <ExtRef intAddr="VB233" serviceType="GOOSE" />
              <ExtRef intAddr="VB234" serviceType="GOOSE" />
              <ExtRef intAddr="VB235" serviceType="GOOSE" />
              <ExtRef intAddr="VB236" serviceType="GOOSE" />
              <ExtRef intAddr="VB237" serviceType="GOOSE" />
              <ExtRef intAddr="VB238" serviceType="GOOSE" />
              <ExtRef intAddr="VB239" serviceType="GOOSE" />
              <ExtRef intAddr="VB240" serviceType="GOOSE" />
              <ExtRef intAddr="VB241" serviceType="GOOSE" />
              <ExtRef intAddr="VB242" serviceType="GOOSE" />
              <ExtRef intAddr="VB243" serviceType="GOOSE" />
              <ExtRef intAddr="VB244" serviceType="GOOSE" />
              <ExtRef intAddr="VB245" serviceType="GOOSE" />
              <ExtRef intAddr="VB246" serviceType="GOOSE" />
              <ExtRef intAddr="VB247" serviceType="GOOSE" />
              <ExtRef intAddr="VB248" serviceType="GOOSE" />
              <ExtRef intAddr="VB249" serviceType="GOOSE" />
              <ExtRef intAddr="VB250" serviceType="GOOSE" />
              <ExtRef intAddr="VB251" serviceType="GOOSE" />
              <ExtRef intAddr="VB252" serviceType="GOOSE" />
              <ExtRef intAddr="VB253" serviceType="GOOSE" />
              <ExtRef intAddr="VB254" serviceType="GOOSE" />
              <ExtRef intAddr="VB255" serviceType="GOOSE" />
              <ExtRef intAddr="VB256" serviceType="GOOSE" />
              <ExtRef intAddr="RA001" serviceType="GOOSE" />
              <ExtRef intAddr="RA002" serviceType="GOOSE" />
              <ExtRef intAddr="RA003" serviceType="GOOSE" />
              <ExtRef intAddr="RA004" serviceType="GOOSE" />
              <ExtRef intAddr="RA005" serviceType="GOOSE" />
              <ExtRef intAddr="RA006" serviceType="GOOSE" />
              <ExtRef intAddr="RA007" serviceType="GOOSE" />
              <ExtRef intAddr="RA008" serviceType="GOOSE" />
              <ExtRef intAddr="RA009" serviceType="GOOSE" />
              <ExtRef intAddr="RA010" serviceType="GOOSE" />
              <ExtRef intAddr="RA011" serviceType="GOOSE" />
              <ExtRef intAddr="RA012" serviceType="GOOSE" />
              <ExtRef intAddr="RA013" serviceType="GOOSE" />
              <ExtRef intAddr="RA014" serviceType="GOOSE" />
              <ExtRef intAddr="RA015" serviceType="GOOSE" />
              <ExtRef intAddr="RA016" serviceType="GOOSE" />
              <ExtRef intAddr="RA017" serviceType="GOOSE" />
              <ExtRef intAddr="RA018" serviceType="GOOSE" />
              <ExtRef intAddr="RA019" serviceType="GOOSE" />
              <ExtRef intAddr="RA020" serviceType="GOOSE" />
              <ExtRef intAddr="RA021" serviceType="GOOSE" />
              <ExtRef intAddr="RA022" serviceType="GOOSE" />
              <ExtRef intAddr="RA023" serviceType="GOOSE" />
              <ExtRef intAddr="RA024" serviceType="GOOSE" />
              <ExtRef intAddr="RA025" serviceType="GOOSE" />
              <ExtRef intAddr="RA026" serviceType="GOOSE" />
              <ExtRef intAddr="RA027" serviceType="GOOSE" />
              <ExtRef intAddr="RA028" serviceType="GOOSE" />
              <ExtRef intAddr="RA029" serviceType="GOOSE" />
              <ExtRef intAddr="RA030" serviceType="GOOSE" />
              <ExtRef intAddr="RA031" serviceType="GOOSE" />
              <ExtRef intAddr="RA032" serviceType="GOOSE" />
              <ExtRef intAddr="RA033" serviceType="GOOSE" />
              <ExtRef intAddr="RA034" serviceType="GOOSE" />
              <ExtRef intAddr="RA035" serviceType="GOOSE" />
              <ExtRef intAddr="RA036" serviceType="GOOSE" />
              <ExtRef intAddr="RA037" serviceType="GOOSE" />
              <ExtRef intAddr="RA038" serviceType="GOOSE" />
              <ExtRef intAddr="RA039" serviceType="GOOSE" />
              <ExtRef intAddr="RA040" serviceType="GOOSE" />
              <ExtRef intAddr="RA041" serviceType="GOOSE" />
              <ExtRef intAddr="RA042" serviceType="GOOSE" />
              <ExtRef intAddr="RA043" serviceType="GOOSE" />
              <ExtRef intAddr="RA044" serviceType="GOOSE" />
              <ExtRef intAddr="RA045" serviceType="GOOSE" />
              <ExtRef intAddr="RA046" serviceType="GOOSE" />
              <ExtRef intAddr="RA047" serviceType="GOOSE" />
              <ExtRef intAddr="RA048" serviceType="GOOSE" />
              <ExtRef intAddr="RA049" serviceType="GOOSE" />
              <ExtRef intAddr="RA050" serviceType="GOOSE" />
              <ExtRef intAddr="RA051" serviceType="GOOSE" />
              <ExtRef intAddr="RA052" serviceType="GOOSE" />
              <ExtRef intAddr="RA053" serviceType="GOOSE" />
              <ExtRef intAddr="RA054" serviceType="GOOSE" />
              <ExtRef intAddr="RA055" serviceType="GOOSE" />
              <ExtRef intAddr="RA056" serviceType="GOOSE" />
              <ExtRef intAddr="RA057" serviceType="GOOSE" />
              <ExtRef intAddr="RA058" serviceType="GOOSE" />
              <ExtRef intAddr="RA059" serviceType="GOOSE" />
              <ExtRef intAddr="RA060" serviceType="GOOSE" />
              <ExtRef intAddr="RA061" serviceType="GOOSE" />
              <ExtRef intAddr="RA062" serviceType="GOOSE" />
              <ExtRef intAddr="RA063" serviceType="GOOSE" />
              <ExtRef intAddr="RA064" serviceType="GOOSE" />
              <ExtRef intAddr="RA065" serviceType="GOOSE" />
              <ExtRef intAddr="RA066" serviceType="GOOSE" />
              <ExtRef intAddr="RA067" serviceType="GOOSE" />
              <ExtRef intAddr="RA068" serviceType="GOOSE" />
              <ExtRef intAddr="RA069" serviceType="GOOSE" />
              <ExtRef intAddr="RA070" serviceType="GOOSE" />
              <ExtRef intAddr="RA071" serviceType="GOOSE" />
              <ExtRef intAddr="RA072" serviceType="GOOSE" />
              <ExtRef intAddr="RA073" serviceType="GOOSE" />
              <ExtRef intAddr="RA074" serviceType="GOOSE" />
              <ExtRef intAddr="RA075" serviceType="GOOSE" />
              <ExtRef intAddr="RA076" serviceType="GOOSE" />
              <ExtRef intAddr="RA077" serviceType="GOOSE" />
              <ExtRef intAddr="RA078" serviceType="GOOSE" />
              <ExtRef intAddr="RA079" serviceType="GOOSE" />
              <ExtRef intAddr="RA080" serviceType="GOOSE" />
              <ExtRef intAddr="RA081" serviceType="GOOSE" />
              <ExtRef intAddr="RA082" serviceType="GOOSE" />
              <ExtRef intAddr="RA083" serviceType="GOOSE" />
              <ExtRef intAddr="RA084" serviceType="GOOSE" />
              <ExtRef intAddr="RA085" serviceType="GOOSE" />
              <ExtRef intAddr="RA086" serviceType="GOOSE" />
              <ExtRef intAddr="RA087" serviceType="GOOSE" />
              <ExtRef intAddr="RA088" serviceType="GOOSE" />
              <ExtRef intAddr="RA089" serviceType="GOOSE" />
              <ExtRef intAddr="RA090" serviceType="GOOSE" />
              <ExtRef intAddr="RA091" serviceType="GOOSE" />
              <ExtRef intAddr="RA092" serviceType="GOOSE" />
              <ExtRef intAddr="RA093" serviceType="GOOSE" />
              <ExtRef intAddr="RA094" serviceType="GOOSE" />
              <ExtRef intAddr="RA095" serviceType="GOOSE" />
              <ExtRef intAddr="RA096" serviceType="GOOSE" />
              <ExtRef intAddr="RA097" serviceType="GOOSE" />
              <ExtRef intAddr="RA098" serviceType="GOOSE" />
              <ExtRef intAddr="RA099" serviceType="GOOSE" />
              <ExtRef intAddr="RA100" serviceType="GOOSE" />
              <ExtRef intAddr="RA101" serviceType="GOOSE" />
              <ExtRef intAddr="RA102" serviceType="GOOSE" />
              <ExtRef intAddr="RA103" serviceType="GOOSE" />
              <ExtRef intAddr="RA104" serviceType="GOOSE" />
              <ExtRef intAddr="RA105" serviceType="GOOSE" />
              <ExtRef intAddr="RA106" serviceType="GOOSE" />
              <ExtRef intAddr="RA107" serviceType="GOOSE" />
              <ExtRef intAddr="RA108" serviceType="GOOSE" />
              <ExtRef intAddr="RA109" serviceType="GOOSE" />
              <ExtRef intAddr="RA110" serviceType="GOOSE" />
              <ExtRef intAddr="RA111" serviceType="GOOSE" />
              <ExtRef intAddr="RA112" serviceType="GOOSE" />
              <ExtRef intAddr="RA113" serviceType="GOOSE" />
              <ExtRef intAddr="RA114" serviceType="GOOSE" />
              <ExtRef intAddr="RA115" serviceType="GOOSE" />
              <ExtRef intAddr="RA116" serviceType="GOOSE" />
              <ExtRef intAddr="RA117" serviceType="GOOSE" />
              <ExtRef intAddr="RA118" serviceType="GOOSE" />
              <ExtRef intAddr="RA119" serviceType="GOOSE" />
              <ExtRef intAddr="RA120" serviceType="GOOSE" />
              <ExtRef intAddr="RA121" serviceType="GOOSE" />
              <ExtRef intAddr="RA122" serviceType="GOOSE" />
              <ExtRef intAddr="RA123" serviceType="GOOSE" />
              <ExtRef intAddr="RA124" serviceType="GOOSE" />
              <ExtRef intAddr="RA125" serviceType="GOOSE" />
              <ExtRef intAddr="RA126" serviceType="GOOSE" />
              <ExtRef intAddr="RA127" serviceType="GOOSE" />
              <ExtRef intAddr="RA128" serviceType="GOOSE" />
              <ExtRef intAddr="RA129" serviceType="GOOSE" />
              <ExtRef intAddr="RA130" serviceType="GOOSE" />
              <ExtRef intAddr="RA131" serviceType="GOOSE" />
              <ExtRef intAddr="RA132" serviceType="GOOSE" />
              <ExtRef intAddr="RA133" serviceType="GOOSE" />
              <ExtRef intAddr="RA134" serviceType="GOOSE" />
              <ExtRef intAddr="RA135" serviceType="GOOSE" />
              <ExtRef intAddr="RA136" serviceType="GOOSE" />
              <ExtRef intAddr="RA137" serviceType="GOOSE" />
              <ExtRef intAddr="RA138" serviceType="GOOSE" />
              <ExtRef intAddr="RA139" serviceType="GOOSE" />
              <ExtRef intAddr="RA140" serviceType="GOOSE" />
              <ExtRef intAddr="RA141" serviceType="GOOSE" />
              <ExtRef intAddr="RA142" serviceType="GOOSE" />
              <ExtRef intAddr="RA143" serviceType="GOOSE" />
              <ExtRef intAddr="RA144" serviceType="GOOSE" />
              <ExtRef intAddr="RA145" serviceType="GOOSE" />
              <ExtRef intAddr="RA146" serviceType="GOOSE" />
              <ExtRef intAddr="RA147" serviceType="GOOSE" />
              <ExtRef intAddr="RA148" serviceType="GOOSE" />
              <ExtRef intAddr="RA149" serviceType="GOOSE" />
              <ExtRef intAddr="RA150" serviceType="GOOSE" />
              <ExtRef intAddr="RA151" serviceType="GOOSE" />
              <ExtRef intAddr="RA152" serviceType="GOOSE" />
              <ExtRef intAddr="RA153" serviceType="GOOSE" />
              <ExtRef intAddr="RA154" serviceType="GOOSE" />
              <ExtRef intAddr="RA155" serviceType="GOOSE" />
              <ExtRef intAddr="RA156" serviceType="GOOSE" />
              <ExtRef intAddr="RA157" serviceType="GOOSE" />
              <ExtRef intAddr="RA158" serviceType="GOOSE" />
              <ExtRef intAddr="RA159" serviceType="GOOSE" />
              <ExtRef intAddr="RA160" serviceType="GOOSE" />
              <ExtRef intAddr="RA161" serviceType="GOOSE" />
              <ExtRef intAddr="RA162" serviceType="GOOSE" />
              <ExtRef intAddr="RA163" serviceType="GOOSE" />
              <ExtRef intAddr="RA164" serviceType="GOOSE" />
              <ExtRef intAddr="RA165" serviceType="GOOSE" />
              <ExtRef intAddr="RA166" serviceType="GOOSE" />
              <ExtRef intAddr="RA167" serviceType="GOOSE" />
              <ExtRef intAddr="RA168" serviceType="GOOSE" />
              <ExtRef intAddr="RA169" serviceType="GOOSE" />
              <ExtRef intAddr="RA170" serviceType="GOOSE" />
              <ExtRef intAddr="RA171" serviceType="GOOSE" />
              <ExtRef intAddr="RA172" serviceType="GOOSE" />
              <ExtRef intAddr="RA173" serviceType="GOOSE" />
              <ExtRef intAddr="RA174" serviceType="GOOSE" />
              <ExtRef intAddr="RA175" serviceType="GOOSE" />
              <ExtRef intAddr="RA176" serviceType="GOOSE" />
              <ExtRef intAddr="RA177" serviceType="GOOSE" />
              <ExtRef intAddr="RA178" serviceType="GOOSE" />
              <ExtRef intAddr="RA179" serviceType="GOOSE" />
              <ExtRef intAddr="RA180" serviceType="GOOSE" />
              <ExtRef intAddr="RA181" serviceType="GOOSE" />
              <ExtRef intAddr="RA182" serviceType="GOOSE" />
              <ExtRef intAddr="RA183" serviceType="GOOSE" />
              <ExtRef intAddr="RA184" serviceType="GOOSE" />
              <ExtRef intAddr="RA185" serviceType="GOOSE" />
              <ExtRef intAddr="RA186" serviceType="GOOSE" />
              <ExtRef intAddr="RA187" serviceType="GOOSE" />
              <ExtRef intAddr="RA188" serviceType="GOOSE" />
              <ExtRef intAddr="RA189" serviceType="GOOSE" />
              <ExtRef intAddr="RA190" serviceType="GOOSE" />
              <ExtRef intAddr="RA191" serviceType="GOOSE" />
              <ExtRef intAddr="RA192" serviceType="GOOSE" />
              <ExtRef intAddr="RA193" serviceType="GOOSE" />
              <ExtRef intAddr="RA194" serviceType="GOOSE" />
              <ExtRef intAddr="RA195" serviceType="GOOSE" />
              <ExtRef intAddr="RA196" serviceType="GOOSE" />
              <ExtRef intAddr="RA197" serviceType="GOOSE" />
              <ExtRef intAddr="RA198" serviceType="GOOSE" />
              <ExtRef intAddr="RA199" serviceType="GOOSE" />
              <ExtRef intAddr="RA200" serviceType="GOOSE" />
              <ExtRef intAddr="RA201" serviceType="GOOSE" />
              <ExtRef intAddr="RA202" serviceType="GOOSE" />
              <ExtRef intAddr="RA203" serviceType="GOOSE" />
              <ExtRef intAddr="RA204" serviceType="GOOSE" />
              <ExtRef intAddr="RA205" serviceType="GOOSE" />
              <ExtRef intAddr="RA206" serviceType="GOOSE" />
              <ExtRef intAddr="RA207" serviceType="GOOSE" />
              <ExtRef intAddr="RA208" serviceType="GOOSE" />
              <ExtRef intAddr="RA209" serviceType="GOOSE" />
              <ExtRef intAddr="RA210" serviceType="GOOSE" />
              <ExtRef intAddr="RA211" serviceType="GOOSE" />
              <ExtRef intAddr="RA212" serviceType="GOOSE" />
              <ExtRef intAddr="RA213" serviceType="GOOSE" />
              <ExtRef intAddr="RA214" serviceType="GOOSE" />
              <ExtRef intAddr="RA215" serviceType="GOOSE" />
              <ExtRef intAddr="RA216" serviceType="GOOSE" />
              <ExtRef intAddr="RA217" serviceType="GOOSE" />
              <ExtRef intAddr="RA218" serviceType="GOOSE" />
              <ExtRef intAddr="RA219" serviceType="GOOSE" />
              <ExtRef intAddr="RA220" serviceType="GOOSE" />
              <ExtRef intAddr="RA221" serviceType="GOOSE" />
              <ExtRef intAddr="RA222" serviceType="GOOSE" />
              <ExtRef intAddr="RA223" serviceType="GOOSE" />
              <ExtRef intAddr="RA224" serviceType="GOOSE" />
              <ExtRef intAddr="RA225" serviceType="GOOSE" />
              <ExtRef intAddr="RA226" serviceType="GOOSE" />
              <ExtRef intAddr="RA227" serviceType="GOOSE" />
              <ExtRef intAddr="RA228" serviceType="GOOSE" />
              <ExtRef intAddr="RA229" serviceType="GOOSE" />
              <ExtRef intAddr="RA230" serviceType="GOOSE" />
              <ExtRef intAddr="RA231" serviceType="GOOSE" />
              <ExtRef intAddr="RA232" serviceType="GOOSE" />
              <ExtRef intAddr="RA233" serviceType="GOOSE" />
              <ExtRef intAddr="RA234" serviceType="GOOSE" />
              <ExtRef intAddr="RA235" serviceType="GOOSE" />
              <ExtRef intAddr="RA236" serviceType="GOOSE" />
              <ExtRef intAddr="RA237" serviceType="GOOSE" />
              <ExtRef intAddr="RA238" serviceType="GOOSE" />
              <ExtRef intAddr="RA239" serviceType="GOOSE" />
              <ExtRef intAddr="RA240" serviceType="GOOSE" />
              <ExtRef intAddr="RA241" serviceType="GOOSE" />
              <ExtRef intAddr="RA242" serviceType="GOOSE" />
              <ExtRef intAddr="RA243" serviceType="GOOSE" />
              <ExtRef intAddr="RA244" serviceType="GOOSE" />
              <ExtRef intAddr="RA245" serviceType="GOOSE" />
              <ExtRef intAddr="RA246" serviceType="GOOSE" />
              <ExtRef intAddr="RA247" serviceType="GOOSE" />
              <ExtRef intAddr="RA248" serviceType="GOOSE" />
              <ExtRef intAddr="RA249" serviceType="GOOSE" />
              <ExtRef intAddr="RA250" serviceType="GOOSE" />
              <ExtRef intAddr="RA251" serviceType="GOOSE" />
              <ExtRef intAddr="RA252" serviceType="GOOSE" />
              <ExtRef intAddr="RA253" serviceType="GOOSE" />
              <ExtRef intAddr="RA254" serviceType="GOOSE" />
              <ExtRef intAddr="RA255" serviceType="GOOSE" />
              <ExtRef intAddr="RA256" serviceType="GOOSE" />
            </Inputs>
            <GSEControl name="GPub01" appID="Sub1Bay1" confRev="1" datSet="GPDSet01" desc="GPD GOOSE Control">
              <Private type="SEL_GooseTx">
                <esel:Address xmlns:esel="http://www.selinc.com/2006/61850">
                  <esel:P type="MAC-Address">01-0C-CD-01-00-04</esel:P>
                  <esel:P type="APPID">1004</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
                <esel:MinTime xmlns:esel="http://www.selinc.com/2006/61850">4</esel:MinTime>
                <esel:MaxTime xmlns:esel="http://www.selinc.com/2006/61850">1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <SettingControl numOfSGs="6" esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD14" inst="1" prefix="DevID" desc="Sim Control Model: Direct-with-normal-security">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:LPHDSIM" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:LPHDSIM" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS6" inst="1" prefix="">
            <DOI name="NdsCom">
              <DAI name="stVal" esel:datasrc="db:GNCM1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" esel:datasrc="db:GST1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" esel:datasrc="db:GSIM1" />
            </DOI>
            <DOI name="LastStNum">
              <DAI name="stVal" esel:datasrc="db:GLST1" />
            </DOI>
            <DOI name="LastSqNum">
              <DAI name="stVal" esel:datasrc="db:GLSQ1" />
            </DOI>
            <DOI name="LastTal">
              <DAI name="stVal" esel:datasrc="db:GTAL1" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI name="stVal" esel:datasrc="db:GCNF1" />
            </DOI>
            <DOI name="ErrSt">
              <DAI name="stVal" esel:datasrc="db:GERR1" />
            </DOI>
            <DOI name="OosCnt">
              <DAI name="stVal" esel:datasrc="db:GOOS1" />
            </DOI>
            <DOI name="TalCnt">
              <DAI name="stVal" esel:datasrc="db:GTLC1" />
            </DOI>
            <DOI name="DecErrCnt">
              <DAI name="stVal" esel:datasrc="db:GDER1" />
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI name="stVal" esel:datasrc="db:GBFO1" />
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI name="stVal" esel:datasrc="db:GMSL1" />
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI name="stVal" esel:datasrc="db:GMXM1" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GDWT1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:GMXD1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:GRST1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:GRST1" />
              <DAI name="q" esel:datasrc="db:GQUAL" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS3" inst="1" prefix="">
            <DOI name="NdsCom">
              <DAI name="stVal" esel:datasrc="db:SNCM1" />
            </DOI>
            <DOI name="St">
              <DAI name="stVal" esel:datasrc="db:SST1" />
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" esel:datasrc="db:SSIM1" />
            </DOI>
            <DOI name="ConfRevNum">
              <DAI name="stVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI name="stVal" esel:datasrc="db:SCNF1" />
            </DOI>
            <DOI name="SmpSynch">
              <DAI name="stVal" esel:datasrc="db:SSMP1" />
            </DOI>
            <DOI name="ErrSt">
              <DAI name="stVal" esel:datasrc="db:SERR1" />
            </DOI>
            <DOI name="NetwDly">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:SNET1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OosCnt">
              <DAI name="stVal" esel:datasrc="db:SOOS1" />
            </DOI>
            <DOI name="DscdCnt">
              <DAI name="stVal" esel:datasrc="db:SDIS1" />
            </DOI>
            <DOI name="IntpCnt">
              <DAI name="stVal" esel:datasrc="db:SINT1" />
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:SDWT1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:SMXD1" />
              </SDI>
              <DAI name="db" esel:datasrc="imm:100">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:SRST1" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:SRST1" />
              <DAI name="q" esel:datasrc="db:SVQUAL" />
              <DAI name="ctlModel" esel:datasrc="imm">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI name="setSrcRef" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI name="setVal" esel:datasrc="imm">
                <Val />
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI name="setVal" esel:datasrc="imm">
                <Val>0</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS3" inst="2" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS3" inst="3" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXA_MU3_SIE_6MU8" ldInst="Mod3_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod3_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS3" inst="4" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="11" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="12" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="13" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TCTR" lnInst="14" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="11" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="12" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="13" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="TXB_MU3_VIZ_PMU" ldInst="MU01" lnClass="TVTR" lnInst="14" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="LSVS" lnType="LSVS3" inst="5" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS6" inst="2" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="LLN0" doName="Beh" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="LLN0" doName="Beh" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="LLN0" doName="Health" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="LLN0" doName="Health" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="SYS" lnClass="LPHD" lnInst="1" doName="Sim" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="SYS" lnClass="LPHD" lnInst="1" doName="Sim" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="origin.orCat" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="origin.orIdent" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="ctlNum" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="t" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="stSeld" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="opRcvd" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="opOk" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Pos" daName="tOpOk" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Loc" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Loc" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="OpCnt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="OpCnt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Dsc" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="Dsc" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="BlkOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="BlkOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="BlkCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="BlkCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="ExBlkOpn" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="ExBlkOpn" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="ExBlkCls" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="10" doName="ExBlkCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="11" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="11" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="11" doName="Pos" daName="t" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="11" doName="OpCnt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="11" doName="OpCnt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="12" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="12" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="12" doName="Pos" daName="t" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="12" doName="OpCnt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="12" doName="OpCnt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="13" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="13" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="13" doName="Pos" daName="t" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="13" doName="OpCnt" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="L2_MU_SCU_VIZ_MGU" ldInst="CTRL_CB1" lnClass="XCBR" lnInst="13" doName="OpCnt" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="SYS" srcLNClass="LLN0" srcCBName="gcb02" />
              <ExtRef iedName="TXA_BCU_TMW_DTM" ldInst="Q" lnClass="XSWI" lnInst="2" prefix="DS_B21" doName="Pos" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="Q" srcLNClass="LLN0" srcCBName="gcbSTAT" />
              <ExtRef iedName="TXA_BCU_TMW_DTM" ldInst="Q" lnClass="XSWI" lnInst="2" prefix="DS_B21" doName="Pos" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Q" srcLNClass="LLN0" srcCBName="gcbSTAT" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS6" inst="3" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS6" inst="4" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS6" inst="5" prefix="">
            <DOI name="Beh" desc="">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat" desc="">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PRO" desc="Protection">
          <LN0 lnClass="LLN0" lnType="LLN011" inst="">
            <DataSet name="dataset1" desc="">
              <FCDA ldInst="PRO" lnClass="PTRC" fc="ST" lnInst="1" prefix="T87Z" doName="Tr" daName="general" />
              <FCDA ldInst="PRO" lnClass="PTRC" fc="ST" lnInst="1" prefix="T87Z" doName="Tr" daName="q" />
            </DataSet>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
            <GSEControl name="gcb1" appID="BUS_PU_SEL_487B_Trip" type="GOOSE" datSet="dataset1" confRev="10000" fixedOffs="false" securityEnable="None" desc="">
              <IEDName apRef="S1" ldInst="Master" lnClass="LGOS" lnInst="1">L1_PU_GE_D60</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="AP1" ldInst="System" lnClass="LGOS" lnInst="2">L2_PU_GE_P443</IEDName>
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">TXA_MU1_SCU_VIZ_MGU</IEDName>
              <IEDName apRef="S1" ldInst="CFG" lnClass="LGOS" lnInst="1">TXA_PU1_SEL_487E</IEDName>
              <IEDName apRef="F" ldInst="ComSupervision_GOOSE" lnClass="LGOS" lnInst="1">TXA_PU3_SIE_7UT8</IEDName>
              <IEDName apRef="P1" ldInst="System" lnClass="LGOS" lnInst="1">TXB_PU1_TOS_GRT</IEDName>
              <IEDName apRef="S1" ldInst="MON" lnClass="LLN0">TXB_PU2_ABB_670</IEDName>
              <IEDName apRef="G1" ldInst="PIGO" prefix="GOIN" lnClass="GGIO" lnInst="1">TXB_PU3_NR_978</IEDName>
            </GSEControl>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD13" inst="1" prefix="PRO">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="1" prefix="D87R">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87R1" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87R1" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="2" prefix="D87R">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87R2" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87R2" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="3" prefix="D87R">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87R3" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87R3" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="4" prefix="D87R">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87R4" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87R4" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="5" prefix="D87R">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87R5" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87R5" />
            </DOI>
          </LN>
          <LN lnClass="PDIF" lnType="PDIF2" inst="6" prefix="D87R">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:P87R6" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" esel:datasrc="db:87R6" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="1" prefix="T87Z">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:87Z1" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="2" prefix="T87Z">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:87Z2" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="3" prefix="T87Z">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:87Z3" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="4" prefix="T87Z">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:87Z4" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="5" prefix="T87Z">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:87Z5" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="6" prefix="T87Z">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:87Z6" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="7" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP01" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="8" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP02" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="9" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP03" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="10" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP04" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="11" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP05" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="12" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP06" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="13" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP07" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="14" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP08" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="15" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP09" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="16" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP10" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="17" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP11" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="18" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP12" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="19" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP13" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="20" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP14" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="21" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP15" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="22" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP16" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="23" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP17" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="24" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP18" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="25" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP19" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="26" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP20" />
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="PTRC1" inst="27" prefix="TRIP">
            <DOI name="Tr">
              <DAI name="general" esel:datasrc="db:TRIP21" />
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="1" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL01?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="2" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL02?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="3" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL03?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="4" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL04?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="5" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL05?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="6" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL06?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="7" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL07?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="8" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL08?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="9" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL09?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="10" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL10?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="11" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL11?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="12" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL12?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="13" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL13?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="14" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL14?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="15" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL15?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="16" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL16?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="17" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL17?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="18" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL18?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="19" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL19?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="20" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL20?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="XCBR7" inst="21" prefix="X52A">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:52CL21?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="1" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL01?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="2" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL02?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="3" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL03?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="4" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL04?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="5" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL05?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="6" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL06?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="7" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL07?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="8" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL08?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="9" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL09?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="10" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL10?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="11" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL11?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="12" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL12?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="13" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL13?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="14" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL14?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="15" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL15?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="16" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL16?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="17" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL17?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="18" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL18?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="19" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL19?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="20" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL20?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="21" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL21?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="22" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL22?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="23" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL23?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="24" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL24?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="25" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL25?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="26" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL26?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="27" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL27?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="28" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL28?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="29" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL29?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="30" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL30?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="31" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL31?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="32" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL32?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="33" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL33?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="34" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL34?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="35" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL35?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="36" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL36?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="37" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL37?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="38" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL38?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="39" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL39?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="40" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL40?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="41" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL41?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="42" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL42?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="43" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL43?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="44" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL44?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="45" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL45?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="46" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL46?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="47" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL47?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="48" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL48?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="49" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL49?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="50" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL50?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="51" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL51?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="52" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL52?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="53" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL53?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="54" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL54?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="55" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL55?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="56" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL56?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="57" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL57?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="58" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL58?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="59" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL59?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="XSWI1" inst="60" prefix="X89CL">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" esel:datasrc="db:89CL60?1:2" />
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="1" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC01:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL01?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC01" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="2" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC02:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL02?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC02" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="3" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC03:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL03?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC03" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="4" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC04:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL04?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC04" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="5" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC05:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL05?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC05" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="6" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC06:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL06?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC06" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="7" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC07:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL07?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC07" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="8" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC08:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL08?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC08" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="9" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC09:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL09?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC09" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="10" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC10:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL10?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC10" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="11" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC11:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL11?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC11" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="12" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC12:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL12?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC12" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="13" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC13:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL13?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC13" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="14" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC14:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL14?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC14" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="15" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC15:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL15?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC15" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="16" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC16:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL16?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC16" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="17" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC17:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL17?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC17" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="18" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC18:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL18?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC18" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="19" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC19:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL19?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC19" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="20" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC20:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL20?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC20" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI8" inst="21" prefix="BKR">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:OC21:NOOP" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:52CL21?1:2" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" esel:datasrc="db:OC21" />
            </DOI>
            <DOI name="OpCls">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="RDRE6" inst="1" prefix="FLT">
            <DOI name="RcdMade">
              <DAI name="stVal" esel:datasrc="db:FLREP" />
            </DOI>
            <DOI name="FltNum">
              <DAI name="stVal" esel:datasrc="db:FLRNUM" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="1" prefix="BFR1">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI01" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF01" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT01" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="2" prefix="BFR2">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI02" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF02" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT02" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="3" prefix="BFR3">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI03" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF03" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT03" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="4" prefix="BFR4">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI04" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF04" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT04" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="5" prefix="BFR5">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI05" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF05" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT05" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="6" prefix="BFR6">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI06" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF06" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT06" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="7" prefix="BFR7">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI07" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF07" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT07" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="8" prefix="BFR8">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI08" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF08" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT08" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="9" prefix="BFR9">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI09" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF09" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT09" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="10" prefix="BFR10">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI10" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF10" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT10" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="11" prefix="BFR11">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI11" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF11" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT11" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="12" prefix="BFR12">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI12" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF12" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT12" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="13" prefix="BFR13">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI13" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF13" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT13" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="14" prefix="BFR14">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI14" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF14" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT14" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="15" prefix="BFR15">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI15" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF15" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT15" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="16" prefix="BFR16">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI16" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF16" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT16" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="17" prefix="BFR17">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI17" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF17" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT17" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="18" prefix="BFR18">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI18" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF18" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT18" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="19" prefix="BFR19">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI19" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF19" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT19" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="20" prefix="BFR20">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI20" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF20" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT20" />
            </DOI>
          </LN>
          <LN lnClass="RBRF" lnType="RBRF1" inst="21" prefix="BFR21">
            <DOI name="Str">
              <DAI name="general" esel:datasrc="db:BFI21" />
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" esel:datasrc="db:FBF21" />
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" esel:datasrc="db:RT21" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MET" desc="Metering">
          <LN0 lnClass="LLN0" lnType="LLN011" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD13" inst="1" prefix="MET">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN4" inst="1" prefix="MET">
            <DOI name="Amp01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I01FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I02FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I03FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I04FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I05FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I06FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I07FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I08FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I09FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I10FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I11FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I12FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I13FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I14FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I15FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I16FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I17FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I18FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I19FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I20FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Amp21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:I21FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Vol01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:V01FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:750000">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Vol02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:V02FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:750000">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Vol03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:V03FM" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:750000">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN5" inst="2" prefix="IOP">
            <DOI name="Amp01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IOP1F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IOP2F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IOP3F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IOP4F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IOP5F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IOP6F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="MMXN5" inst="3" prefix="IRT">
            <DOI name="Amp01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IRT1F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IRT2F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IRT3F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IRT4F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IRT5F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Amp06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:IRT6F" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:1">
                <Val>500</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ZBAT" lnType="ZBAT4" inst="1" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:DC1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:250">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI name="stVal" esel:datasrc="db:DC1W" />
            </DOI>
            <DOI name="BatFail">
              <DAI name="stVal" esel:datasrc="db:DC1F" />
            </DOI>
            <DOI name="BatGndFlt">
              <DAI name="stVal" esel:datasrc="db:DC1G" />
            </DOI>
            <DOI name="BatDvAlm">
              <DAI name="stVal" esel:datasrc="db:DC1R" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CON" desc="Remote Control">
          <LN0 lnClass="LLN0" lnType="LLN011" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD13" inst="1" prefix="CTRL">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO39" inst="1" prefix="RB">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB01" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB01" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB02" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB02" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB03" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB03" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB04" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB04" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB05" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB05" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB06" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB06" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB07" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB07" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB08" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB08" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO40" inst="2" prefix="RB">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB09" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB09" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB10" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB10" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB11" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB11" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB12" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB12" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB13" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB13" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB14" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB14" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB15" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB15" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB16" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB16" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO41" inst="3" prefix="RB">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB17" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB17" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB18" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB18" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB19" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB19" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB20" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB20" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB21" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB21" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB22" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB22" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB23" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB23" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB24" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB24" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO42" inst="4" prefix="RB">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB25" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB25" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB26" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB26" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB27" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB27" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB28" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB28" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB29" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB29" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB30" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB30" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB31" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB31" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB32" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB32" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC33_40" inst="5" prefix="RB">
            <DOI name="SPCSO33">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB33" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB33" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO34">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB34" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB34" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO35">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB35" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB35" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO36">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB36" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB36" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO37">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB37" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB37" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO38">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB38" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB38" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO39">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB39" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB39" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO40">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB40" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB40" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC41_48" inst="6" prefix="RB">
            <DOI name="SPCSO41">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB41" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB41" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO42">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB42" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB42" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO43">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB43" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB43" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO44">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB44" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB44" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO45">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB45" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB45" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO46">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB46" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB46" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO47">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB47" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB47" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO48">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB48" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB48" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC49_56" inst="7" prefix="RB">
            <DOI name="SPCSO49">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB49" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB49" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO50">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB50" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB50" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO51">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB51" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB51" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO52">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB52" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB52" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO53">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB53" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB53" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO54">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB54" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB54" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO55">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB55" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB55" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO56">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB56" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB56" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC57_64" inst="8" prefix="RB">
            <DOI name="SPCSO57">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB57" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB57" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO58">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB58" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB58" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO59">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB59" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB59" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO60">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB60" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB60" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO61">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB61" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB61" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO62">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB62" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB62" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO63">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB63" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB63" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO64">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB64" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB64" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC65_72" inst="9" prefix="RB">
            <DOI name="SPCSO65">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB65" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB65" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO66">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB66" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB66" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO67">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB67" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB67" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO68">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB68" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB68" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO69">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB69" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB69" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO70">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB70" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB70" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO71">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB71" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB71" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO72">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB72" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB72" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC73_80" inst="10" prefix="RB">
            <DOI name="SPCSO73">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB73" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB73" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO74">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB74" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB74" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO75">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB75" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB75" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO76">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB76" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB76" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO77">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB77" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB77" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO78">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB78" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB78" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO79">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB79" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB79" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO80">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB80" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB80" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC81_88" inst="11" prefix="RB">
            <DOI name="SPCSO81">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB81" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB81" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO82">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB82" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB82" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO83">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB83" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB83" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO84">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB84" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB84" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO85">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB85" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB85" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO86">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB86" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB86" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO87">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB87" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB87" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO88">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB88" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB88" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BC89_96" inst="12" prefix="RB">
            <DOI name="SPCSO89">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB89" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB89" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO90">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB90" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB90" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO91">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB91" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB91" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO92">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB92" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB92" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO93">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB93" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB93" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO94">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB94" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB94" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO95">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB95" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB95" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO96">
              <SDI name="Oper">
                <DAI name="ctlVal" esel:datasrc="db:RB96" />
              </SDI>
              <DAI name="stVal" esel:datasrc="db:RB96" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ANN" desc="Annunciation">
          <LN0 lnClass="LLN0" lnType="LLN011" inst="">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciation</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD13" inst="1" prefix="STA">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS64" inst="1" prefix="PSV">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:PSV01" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:PSV02" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:PSV03" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:PSV04" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PSV05" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:PSV06" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PSV07" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:PSV08" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:PSV09" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:PSV10" />
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal" esel:datasrc="db:PSV11" />
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal" esel:datasrc="db:PSV12" />
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal" esel:datasrc="db:PSV13" />
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal" esel:datasrc="db:PSV14" />
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal" esel:datasrc="db:PSV15" />
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal" esel:datasrc="db:PSV16" />
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal" esel:datasrc="db:PSV17" />
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal" esel:datasrc="db:PSV18" />
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal" esel:datasrc="db:PSV19" />
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal" esel:datasrc="db:PSV20" />
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal" esel:datasrc="db:PSV21" />
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal" esel:datasrc="db:PSV22" />
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal" esel:datasrc="db:PSV23" />
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal" esel:datasrc="db:PSV24" />
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal" esel:datasrc="db:PSV25" />
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal" esel:datasrc="db:PSV26" />
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal" esel:datasrc="db:PSV27" />
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal" esel:datasrc="db:PSV28" />
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal" esel:datasrc="db:PSV29" />
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal" esel:datasrc="db:PSV30" />
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal" esel:datasrc="db:PSV31" />
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal" esel:datasrc="db:PSV32" />
            </DOI>
            <DOI name="Ind33">
              <DAI name="stVal" esel:datasrc="db:PSV33" />
            </DOI>
            <DOI name="Ind34">
              <DAI name="stVal" esel:datasrc="db:PSV34" />
            </DOI>
            <DOI name="Ind35">
              <DAI name="stVal" esel:datasrc="db:PSV35" />
            </DOI>
            <DOI name="Ind36">
              <DAI name="stVal" esel:datasrc="db:PSV36" />
            </DOI>
            <DOI name="Ind37">
              <DAI name="stVal" esel:datasrc="db:PSV37" />
            </DOI>
            <DOI name="Ind38">
              <DAI name="stVal" esel:datasrc="db:PSV38" />
            </DOI>
            <DOI name="Ind39">
              <DAI name="stVal" esel:datasrc="db:PSV39" />
            </DOI>
            <DOI name="Ind40">
              <DAI name="stVal" esel:datasrc="db:PSV40" />
            </DOI>
            <DOI name="Ind41">
              <DAI name="stVal" esel:datasrc="db:PSV41" />
            </DOI>
            <DOI name="Ind42">
              <DAI name="stVal" esel:datasrc="db:PSV42" />
            </DOI>
            <DOI name="Ind43">
              <DAI name="stVal" esel:datasrc="db:PSV43" />
            </DOI>
            <DOI name="Ind44">
              <DAI name="stVal" esel:datasrc="db:PSV44" />
            </DOI>
            <DOI name="Ind45">
              <DAI name="stVal" esel:datasrc="db:PSV45" />
            </DOI>
            <DOI name="Ind46">
              <DAI name="stVal" esel:datasrc="db:PSV46" />
            </DOI>
            <DOI name="Ind47">
              <DAI name="stVal" esel:datasrc="db:PSV47" />
            </DOI>
            <DOI name="Ind48">
              <DAI name="stVal" esel:datasrc="db:PSV48" />
            </DOI>
            <DOI name="Ind49">
              <DAI name="stVal" esel:datasrc="db:PSV49" />
            </DOI>
            <DOI name="Ind50">
              <DAI name="stVal" esel:datasrc="db:PSV50" />
            </DOI>
            <DOI name="Ind51">
              <DAI name="stVal" esel:datasrc="db:PSV51" />
            </DOI>
            <DOI name="Ind52">
              <DAI name="stVal" esel:datasrc="db:PSV52" />
            </DOI>
            <DOI name="Ind53">
              <DAI name="stVal" esel:datasrc="db:PSV53" />
            </DOI>
            <DOI name="Ind54">
              <DAI name="stVal" esel:datasrc="db:PSV54" />
            </DOI>
            <DOI name="Ind55">
              <DAI name="stVal" esel:datasrc="db:PSV55" />
            </DOI>
            <DOI name="Ind56">
              <DAI name="stVal" esel:datasrc="db:PSV56" />
            </DOI>
            <DOI name="Ind57">
              <DAI name="stVal" esel:datasrc="db:PSV57" />
            </DOI>
            <DOI name="Ind58">
              <DAI name="stVal" esel:datasrc="db:PSV58" />
            </DOI>
            <DOI name="Ind59">
              <DAI name="stVal" esel:datasrc="db:PSV59" />
            </DOI>
            <DOI name="Ind60">
              <DAI name="stVal" esel:datasrc="db:PSV60" />
            </DOI>
            <DOI name="Ind61">
              <DAI name="stVal" esel:datasrc="db:PSV61" />
            </DOI>
            <DOI name="Ind62">
              <DAI name="stVal" esel:datasrc="db:PSV62" />
            </DOI>
            <DOI name="Ind63">
              <DAI name="stVal" esel:datasrc="db:PSV63" />
            </DOI>
