                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra230">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA230" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra231">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA231" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra232">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA232" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra233">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA233" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra234">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA234" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra235">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA235" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra236">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA236" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra237">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA237" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra238">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA238" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra239">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA239" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra240">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA240" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra241">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA241" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra242">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA242" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra243">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA243" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra244">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA244" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra245">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA245" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra246">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA246" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra247">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA247" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra248">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA248" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra249">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA249" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra250">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA250" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra251">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA251" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra252">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA252" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra253">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA253" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra254">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA254" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra255">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA255" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra256">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RA256" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO54" inst="1" prefix="RAO">
            <DOI name="Rao01">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO01" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao02">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO02" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao03">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO03" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao04">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO04" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao05">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO05" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao06">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO06" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao07">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO07" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao08">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO08" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao09">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO09" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao10">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO10" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao11">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO11" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao12">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO12" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao13">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO13" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao14">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO14" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao15">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO15" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao16">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO16" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao17">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO17" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao18">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO18" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao19">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO19" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao20">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO20" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao21">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO21" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao22">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO22" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao23">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO23" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao24">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO24" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao25">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO25" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao26">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO26" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao27">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO27" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao28">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO28" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao29">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO29" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao30">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO30" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao31">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO31" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao32">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO32" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO55" inst="2" prefix="RAO">
            <DOI name="Rao33">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO33" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao34">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO34" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao35">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO35" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao36">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO36" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao37">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO37" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao38">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO38" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao39">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO39" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao40">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO40" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao41">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO41" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao42">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO42" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao43">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO43" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao44">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO44" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao45">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO45" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao46">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO46" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao47">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO47" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao48">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO48" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao49">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO49" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao50">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO50" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao51">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO51" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao52">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO52" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao53">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO53" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao54">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO54" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao55">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO55" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao56">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO56" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao57">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO57" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao58">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO58" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao59">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO59" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao60">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO60" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao61">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO61" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao62">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO62" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao63">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO63" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao64">
              <SDI name="instMag">
                <DAI name="f" esel:datasrc="db:RAO64" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db" esel:datasrc="imm:10000">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS10" inst="1" prefix="ETH">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:P5ASEL" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:LINK5A" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:P5BSEL" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:LINK5B" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:P5CSEL" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:LINK5C" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:P5DSEL" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:LINK5D" />
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal" esel:datasrc="db:LNKFAIL" />
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal" esel:datasrc="db:LNKFL2" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="SG">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SG1" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:SG2" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:SG3" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SG4" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:SG5" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:SG6" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:CHSG" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="ALM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:SALARM" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:HALARM" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BADPASS" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SETCHG" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:GRPSW" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:ACCESS" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:PASSDIS" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:BRKENAB" />
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_BS08" inst="1" prefix="TM">
            <DOI name="Ind01">
              <DAI name="stVal" esel:datasrc="db:TIRIG" />
            </DOI>
            <DOI name="Ind02">
              <DAI name="stVal" esel:datasrc="db:TSOK" />
            </DOI>
            <DOI name="Ind03">
              <DAI name="stVal" esel:datasrc="db:BNC_OK" />
            </DOI>
            <DOI name="Ind04">
              <DAI name="stVal" esel:datasrc="db:SER_OK" />
            </DOI>
            <DOI name="Ind05">
              <DAI name="stVal" esel:datasrc="db:PTP_OK" />
            </DOI>
            <DOI name="Ind06">
              <DAI name="stVal" esel:datasrc="db:TPTP" />
            </DOI>
            <DOI name="Ind07">
              <DAI name="stVal" esel:datasrc="db:TSNTPB" />
            </DOI>
            <DOI name="Ind08">
              <DAI name="stVal" esel:datasrc="db:TSNTPP" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="RSS_BCU_OMI_SSC" type="ISIO 200 Circuit Breaker and Disconnector Interface" manufacturer="OMICRON" configVersion="1" originalSclVersion="2007" originalSclRevision="B">
    <Services>
      <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="false" unbufReport="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="false" c37_238="false" iec61850_9_3="false" other="false" />
      </ClientServices>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="3" modify="true" />
      <DynDataSet max="42" />
      <ReadWrite />
      <ConfReportControl max="10" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <GOOSE max="10" />
      <FileHandling />
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="CBSW">
          <LN0 lnClass="LLN0" lnType="AA1D1Q05Q1CBSW.LLN0" inst="">
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>OMICRON electronics</Val>
              </DAI>
              <DAI name="swRev">
                <Val>2.11.0014</Val>
              </DAI>
              <DAI name="d">
                <Val>ISIO 200 circuit breaker and disconnector interface</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="AA1D1Q05Q1CBSW.LPHD1" inst="1" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>OMICRON electronics</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>OMICRON PRISCILLA Type G Rev: 0002</Val>
              </DAI>
              <DAI name="swRev">
                <Val>2.11.0014</Val>
              </DAI>
              <DAI name="model">
                <Val>ISIO 200</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" lnType="AA1D1Q05Q1CBSW.XCBR1" inst="1" prefix="">
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>OMICRON electronics</Val>
              </DAI>
              <DAI name="swRev">
                <Val>2.11.0014</Val>
              </DAI>
              <DAI name="d">
                <Val>380kV Bus Coupler CB QA1</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false, bitIndex=0}, {product=ISIO, signal=input2, inverted=false, bitIndex=1}" />
              <DAI name="d">
                <Val>380kV Bus Coupler CB QA1 position, mapped to ISIO input 1 and 2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q05Q1CBSW.XSWI1" inst="1" prefix="">
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>OMICRON electronics</Val>
              </DAI>
              <DAI name="swRev">
                <Val>2.11.0014</Val>
              </DAI>
              <DAI name="d">
                <Val>380kV Bus Coupler Disconnector QB1</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false, bitIndex=0}, {product=ISIO, signal=input4, inverted=false, bitIndex=1}" />
              <DAI name="d">
                <Val>380kV Bus Coupler DIS QB1 position, mapped to ISIO inputs 3 and 4</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q05Q1CBSW.XSWI1" inst="2" prefix="">
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>OMICRON electronics</Val>
              </DAI>
              <DAI name="swRev">
                <Val>2.11.0014</Val>
              </DAI>
              <DAI name="d">
                <Val>380kV Bus Coupler Disconnector QB2</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false, bitIndex=0}, {product=ISIO, signal=input6, inverted=false, bitIndex=1}" />
              <DAI name="d">
                <Val>380kV Bus Coupler DIS QB2 Position, mapped to ISIO inputs 5 and 6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XSWI" lnType="AA1D1Q05Q1CBSW.XSWI1" inst="3" prefix="">
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>OMICRON electronics</Val>
              </DAI>
              <DAI name="swRev">
                <Val>2.11.0014</Val>
              </DAI>
              <DAI name="d">
                <Val>380kV Bus Coupler Earth Switch QC11</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false, bitIndex=0}, {product=ISIO, signal=input8, inverted=false, bitIndex=1}" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d">
                <Val>380kV Bus Coupler ES QC11 position, mapped to ISIO inputs 7 and 8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="AA1D1Q05Q1CBSW.GGIO1" inst="1" prefix="">
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>OMICRON electronics</Val>
              </DAI>
              <DAI name="swRev">
                <Val>2.11.0014</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary I/Os</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input1, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input2, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input3, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input4, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input5, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input6, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input7, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="stVal" sAddr="{product=ISIO, signal=input8, inverted=false}" />
              <DAI name="d">
                <Val>Status of binary input 8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output1, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output2, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output3, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output4, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output5, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output6, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output7, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8">
              <DAI name="stVal" sAddr="{product=ISIO, signal=output8, inverted=false}" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
              <DAI name="d">
                <Val>Binary output 8</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="RBRF" lnInst="1" prefix="BkrFa" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="PSCH" lnInst="1" prefix="POTT_" doName="Op" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb3" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="PSCH" lnInst="1" prefix="POTT_" doName="Op" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb3" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="PSCH" lnInst="1" prefix="POTT_" doName="Op" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb3" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="PSCH" lnInst="1" prefix="POTT_" doName="Op" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb3" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Prot" lnClass="PSCH" lnInst="1" prefix="POTT_" doName="Op" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb3" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="ProtSchem" lnClass="PSCH" lnInst="1" prefix="Dis" doName="Op" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb03" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="ProtSchem" lnClass="PSCH" lnInst="1" prefix="Dis" doName="Op" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb03" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="ProtSchem" lnClass="PSCH" lnInst="1" prefix="Dis" doName="Op" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb03" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="ProtSchem" lnClass="PSCH" lnInst="1" prefix="Dis" doName="Op" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb03" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="ProtSchem" lnClass="PSCH" lnInst="1" prefix="Dis" doName="Op" daName="neut" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb03" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="ProtSchem" lnClass="PSCH" lnInst="1" prefix="Dis" doName="Op" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb03" />
            </Inputs>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="SF_CSD_V2.00_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_PhyNam" />
      <DO name="PhyHealth" type="ENS_4_PhyHealth" />
      <DO name="Proxy" type="SPS_1_Proxy" />
      <DO name="ActSetGrp" type="ING_1_ActSetGrp" />
      <DO name="DevName" type="VSG_1_DevName" />
      <DO name="DevAddr" type="ING_1_ActSetGrp" />
      <DO name="IPAddrNetA" type="VSG_1_DevName" />
      <DO name="IPAddrNetB" type="VSG_1_DevName" />
      <DO name="IPAddrNetC" type="VSG_1_DevName" />
      <DO name="TimeMode" type="VSG_1_DevName" />
      <DO name="StaName" type="VSG_1_DevName" />
      <DO name="EquipTime" type="VSG_1_DevName" />
      <DO name="IEDPinCrc" type="VSG_1_DevName" />
      <DO name="SASPinCrc" type="VSG_1_DevName" />
      <DO name="IEDPinTime" type="VSG_1_DevName" />
      <DO name="ActSGST" type="MV_3_ActSGST" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_LLN0" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_1_NamPlt" />
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Loc" type="SPS_1_Proxy" />
      <DO name="DelayTRtg" type="SAV_3_DelayTRtg" />
      <DO name="Mod" type="ENC_37_Mod" />
      <DO name="LEDRs" type="SPC_7_LEDRs" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.01_LLN0" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_1_NamPlt" />
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Loc" type="SPS_1_Proxy" />
      <DO name="RemSetEna" type="SPS_1_RemSetEna" />
      <DO name="RemGrpEna" type="SPS_1_RemSetEna" />
      <DO name="RemGoEna" type="SPS_1_RemSetEna" />
      <DO name="Mod" type="ENC_37_Mod" />
      <DO name="LEDRs" type="SPC_7_LEDRs" />
      <DO name="FuncEna1" type="SPC_3_FuncEna1" />
      <DO name="FuncEna2" type="SPC_3_FuncEna1" />
      <DO name="FuncEna3" type="SPC_3_FuncEna1" />
      <DO name="FuncEna4" type="SPC_3_FuncEna1" />
      <DO name="FuncEna5" type="SPC_3_FuncEna1" />
      <DO name="FuncEna6" type="SPC_3_FuncEna1" />
      <DO name="FuncEna7" type="SPC_3_FuncEna1" />
      <DO name="FuncEna8" type="SPC_3_FuncEna1" />
      <DO name="FuncEna9" type="SPC_3_FuncEna1" />
      <DO name="FuncEna10" type="SPC_3_FuncEna1" />
      <DO name="FuncEna11" type="SPC_3_FuncEna1" />
      <DO name="FuncEna12" type="SPC_3_FuncEna1" />
      <DO name="FuncEna13" type="SPC_3_FuncEna1" />
      <DO name="FuncEna14" type="SPC_3_FuncEna1" />
      <DO name="FuncEna15" type="SPC_3_FuncEna1" />
      <DO name="FuncEna16" type="SPC_3_FuncEna1" />
      <DO name="DPFCStr" type="ASG_3_DPFCStr" />
      <DO name="ROCStr" type="ASG_3_DPFCStr" />
      <DO name="N0CStr" type="ASG_3_DPFCStr" />
      <DO name="ResetTmms" type="ING_2_ResetTmms" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_ATCC_1" lnClass="ATCC">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Loc" type="SPS_1_Proxy" />
      <DO name="CtlV" type="MV_3_CtlV" />
      <DO name="Mod" type="ENC_37_Mod" />
      <DO name="TapChg" type="BSC_3_TapChg" />
      <DO name="TapChgA" type="BSC_3_TapChgA" />
      <DO name="TapChgB" type="BSC_3_TapChgA" />
      <DO name="TapChgC" type="BSC_3_TapChgA" />
      <DO name="ParOp" type="SPC_2_ParOp" />
      <DO name="OpStop" type="ACT_1_OpStop" />
      <DO name="OpHi" type="ACT_1_OpStop" />
      <DO name="OpLo" type="ACT_1_OpStop" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_CILO_1" lnClass="CILO">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="EnaOpn" type="SPS_1_Proxy" />
      <DO name="EnaCls" type="SPS_1_Proxy" />
      <DO name="EnaOp" type="SPS_1_RemSetEna" />
      <DO name="Mod" type="ENC_37_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_CSWI_1" lnClass="CSWI">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="OpOpn" type="ACT_1_OpOpn" />
      <DO name="SelOpn" type="SPS_1_Proxy" />
      <DO name="OpCls" type="ACT_1_OpOpn" />
      <DO name="SelCls" type="SPS_1_Proxy" />
      <DO name="Mod" type="ENC_37_Mod" />
      <DO name="Pos" type="DPC_36_Pos" />
      <DO name="PosA" type="DPC_36_Pos" />
      <DO name="PosB" type="DPC_36_Pos" />
      <DO name="PosC" type="DPC_36_Pos" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_1" lnClass="GGIO">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Alm1" type="SPS_1_Proxy" />
      <DO name="Alm2" type="SPS_1_Proxy" />
      <DO name="Alm3" type="SPS_1_Proxy" />
      <DO name="Alm4" type="SPS_1_Proxy" />
      <DO name="Alm5" type="SPS_1_Proxy" />
      <DO name="Alm6" type="SPS_1_Proxy" />
      <DO name="Alm7" type="SPS_1_Proxy" />
      <DO name="Alm8" type="SPS_1_Proxy" />
      <DO name="Alm9" type="SPS_1_Proxy" />
      <DO name="Alm10" type="SPS_1_Proxy" />
      <DO name="Alm11" type="SPS_1_Proxy" />
      <DO name="Alm12" type="SPS_1_Proxy" />
      <DO name="Alm13" type="SPS_1_Proxy" />
      <DO name="Alm14" type="SPS_1_Proxy" />
      <DO name="Alm15" type="SPS_1_Proxy" />
      <DO name="Alm16" type="SPS_1_Proxy" />
      <DO name="Alm17" type="SPS_1_Proxy" />
      <DO name="Alm18" type="SPS_1_Proxy" />
      <DO name="Alm19" type="SPS_1_Proxy" />
      <DO name="Alm20" type="SPS_1_Proxy" />
      <DO name="Alm21" type="SPS_1_Proxy" />
      <DO name="Alm22" type="SPS_1_Proxy" />
      <DO name="Alm23" type="SPS_1_Proxy" />
      <DO name="Alm24" type="SPS_1_Proxy" />
      <DO name="Alm25" type="SPS_1_Proxy" />
      <DO name="Alm26" type="SPS_1_Proxy" />
      <DO name="Alm27" type="SPS_1_Proxy" />
      <DO name="Alm28" type="SPS_1_Proxy" />
      <DO name="Alm29" type="SPS_1_Proxy" />
      <DO name="Alm30" type="SPS_1_Proxy" />
      <DO name="Alm31" type="SPS_1_Proxy" />
      <DO name="Alm32" type="SPS_1_Proxy" />
      <DO name="Mod" type="ENC_37_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_2" lnClass="GGIO">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Ind1" type="SPS_1_Proxy" />
      <DO name="Ind2" type="SPS_1_Proxy" />
      <DO name="Ind3" type="SPS_1_Proxy" />
      <DO name="Ind4" type="SPS_1_Proxy" />
      <DO name="Ind5" type="SPS_1_Proxy" />
      <DO name="Ind6" type="SPS_1_Proxy" />
      <DO name="Ind7" type="SPS_1_Proxy" />
      <DO name="Ind8" type="SPS_1_Proxy" />
      <DO name="Ind9" type="SPS_1_Proxy" />
      <DO name="Ind10" type="SPS_1_Proxy" />
      <DO name="Ind11" type="SPS_1_Proxy" />
      <DO name="Ind12" type="SPS_1_Proxy" />
      <DO name="Ind13" type="SPS_1_Proxy" />
      <DO name="Ind14" type="SPS_1_Proxy" />
      <DO name="Ind15" type="SPS_1_Proxy" />
      <DO name="Ind16" type="SPS_1_Proxy" />
      <DO name="Ind17" type="SPS_1_Proxy" />
      <DO name="Ind18" type="SPS_1_Proxy" />
      <DO name="Ind19" type="SPS_1_Proxy" />
      <DO name="Ind20" type="SPS_1_Proxy" />
      <DO name="Ind21" type="SPS_1_Proxy" />
      <DO name="Ind22" type="SPS_1_Proxy" />
      <DO name="Ind23" type="SPS_1_Proxy" />
      <DO name="Ind24" type="SPS_1_Proxy" />
      <DO name="Ind25" type="SPS_1_Proxy" />
      <DO name="Ind26" type="SPS_1_Proxy" />
      <DO name="Ind27" type="SPS_1_Proxy" />
      <DO name="Ind28" type="SPS_1_Proxy" />
      <DO name="Ind29" type="SPS_1_Proxy" />
      <DO name="Ind30" type="SPS_1_Proxy" />
      <DO name="Ind31" type="SPS_1_Proxy" />
      <DO name="Ind32" type="SPS_1_Proxy" />
      <DO name="Mod" type="ENC_37_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_3" lnClass="GGIO">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Mod" type="ENC_37_Mod" />
      <DO name="SPCSO1" type="SPC_2_ParOp" />
      <DO name="SPCSO2" type="SPC_2_ParOp" />
      <DO name="SPCSO3" type="SPC_2_ParOp" />
      <DO name="SPCSO4" type="SPC_2_ParOp" />
      <DO name="SPCSO5" type="SPC_2_ParOp" />
      <DO name="SPCSO6" type="SPC_2_ParOp" />
      <DO name="SPCSO7" type="SPC_2_ParOp" />
      <DO name="SPCSO8" type="SPC_2_ParOp" />
      <DO name="SPCSO9" type="SPC_2_ParOp" />
      <DO name="SPCSO10" type="SPC_2_ParOp" />
      <DO name="SPCSO11" type="SPC_2_ParOp" />
      <DO name="SPCSO12" type="SPC_2_ParOp" />
      <DO name="SPCSO13" type="SPC_2_ParOp" />
      <DO name="SPCSO14" type="SPC_2_ParOp" />
      <DO name="SPCSO15" type="SPC_2_ParOp" />
      <DO name="SPCSO16" type="SPC_2_ParOp" />
      <DO name="SPCSO17" type="SPC_2_ParOp" />
      <DO name="SPCSO18" type="SPC_2_ParOp" />
      <DO name="SPCSO19" type="SPC_2_ParOp" />
      <DO name="SPCSO20" type="SPC_2_ParOp" />
      <DO name="SPCSO21" type="SPC_2_ParOp" />
      <DO name="SPCSO22" type="SPC_2_ParOp" />
      <DO name="SPCSO23" type="SPC_2_ParOp" />
      <DO name="SPCSO24" type="SPC_2_ParOp" />
      <DO name="SPCSO25" type="SPC_2_ParOp" />
      <DO name="SPCSO26" type="SPC_2_ParOp" />
      <DO name="SPCSO27" type="SPC_2_ParOp" />
      <DO name="SPCSO28" type="SPC_2_ParOp" />
      <DO name="SPCSO29" type="SPC_2_ParOp" />
      <DO name="SPCSO30" type="SPC_2_ParOp" />
      <DO name="SPCSO31" type="SPC_2_ParOp" />
      <DO name="SPCSO32" type="SPC_2_ParOp" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_4" lnClass="GGIO">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="AnIn1" type="MV_1_CtlV" />
      <DO name="AnIn2" type="MV_1_CtlV" />
      <DO name="AnIn3" type="MV_1_CtlV" />
      <DO name="AnIn4" type="MV_1_CtlV" />
      <DO name="AnIn5" type="MV_1_CtlV" />
      <DO name="AnIn6" type="MV_1_CtlV" />
      <DO name="AnIn7" type="MV_1_CtlV" />
      <DO name="AnIn8" type="MV_1_CtlV" />
      <DO name="AnIn9" type="MV_1_CtlV" />
      <DO name="AnIn10" type="MV_1_CtlV" />
      <DO name="AnIn11" type="MV_1_CtlV" />
      <DO name="AnIn12" type="MV_1_CtlV" />
      <DO name="AnIn13" type="MV_1_CtlV" />
      <DO name="AnIn14" type="MV_1_CtlV" />
      <DO name="AnIn15" type="MV_1_CtlV" />
      <DO name="AnIn16" type="MV_1_CtlV" />
      <DO name="AnIn17" type="MV_1_CtlV" />
      <DO name="AnIn18" type="MV_1_CtlV" />
      <DO name="AnIn19" type="MV_1_CtlV" />
      <DO name="AnIn20" type="MV_1_CtlV" />
      <DO name="AnIn21" type="MV_1_CtlV" />
      <DO name="AnIn22" type="MV_1_CtlV" />
      <DO name="AnIn23" type="MV_1_CtlV" />
      <DO name="AnIn24" type="MV_1_CtlV" />
      <DO name="AnIn25" type="MV_1_CtlV" />
      <DO name="AnIn26" type="MV_1_CtlV" />
      <DO name="AnIn27" type="MV_1_CtlV" />
      <DO name="AnIn28" type="MV_1_CtlV" />
      <DO name="AnIn29" type="MV_1_CtlV" />
      <DO name="AnIn30" type="MV_1_CtlV" />
      <DO name="AnIn31" type="MV_1_CtlV" />
      <DO name="AnIn32" type="MV_1_CtlV" />
      <DO name="Mod" type="ENC_37_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_6" lnClass="GGIO">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Mod" type="ENC_37_Mod" />
      <DO name="DPCSO1" type="DPC_36_Pos" />
      <DO name="DPCSO2" type="DPC_36_Pos" />
      <DO name="DPCSO3" type="DPC_36_Pos" />
      <DO name="DPCSO4" type="DPC_36_Pos" />
      <DO name="DPCSO5" type="DPC_36_Pos" />
      <DO name="DPCSO6" type="DPC_36_Pos" />
      <DO name="DPCSO7" type="DPC_36_Pos" />
      <DO name="DPCSO8" type="DPC_36_Pos" />
      <DO name="DPCSO9" type="DPC_36_Pos" />
      <DO name="DPCSO10" type="DPC_36_Pos" />
      <DO name="DPCSO11" type="DPC_36_Pos" />
      <DO name="DPCSO12" type="DPC_36_Pos" />
      <DO name="DPCSO13" type="DPC_36_Pos" />
      <DO name="DPCSO14" type="DPC_36_Pos" />
      <DO name="DPCSO15" type="DPC_36_Pos" />
      <DO name="DPCSO16" type="DPC_36_Pos" />
      <DO name="DPCSO17" type="DPC_36_Pos" />
      <DO name="DPCSO18" type="DPC_36_Pos" />
      <DO name="DPCSO19" type="DPC_36_Pos" />
      <DO name="DPCSO20" type="DPC_36_Pos" />
      <DO name="DPCSO21" type="DPC_36_Pos" />
      <DO name="DPCSO22" type="DPC_36_Pos" />
      <DO name="DPCSO23" type="DPC_36_Pos" />
      <DO name="DPCSO24" type="DPC_36_Pos" />
      <DO name="DPCSO25" type="DPC_36_Pos" />
      <DO name="DPCSO26" type="DPC_36_Pos" />
      <DO name="DPCSO27" type="DPC_36_Pos" />
      <DO name="DPCSO28" type="DPC_36_Pos" />
      <DO name="DPCSO29" type="DPC_36_Pos" />
      <DO name="DPCSO30" type="DPC_36_Pos" />
      <DO name="DPCSO31" type="DPC_36_Pos" />
      <DO name="DPCSO32" type="DPC_36_Pos" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_8" lnClass="GGIO">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="SvIn" type="SAV_1_DelayTRtg" />
      <DO name="Mod" type="ENC_37_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GAPC_4" lnClass="GAPC">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Str" type="ACD_40_Str" />
      <DO name="Op" type="ACT_1_Op" />
      <DO name="Mod" type="ENC_37_Mod" />
      <DO name="SPCSO" type="SPC_7_LEDRs" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_MMXU_1" lnClass="MMXU">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="TotW" type="MV_1_CtlV" />
      <DO name="TotVAr" type="MV_1_CtlV" />
      <DO name="TotVA" type="MV_1_CtlV" />
      <DO name="TotPF" type="MV_1_CtlV" />
      <DO name="Hz" type="MV_1_CtlV" />
      <DO name="PPV" type="DEL_12_PPV" />
      <DO name="PhV" type="WYE_12_PhV" />
      <DO name="A" type="WYE_12_PhV" />
      <DO name="W" type="WYE_8_W" />
      <DO name="VAr" type="WYE_8_W" />
      <DO name="VA" type="WYE_8_W" />
      <DO name="PF" type="WYE_8_W" />
      <DO name="Z" type="WYE_8_W" />
      <DO name="Mod" type="ENC_37_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_STMP_1" lnClass="STMP">
      <DO name="Beh" type="ENS_23_Beh" />
      <DO name="Health" type="ENS_4_PhyHealth" />
      <DO name="Blk" type="SPS_1_Proxy" />
      <DO name="Tmp" type="MV_1_CtlV" />
      <DO name="Mod" type="ENC_37_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_SPVT_1" lnClass="SPVT">
      <DO name="NamPlt" type="LPL_2_NamPlt" />
      <DO name="Beh" type="ENS_24_Beh" />
      <DO name="Health" type="ENS_13_Health" />
      <DO name="Blk" type="SPS_1_Blk" />
      <DO name="Vol" type="MV_4_Vol" />
      <DO name="Mod" type="ENC_38_Mod" />
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_SCLI_1" lnClass="SCLI">
      <DO name="NamPlt" type="LPL_2_NamPlt" />
      <DO name="Beh" type="ENS_24_Beh" />
      <DO name="Health" type="ENS_13_Health" />
      <DO name="Blk" type="SPS_1_Blk" />
      <DO name="LigIntes1" type="MV_1_Vol" />
      <DO name="LigIntes2" type="MV_1_Vol" />
      <DO name="Alm1" type="SPS_1_Blk" />
      <DO name="Alm2" type="SPS_1_Blk" />
      <DO name="Alm3" type="SPS_1_Blk" />
      <DO name="Alm4" type="SPS_1_Blk" />
      <DO name="Mod" type="ENC_38_Mod" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
      <DO name="Mod" type="ENC_3_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_3_NamPlt" />
      <DO name="LEDRs" type="SPC_2_LEDRs" />
      <DO name="LocKey" type="SPS_1_LocKey" />
      <DO name="LocSta" type="SPC_1_LocSta" />
      <DO name="MltLev" type="SPG_1_MltLev" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_2_PhyNam" />
      <DO name="PhyHealth" type="ENS_2_Health" />
      <DO name="Proxy" type="SPS_2_Proxy" />
      <DO name="PwrUp" type="SPS_2_Proxy" />
      <DO name="Sim" type="SPC_1_Sim" />
      <DO name="OpTmh" type="INS_1_OpTmh" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PrcModIna" type="SPS_1_PrcModIna" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="GrAlm" type="SPS_2_Proxy" />
      <DO name="GrWrn" type="SPS_2_Proxy" />
      <DO name="GrInd" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="TmDT" type="SPS_2_Proxy" />
      <DO name="TmOfsTmm" type="ING_1_TmOfsTmm" />
      <DO name="TmUseDT" type="SPG_1_TmUseDT" />
      <DO name="TmChgDT" type="TSG_1_TmChgDT" />
      <DO name="TmChgST" type="TSG_1_TmChgDT" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="TmSrc" type="VSS_1_TmSrc" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="GenTrk" type="CST_1_GenTrk" />
      <DO name="SgcbTrk" type="STS_1_SgcbTrk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_3_NamPlt" />
      <DO name="GrRef" type="ORG_1_GrRef" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Tr" type="ACT_1_Tr" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_2_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="EEHealth" type="ENS_2_Health" />
      <DO name="OpCnt" type="INS_1_OpCnt" />
      <DO name="Pos" type="DPC_2_Pos" />
      <DO name="BlkOpn" type="SPC_1_BlkOpn" />
      <DO name="BlkCls" type="SPC_1_BlkOpn" />
      <DO name="SumSwARs" type="BCR_1_SumSwARs" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="Pos" type="DPC_3_Pos" />
      <DO name="LocKey" type="SPS_2_Proxy" />
      <DO name="LocSta" type="SPC_2_LocSta" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="EnaOpn" type="SPS_2_Proxy" />
      <DO name="EnaCls" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PPV" type="DEL_2_PPV" />
      <DO name="PhV" type="WYE_2_PhV" />
      <DO name="A" type="WYE_2_PhV" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="GrAlm" type="SPS_2_Proxy" />
      <DO name="GrInd" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="NdsCom" type="SPS_2_Proxy" />
      <DO name="St" type="SPS_2_Proxy" />
      <DO name="SimSt" type="SPS_2_Proxy" />
      <DO name="ConfRevNum" type="INS_1_OpCnt" />
      <DO name="GoCBRef" type="ORG_1_GrRef" />
      <DO name="RxConfRevNum" type="INS_1_OpCnt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="OpCnt" type="INS_1_OpCnt" />
      <DO name="Pos" type="DPC_4_Pos" />
      <DO name="BlkOpn" type="SPC_1_BlkOpn" />
      <DO name="BlkCls" type="SPC_1_BlkOpn" />
      <DO name="SwTyp" type="ENS_1_SwTyp" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" lnClass="LCCH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ChLiv" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ChLiv" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ChLiv" type="SPS_2_Proxy" />
      <DO name="RedChLiv" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" lnClass="LPHD">
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PhyNam" type="DPL_2_PhyNam" />
      <DO name="PhyHealth" type="ENS_2_Health" />
      <DO name="Proxy" type="SPS_2_Proxy" />
      <DO name="NamVariant" type="VSD_1_NamVariant" />
      <DO name="NamHzRtg" type="VSD_1_NamVariant" />
      <DO name="NamHoldRtg" type="VSD_1_NamVariant" />
      <DO name="NamMaxDlRtg" type="VSD_1_NamVariant" />
      <DO name="MaxDl" type="ING_1_TmOfsTmm" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ARtg" type="ASG_1_ARtg" />
      <DO name="Rat" type="ASG_1_Rat" />
      <DO name="HzRtg" type="ASG_1_Rat" />
      <DO name="Cor" type="ASG_1_ARtg" />
      <DO name="AmpSv" type="SAV_1_AmpSv" />
      <DO name="Trp" type="ENG_1_Trp" />
      <DO name="ScndTmms" type="ING_1_ScndTmms" />
      <DO name="Clip" type="ASG_1_Clip" />
      <DO name="AccMeas" type="ENG_1_AccMeas" />
      <DO name="AccPro" type="ENG_1_AccPro" />
      <DO name="HoldTmms" type="ING_1_ScndTmms" />
      <DO name="NamAccRtg" type="VSD_1_NamVariant" />
      <DO name="NamARtg" type="VSD_1_NamVariant" />
      <DO name="NamClipRtg" type="VSD_1_NamVariant" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="VolSv" type="SAV_1_AmpSv" />
      <DO name="VRtg" type="ASG_1_Rat" />
      <DO name="HzRtg" type="ASG_1_Rat" />
      <DO name="Rat" type="ASG_1_Rat" />
      <DO name="Cor" type="ASG_1_ARtg" />
      <DO name="Clip" type="ASG_1_Clip" />
      <DO name="AccMeas" type="ENG_1_AccMeas" />
      <DO name="AccPro" type="ENG_1_AccPro" />
      <DO name="HoldTmms" type="ING_1_ScndTmms" />
      <DO name="NamAccRtg" type="VSD_1_NamVariant" />
      <DO name="NamVRtg" type="VSD_1_NamVariant" />
      <DO name="NamClipRtg" type="VSD_1_NamVariant" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_LineMode" lnClass="LCCH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ChLiv" type="SPS_2_Proxy" />
      <DO name="RedChLiv" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSYM_VolBalSV" lnClass="SSYM">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="RcdTrg" type="SPC_2_LEDRs" />
      <DO name="MemRs" type="SPC_1_MemRs" />
      <DO name="MemClr" type="SPC_1_MemRs" />
      <DO name="RcdMade" type="SPS_2_Proxy" />
      <DO name="FltNum" type="INS_1_OpCnt" />
      <DO name="RcdStr" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="Str" type="ACD_2_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PHAR" lnClass="PHAR">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_2_Str" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SFFM" lnClass="SFFM">
      <DO name="Beh" type="ENS_3_Beh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_OC_Group_Indication" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Str" type="ACD_2_Str" />
      <DO name="Op" type="ACT_3_Op" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_3_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_3_Str" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_3_Str" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_4_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_dir_OCP_3ph_Bas" lnClass="GAPC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Op_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_4_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_Bas" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_dir_3ph_IOCP_3pol_Bas" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_Gnd_Dir_OCP" lnClass="GAPC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_3_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_Gnd_Dir_OCP_Bas_Def" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Str" type="ACD_3_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_Dir_Bas_Inv" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Str" type="ACD_3_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="SupWh" type="BCR_1_SupWh" />
      <DO name="SupVArh" type="BCR_1_SupWh" />
      <DO name="DmdWh" type="BCR_1_SupWh" />
      <DO name="DmdVArh" type="BCR_1_SupWh" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="SeqA" type="SEQ_1_SeqA" />
      <DO name="SeqV" type="SEQ_1_SeqA" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PPV" type="DEL_3_PPV" />
      <DO name="PhV" type="WYE_3_PhV" />
      <DO name="A" type="WYE_3_PhV" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="TotW" type="MV_1_TotW" />
      <DO name="TotVAr" type="MV_1_TotW" />
      <DO name="TotVA" type="MV_1_TotW" />
      <DO name="TotPF" type="MV_1_TotW" />
      <DO name="Hz" type="MV_1_TotW" />
      <DO name="W" type="WYE_2_W" />
      <DO name="VAr" type="WYE_2_W" />
      <DO name="VA" type="WYE_2_W" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol_Stub5" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_3_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RSOF" lnClass="PSOF">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Str" type="ACD_3_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="LLN0_1" lnClass="LLN0">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_6_NamPlt" />
      <DO name="GrRef" type="ORG_2_GrRef" />
    </LNodeType>
    <LNodeType id="LLN0_6" lnClass="LLN0">
      <DO name="Mod" type="ENC_6_Mod" />
      <DO name="Beh" type="ENS_5_Beh" />
      <DO name="Health" type="ENS_3_Health" />
      <DO name="NamPlt" type="LPL_7_NamPlt" />
      <DO name="Zero" type="MV_1_Zero" />
      <DO name="ZeroSV" type="SAV_1_ZeroSV" />
      <DO name="EvtRcdClr" type="SPC_1_EvtRcdClr" />
      <DO name="On" type="SPS_1_On" />
      <DO name="Off" type="SPS_1_On" />
      <DO name="GrAct1" type="SPS_1_On" />
      <DO name="GrAct2" type="SPS_1_On" />
      <DO name="GrAct3" type="SPS_1_On" />
      <DO name="GrAct4" type="SPS_1_On" />
      <DO name="GrAct5" type="SPS_1_On" />
      <DO name="GrAct6" type="SPS_1_On" />
      <DO name="OnMod" type="SPS_1_On" />
      <DO name="TstMod" type="SPS_1_On" />
      <DO name="TstBlkMod" type="SPS_1_On" />
      <DO name="MltLev" type="SPG_2_MltLev" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="LPHD_4" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_3_PhyNam" />
      <DO name="PhyHealth" type="ENS_3_Health" />
      <DO name="Proxy" type="SPS_3_Proxy" />
      <DO name="RsStat" type="SPC_1_RsStat" />
      <DO name="Sim" type="SPC_2_Sim" />
      <DO name="TxGoSim" type="SPC_1_TxGoSim" />
      <DO name="MMSConnects" type="MV_1_MMSConnects" />
      <DO name="AnyErr" type="SPS_1_On" />
      <DO name="MajorErr" type="SPS_1_On" />
      <DO name="MinorErr" type="SPS_1_On" />
      <DO name="BatFail" type="SPS_1_On" />
      <DO name="ClkUnsynch" type="SPS_1_On" />
      <DO name="DrcDevOff" type="SPS_1_On" />
      <DO name="DrcRingBrk" type="SPS_1_On" />
      <DO name="EqpMismat" type="SPS_1_On" />
      <DO name="FlexErrTkn" type="SPS_1_On" />
      <DO name="IrigbFail" type="SPS_1_On" />
      <DO name="LatchErr" type="SPS_1_On" />
      <DO name="OscilGOOSE" type="SPS_1_On" />
      <DO name="FrstEthFail" type="SPS_1_On" />
      <DO name="PtpFail" type="SPS_1_On" />
      <DO name="RxGooseOff" type="SPS_1_On" />
      <DO name="RrtdComFail" type="SPS_1_On" />
      <DO name="SecEthFail" type="SPS_1_On" />
      <DO name="ThrdEthFail" type="SPS_1_On" />
      <DO name="SntpFail" type="SPS_1_On" />
      <DO name="SysExcp" type="SPS_1_On" />
      <DO name="TempMnt" type="SPS_1_On" />
      <DO name="UNotPrgm" type="SPS_1_On" />
      <DO name="ProcBusFail" type="SPS_1_On" />
      <DO name="ProcBusTrbl" type="SPS_1_On" />
      <DO name="VoltMntr" type="SPS_1_On" />
      <DO name="BrckTrbl" type="SPS_1_On" />
      <DO name="RtdTrbl" type="SPS_1_On" />
      <DO name="TdrTrbl" type="SPS_1_On" />
      <DO name="RlyUTCTms" type="INS_1_RlyUTCTms" />
      <DO name="PBEth1Fail" type="SPS_1_On" />
      <DO name="PBEth2Fail" type="SPS_1_On" />
      <DO name="PBEth3Fail" type="SPS_1_On" />
      <DO name="PBEth4Fail" type="SPS_1_On" />
      <DO name="PBEth5Fail" type="SPS_1_On" />
      <DO name="PBEth6Fail" type="SPS_1_On" />
      <DO name="PBEth7Fail" type="SPS_1_On" />
      <DO name="PBEth8Fail" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_InRef1" />
      <DO name="InRef11" type="ORG_1_InRef1" />
      <DO name="InRef12" type="ORG_1_InRef1" />
    </LNodeType>
    <LNodeType id="CILO_0" lnClass="CILO">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="EnaOpn" type="SPS_3_Proxy" />
      <DO name="EnaCls" type="SPS_3_Proxy" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="CSWI_0" lnClass="CSWI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Loc" type="SPS_3_Proxy" />
      <DO name="Pos" type="DPC_5_Pos" />
    </LNodeType>
    <LNodeType id="CSWI_2" lnClass="CSWI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Loc" type="SPS_3_Proxy" />
      <DO name="Pos" type="DPC_5_Pos" />
      <DO name="CmdBlk" type="SPC_1_CmdBlk" />
      <DO name="Blk" type="SPS_3_Proxy" />
      <DO name="OpOpn" type="ACT_2_OpOpn" />
      <DO name="SelOpn" type="SPS_3_Proxy" />
      <DO name="OpCls" type="ACT_2_OpOpn" />
      <DO name="SelCls" type="SPS_3_Proxy" />
      <DO name="BlkOpn" type="SPC_2_BlkOpn" />
      <DO name="BlkCls" type="SPC_2_BlkOpn" />
    </LNodeType>
    <LNodeType id="FCNT_0" lnClass="FCNT">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="CntVal" type="BCR_1_CntVal" />
      <DO name="HiLim" type="SPS_1_HiLim" />
      <DO name="EqLim" type="SPS_1_On" />
      <DO name="LoLim" type="SPS_1_HiLim" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="GAPC_0" lnClass="GAPC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Ind1" type="SPS_3_Proxy" />
      <DO name="Ind2" type="SPS_3_Proxy" />
      <DO name="Ind3" type="SPS_3_Proxy" />
      <DO name="Ind4" type="SPS_3_Proxy" />
      <DO name="Ind5" type="SPS_3_Proxy" />
      <DO name="Ind6" type="SPS_3_Proxy" />
      <DO name="Ind7" type="SPS_3_Proxy" />
      <DO name="Ind10" type="SPS_3_Proxy" />
      <DO name="Ind11" type="SPS_3_Proxy" />
      <DO name="Ind12" type="SPS_3_Proxy" />
      <DO name="Alm2" type="SPS_3_Proxy" />
      <DO name="Alm3" type="SPS_3_Proxy" />
      <DO name="Alm1" type="SPS_3_Proxy" />
      <DO name="Alm4" type="SPS_3_Proxy" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="GAPC_1" lnClass="GAPC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Alm1" type="SPS_3_Proxy" />
      <DO name="FuFail" type="SPS_1_HiLim" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="VSigLos" type="SPS_1_On" />
      <DO name="NeutOpn" type="SPS_1_On" />
    </LNodeType>
    <LNodeType id="GAPC_2" lnClass="GAPC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Ind1" type="SPS_3_Proxy" />
      <DO name="Ind2" type="SPS_3_Proxy" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="GAPC_3" lnClass="GAPC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="GAPC_4" lnClass="GAPC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="OpSig" type="MV_1_OpSig" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="GAPC_7" lnClass="GAPC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="FltAG" type="SPS_1_On" />
      <DO name="FltBG" type="SPS_1_On" />
      <DO name="FltCG" type="SPS_1_On" />
      <DO name="FltSLG" type="SPS_1_On" />
      <DO name="FltAB" type="SPS_1_On" />
      <DO name="FltBC" type="SPS_1_On" />
      <DO name="FltCA" type="SPS_1_On" />
      <DO name="FltABG" type="SPS_1_On" />
      <DO name="FltBCG" type="SPS_1_On" />
      <DO name="FltCAG" type="SPS_1_On" />
      <DO name="Flt3Ph" type="SPS_1_On" />
      <DO name="FltMulti" type="SPS_1_On" />
      <DO name="FltVoid" type="SPS_1_On" />
    </LNodeType>
    <LNodeType id="GAPC_17" lnClass="GAPC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="Health" type="ENS_3_Health" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Ind001" type="SPS_3_Proxy" />
      <DO name="Ind002" type="SPS_3_Proxy" />
      <DO name="Ind003" type="SPS_3_Proxy" />
      <DO name="Ind004" type="SPS_3_Proxy" />
      <DO name="Ind005" type="SPS_3_Proxy" />
      <DO name="Ind006" type="SPS_3_Proxy" />
      <DO name="Ind007" type="SPS_3_Proxy" />
      <DO name="Ind008" type="SPS_3_Proxy" />
      <DO name="Ind009" type="SPS_3_Proxy" />
      <DO name="Ind010" type="SPS_3_Proxy" />
      <DO name="Ind011" type="SPS_3_Proxy" />
      <DO name="Ind012" type="SPS_3_Proxy" />
      <DO name="Ind013" type="SPS_3_Proxy" />
      <DO name="Ind014" type="SPS_3_Proxy" />
      <DO name="Ind015" type="SPS_3_Proxy" />
      <DO name="Ind016" type="SPS_3_Proxy" />
      <DO name="Ind017" type="SPS_3_Proxy" />
      <DO name="Ind018" type="SPS_3_Proxy" />
      <DO name="Ind019" type="SPS_3_Proxy" />
      <DO name="Ind020" type="SPS_3_Proxy" />
      <DO name="Ind021" type="SPS_3_Proxy" />
      <DO name="Ind022" type="SPS_3_Proxy" />
      <DO name="Ind023" type="SPS_3_Proxy" />
      <DO name="Ind024" type="SPS_3_Proxy" />
      <DO name="Ind025" type="SPS_3_Proxy" />
      <DO name="Ind026" type="SPS_3_Proxy" />
      <DO name="Ind027" type="SPS_3_Proxy" />
      <DO name="Ind028" type="SPS_3_Proxy" />
      <DO name="Ind029" type="SPS_3_Proxy" />
      <DO name="Ind030" type="SPS_3_Proxy" />
      <DO name="Ind031" type="SPS_3_Proxy" />
      <DO name="Ind032" type="SPS_3_Proxy" />
      <DO name="Ind033" type="SPS_3_Proxy" />
      <DO name="Ind034" type="SPS_3_Proxy" />
      <DO name="Ind035" type="SPS_3_Proxy" />
      <DO name="Ind036" type="SPS_3_Proxy" />
      <DO name="Ind037" type="SPS_3_Proxy" />
      <DO name="Ind038" type="SPS_3_Proxy" />
      <DO name="Ind039" type="SPS_3_Proxy" />
      <DO name="Ind040" type="SPS_3_Proxy" />
      <DO name="Ind041" type="SPS_3_Proxy" />
      <DO name="Ind042" type="SPS_3_Proxy" />
      <DO name="Ind043" type="SPS_3_Proxy" />
      <DO name="Ind044" type="SPS_3_Proxy" />
      <DO name="Ind045" type="SPS_3_Proxy" />
      <DO name="Ind046" type="SPS_3_Proxy" />
      <DO name="Ind047" type="SPS_3_Proxy" />
      <DO name="Ind048" type="SPS_3_Proxy" />
      <DO name="Ind049" type="SPS_3_Proxy" />
      <DO name="Ind050" type="SPS_3_Proxy" />
      <DO name="Ind051" type="SPS_3_Proxy" />
      <DO name="Ind052" type="SPS_3_Proxy" />
      <DO name="Ind053" type="SPS_3_Proxy" />
      <DO name="Ind054" type="SPS_3_Proxy" />
      <DO name="Ind055" type="SPS_3_Proxy" />
      <DO name="Ind056" type="SPS_3_Proxy" />
      <DO name="Ind057" type="SPS_3_Proxy" />
      <DO name="Ind058" type="SPS_3_Proxy" />
      <DO name="Ind059" type="SPS_3_Proxy" />
      <DO name="Ind060" type="SPS_3_Proxy" />
      <DO name="Ind061" type="SPS_3_Proxy" />
      <DO name="Ind062" type="SPS_3_Proxy" />
      <DO name="Ind063" type="SPS_3_Proxy" />
      <DO name="Ind064" type="SPS_3_Proxy" />
      <DO name="Ind065" type="SPS_3_Proxy" />
      <DO name="Ind066" type="SPS_3_Proxy" />
      <DO name="Ind067" type="SPS_3_Proxy" />
      <DO name="Ind068" type="SPS_3_Proxy" />
      <DO name="Ind069" type="SPS_3_Proxy" />
      <DO name="Ind070" type="SPS_3_Proxy" />
      <DO name="Ind071" type="SPS_3_Proxy" />
      <DO name="Ind072" type="SPS_3_Proxy" />
      <DO name="Ind073" type="SPS_3_Proxy" />
      <DO name="Ind074" type="SPS_3_Proxy" />
      <DO name="Ind075" type="SPS_3_Proxy" />
      <DO name="Ind076" type="SPS_3_Proxy" />
      <DO name="Ind077" type="SPS_3_Proxy" />
      <DO name="Ind078" type="SPS_3_Proxy" />
      <DO name="Ind079" type="SPS_3_Proxy" />
      <DO name="Ind080" type="SPS_3_Proxy" />
      <DO name="Ind081" type="SPS_3_Proxy" />
      <DO name="Ind082" type="SPS_3_Proxy" />
      <DO name="Ind083" type="SPS_3_Proxy" />
      <DO name="Ind084" type="SPS_3_Proxy" />
      <DO name="Ind085" type="SPS_3_Proxy" />
      <DO name="Ind086" type="SPS_3_Proxy" />
      <DO name="Ind087" type="SPS_3_Proxy" />
      <DO name="Ind088" type="SPS_3_Proxy" />
      <DO name="Ind089" type="SPS_3_Proxy" />
      <DO name="Ind090" type="SPS_3_Proxy" />
      <DO name="Ind091" type="SPS_3_Proxy" />
      <DO name="Ind092" type="SPS_3_Proxy" />
      <DO name="Ind093" type="SPS_3_Proxy" />
      <DO name="Ind094" type="SPS_3_Proxy" />
      <DO name="Ind095" type="SPS_3_Proxy" />
      <DO name="Ind096" type="SPS_3_Proxy" />
      <DO name="Ind097" type="SPS_3_Proxy" />
      <DO name="Ind098" type="SPS_3_Proxy" />
      <DO name="Ind099" type="SPS_3_Proxy" />
      <DO name="Ind100" type="SPS_3_Proxy" />
      <DO name="Ind101" type="SPS_3_Proxy" />
      <DO name="Ind102" type="SPS_3_Proxy" />
      <DO name="Ind103" type="SPS_3_Proxy" />
      <DO name="Ind104" type="SPS_3_Proxy" />
      <DO name="Ind105" type="SPS_3_Proxy" />
      <DO name="Ind106" type="SPS_3_Proxy" />
      <DO name="Ind107" type="SPS_3_Proxy" />
      <DO name="Ind108" type="SPS_3_Proxy" />
      <DO name="Ind109" type="SPS_3_Proxy" />
      <DO name="Ind110" type="SPS_3_Proxy" />
      <DO name="Ind111" type="SPS_3_Proxy" />
      <DO name="Ind112" type="SPS_3_Proxy" />
      <DO name="Ind113" type="SPS_3_Proxy" />
      <DO name="Ind114" type="SPS_3_Proxy" />
      <DO name="Ind115" type="SPS_3_Proxy" />
      <DO name="Ind116" type="SPS_3_Proxy" />
      <DO name="Ind117" type="SPS_3_Proxy" />
      <DO name="Ind118" type="SPS_3_Proxy" />
      <DO name="Ind119" type="SPS_3_Proxy" />
      <DO name="Ind120" type="SPS_3_Proxy" />
      <DO name="Ind121" type="SPS_3_Proxy" />
      <DO name="Ind122" type="SPS_3_Proxy" />
      <DO name="Ind123" type="SPS_3_Proxy" />
      <DO name="Ind124" type="SPS_3_Proxy" />
      <DO name="Ind125" type="SPS_3_Proxy" />
      <DO name="Ind126" type="SPS_3_Proxy" />
      <DO name="Ind127" type="SPS_3_Proxy" />
      <DO name="Ind128" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="GSAL_0" lnClass="GSAL">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="OpCntRs" type="INC_1_OpCntRs" />
      <DO name="AuthFail" type="SEC_1_AuthFail" />
      <DO name="AcsCtlFail" type="SEC_1_AuthFail" />
      <DO name="SvcViol" type="SEC_1_AuthFail" />
      <DO name="Ina" type="SEC_1_AuthFail" />
      <DO name="SecDataClr" type="SPC_1_EvtRcdClr" />
      <DO name="LocSetAcsOff" type="SPS_1_On" />
      <DO name="LocSetAcsOn" type="SPS_1_On" />
      <DO name="LocCmdAcsOn" type="SPS_1_On" />
      <DO name="LocCmdAcsOff" type="SPS_1_On" />
      <DO name="RemSetAcsOn" type="SPS_1_On" />
      <DO name="RemSetAcsOff" type="SPS_1_On" />
      <DO name="RemCmdAcsOn" type="SPS_1_On" />
      <DO name="RemCmdAcsOff" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="GGIO_0" lnClass="GGIO">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="Health" type="ENS_3_Health" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Ind001" type="SPS_3_Proxy" />
      <DO name="Ind002" type="SPS_3_Proxy" />
      <DO name="Ind003" type="SPS_3_Proxy" />
      <DO name="Ind004" type="SPS_3_Proxy" />
      <DO name="Ind005" type="SPS_3_Proxy" />
      <DO name="Ind006" type="SPS_3_Proxy" />
      <DO name="Ind007" type="SPS_3_Proxy" />
      <DO name="Ind008" type="SPS_3_Proxy" />
      <DO name="Ind009" type="SPS_3_Proxy" />
      <DO name="Ind010" type="SPS_3_Proxy" />
      <DO name="Ind011" type="SPS_3_Proxy" />
      <DO name="Ind012" type="SPS_3_Proxy" />
      <DO name="Ind013" type="SPS_3_Proxy" />
      <DO name="Ind014" type="SPS_3_Proxy" />
      <DO name="Ind015" type="SPS_3_Proxy" />
      <DO name="Ind016" type="SPS_3_Proxy" />
      <DO name="Ind017" type="SPS_3_Proxy" />
      <DO name="Ind018" type="SPS_3_Proxy" />
      <DO name="Ind019" type="SPS_3_Proxy" />
      <DO name="Ind020" type="SPS_3_Proxy" />
      <DO name="Ind021" type="SPS_3_Proxy" />
      <DO name="Ind022" type="SPS_3_Proxy" />
      <DO name="Ind023" type="SPS_3_Proxy" />
      <DO name="Ind024" type="SPS_3_Proxy" />
      <DO name="Ind025" type="SPS_3_Proxy" />
      <DO name="Ind026" type="SPS_3_Proxy" />
      <DO name="Ind027" type="SPS_3_Proxy" />
      <DO name="Ind028" type="SPS_3_Proxy" />
      <DO name="Ind029" type="SPS_3_Proxy" />
      <DO name="Ind030" type="SPS_3_Proxy" />
      <DO name="Ind031" type="SPS_3_Proxy" />
      <DO name="Ind032" type="SPS_3_Proxy" />
      <DO name="Ind033" type="SPS_3_Proxy" />
      <DO name="Ind034" type="SPS_3_Proxy" />
      <DO name="Ind035" type="SPS_3_Proxy" />
      <DO name="Ind036" type="SPS_3_Proxy" />
      <DO name="Ind037" type="SPS_3_Proxy" />
      <DO name="Ind038" type="SPS_3_Proxy" />
      <DO name="Ind039" type="SPS_3_Proxy" />
      <DO name="Ind040" type="SPS_3_Proxy" />
      <DO name="Ind041" type="SPS_3_Proxy" />
      <DO name="Ind042" type="SPS_3_Proxy" />
      <DO name="Ind043" type="SPS_3_Proxy" />
      <DO name="Ind044" type="SPS_3_Proxy" />
      <DO name="Ind045" type="SPS_3_Proxy" />
      <DO name="Ind046" type="SPS_3_Proxy" />
      <DO name="Ind047" type="SPS_3_Proxy" />
      <DO name="Ind048" type="SPS_3_Proxy" />
      <DO name="Ind049" type="SPS_3_Proxy" />
      <DO name="Ind050" type="SPS_3_Proxy" />
      <DO name="Ind051" type="SPS_3_Proxy" />
      <DO name="Ind052" type="SPS_3_Proxy" />
      <DO name="Ind053" type="SPS_3_Proxy" />
      <DO name="Ind054" type="SPS_3_Proxy" />
      <DO name="Ind055" type="SPS_3_Proxy" />
      <DO name="Ind056" type="SPS_3_Proxy" />
      <DO name="Ind057" type="SPS_3_Proxy" />
      <DO name="Ind058" type="SPS_3_Proxy" />
      <DO name="Ind059" type="SPS_3_Proxy" />
      <DO name="Ind060" type="SPS_3_Proxy" />
      <DO name="Ind061" type="SPS_3_Proxy" />
      <DO name="Ind062" type="SPS_3_Proxy" />
      <DO name="Ind063" type="SPS_3_Proxy" />
      <DO name="Ind064" type="SPS_3_Proxy" />
      <DO name="Ind065" type="SPS_3_Proxy" />
      <DO name="Ind066" type="SPS_3_Proxy" />
      <DO name="Ind067" type="SPS_3_Proxy" />
      <DO name="Ind068" type="SPS_3_Proxy" />
      <DO name="Ind069" type="SPS_3_Proxy" />
      <DO name="Ind070" type="SPS_3_Proxy" />
      <DO name="Ind071" type="SPS_3_Proxy" />
      <DO name="Ind072" type="SPS_3_Proxy" />
      <DO name="Ind073" type="SPS_3_Proxy" />
      <DO name="Ind074" type="SPS_3_Proxy" />
      <DO name="Ind075" type="SPS_3_Proxy" />
      <DO name="Ind076" type="SPS_3_Proxy" />
      <DO name="Ind077" type="SPS_3_Proxy" />
      <DO name="Ind078" type="SPS_3_Proxy" />
      <DO name="Ind079" type="SPS_3_Proxy" />
      <DO name="Ind080" type="SPS_3_Proxy" />
      <DO name="Ind081" type="SPS_3_Proxy" />
      <DO name="Ind082" type="SPS_3_Proxy" />
      <DO name="Ind083" type="SPS_3_Proxy" />
      <DO name="Ind084" type="SPS_3_Proxy" />
      <DO name="Ind085" type="SPS_3_Proxy" />
      <DO name="Ind086" type="SPS_3_Proxy" />
      <DO name="Ind087" type="SPS_3_Proxy" />
      <DO name="Ind088" type="SPS_3_Proxy" />
      <DO name="Ind089" type="SPS_3_Proxy" />
      <DO name="Ind090" type="SPS_3_Proxy" />
      <DO name="Ind091" type="SPS_3_Proxy" />
      <DO name="Ind092" type="SPS_3_Proxy" />
      <DO name="Ind093" type="SPS_3_Proxy" />
      <DO name="Ind094" type="SPS_3_Proxy" />
      <DO name="Ind095" type="SPS_3_Proxy" />
      <DO name="Ind096" type="SPS_3_Proxy" />
      <DO name="Ind097" type="SPS_3_Proxy" />
      <DO name="Ind098" type="SPS_3_Proxy" />
      <DO name="Ind099" type="SPS_3_Proxy" />
      <DO name="Ind100" type="SPS_3_Proxy" />
      <DO name="Ind101" type="SPS_3_Proxy" />
      <DO name="Ind102" type="SPS_3_Proxy" />
      <DO name="Ind103" type="SPS_3_Proxy" />
      <DO name="Ind104" type="SPS_3_Proxy" />
      <DO name="Ind105" type="SPS_3_Proxy" />
      <DO name="Ind106" type="SPS_3_Proxy" />
      <DO name="Ind107" type="SPS_3_Proxy" />
      <DO name="Ind108" type="SPS_3_Proxy" />
      <DO name="Ind109" type="SPS_3_Proxy" />
      <DO name="Ind110" type="SPS_3_Proxy" />
      <DO name="Ind111" type="SPS_3_Proxy" />
      <DO name="Ind112" type="SPS_3_Proxy" />
      <DO name="Ind113" type="SPS_3_Proxy" />
      <DO name="Ind114" type="SPS_3_Proxy" />
      <DO name="Ind115" type="SPS_3_Proxy" />
      <DO name="Ind116" type="SPS_3_Proxy" />
      <DO name="Ind117" type="SPS_3_Proxy" />
      <DO name="Ind118" type="SPS_3_Proxy" />
      <DO name="Ind119" type="SPS_3_Proxy" />
      <DO name="Ind120" type="SPS_3_Proxy" />
      <DO name="Ind121" type="SPS_3_Proxy" />
      <DO name="Ind122" type="SPS_3_Proxy" />
      <DO name="Ind123" type="SPS_3_Proxy" />
      <DO name="Ind124" type="SPS_3_Proxy" />
      <DO name="Ind125" type="SPS_3_Proxy" />
      <DO name="Ind126" type="SPS_3_Proxy" />
      <DO name="Ind127" type="SPS_3_Proxy" />
      <DO name="Ind128" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_2" lnClass="GGIO">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="AnIn01" type="MV_1_AnIn01" />
      <DO name="AnIn02" type="MV_1_AnIn01" />
      <DO name="AnIn03" type="MV_1_AnIn01" />
      <DO name="AnIn04" type="MV_1_AnIn01" />
      <DO name="AnIn05" type="MV_1_AnIn01" />
      <DO name="AnIn06" type="MV_1_AnIn01" />
      <DO name="AnIn07" type="MV_1_AnIn01" />
      <DO name="AnIn08" type="MV_1_AnIn01" />
      <DO name="AnIn09" type="MV_1_AnIn01" />
      <DO name="AnIn10" type="MV_1_AnIn01" />
      <DO name="AnIn11" type="MV_1_AnIn01" />
      <DO name="AnIn12" type="MV_1_AnIn01" />
      <DO name="AnIn13" type="MV_1_AnIn01" />
      <DO name="AnIn14" type="MV_1_AnIn01" />
      <DO name="AnIn15" type="MV_1_AnIn01" />
      <DO name="AnIn16" type="MV_1_AnIn01" />
      <DO name="AnIn17" type="MV_1_AnIn01" />
      <DO name="AnIn18" type="MV_1_AnIn01" />
      <DO name="AnIn19" type="MV_1_AnIn01" />
      <DO name="AnIn20" type="MV_1_AnIn01" />
      <DO name="AnIn21" type="MV_1_AnIn01" />
      <DO name="AnIn22" type="MV_1_AnIn01" />
      <DO name="AnIn23" type="MV_1_AnIn01" />
      <DO name="AnIn24" type="MV_1_AnIn01" />
      <DO name="AnIn25" type="MV_1_AnIn01" />
      <DO name="AnIn26" type="MV_1_AnIn01" />
      <DO name="AnIn27" type="MV_1_AnIn01" />
      <DO name="AnIn28" type="MV_1_AnIn01" />
      <DO name="AnIn29" type="MV_1_AnIn01" />
      <DO name="AnIn30" type="MV_1_AnIn01" />
      <DO name="AnIn31" type="MV_1_AnIn01" />
      <DO name="AnIn32" type="MV_1_AnIn01" />
      <DO name="Ind001" type="SPS_3_Proxy" />
      <DO name="Ind002" type="SPS_3_Proxy" />
      <DO name="Ind003" type="SPS_3_Proxy" />
      <DO name="Ind004" type="SPS_3_Proxy" />
      <DO name="Ind005" type="SPS_3_Proxy" />
      <DO name="Ind006" type="SPS_3_Proxy" />
      <DO name="Ind007" type="SPS_3_Proxy" />
      <DO name="Ind008" type="SPS_3_Proxy" />
      <DO name="Ind009" type="SPS_3_Proxy" />
      <DO name="Ind010" type="SPS_3_Proxy" />
      <DO name="Ind011" type="SPS_3_Proxy" />
      <DO name="Ind012" type="SPS_3_Proxy" />
      <DO name="Ind013" type="SPS_3_Proxy" />
      <DO name="Ind014" type="SPS_3_Proxy" />
      <DO name="Ind015" type="SPS_3_Proxy" />
      <DO name="Ind016" type="SPS_3_Proxy" />
      <DO name="Ind017" type="SPS_3_Proxy" />
      <DO name="Ind018" type="SPS_3_Proxy" />
      <DO name="Ind019" type="SPS_3_Proxy" />
      <DO name="Ind020" type="SPS_3_Proxy" />
      <DO name="Ind021" type="SPS_3_Proxy" />
      <DO name="Ind022" type="SPS_3_Proxy" />
      <DO name="Ind023" type="SPS_3_Proxy" />
      <DO name="Ind024" type="SPS_3_Proxy" />
      <DO name="Ind025" type="SPS_3_Proxy" />
      <DO name="Ind026" type="SPS_3_Proxy" />
      <DO name="Ind027" type="SPS_3_Proxy" />
      <DO name="Ind028" type="SPS_3_Proxy" />
      <DO name="Ind029" type="SPS_3_Proxy" />
      <DO name="Ind030" type="SPS_3_Proxy" />
      <DO name="Ind031" type="SPS_3_Proxy" />
      <DO name="Ind032" type="SPS_3_Proxy" />
      <DO name="Ind033" type="SPS_3_Proxy" />
      <DO name="Ind034" type="SPS_3_Proxy" />
      <DO name="Ind035" type="SPS_3_Proxy" />
      <DO name="Ind036" type="SPS_3_Proxy" />
      <DO name="Ind037" type="SPS_3_Proxy" />
      <DO name="Ind038" type="SPS_3_Proxy" />
      <DO name="Ind039" type="SPS_3_Proxy" />
      <DO name="Ind040" type="SPS_3_Proxy" />
      <DO name="Ind041" type="SPS_3_Proxy" />
      <DO name="Ind042" type="SPS_3_Proxy" />
      <DO name="Ind043" type="SPS_3_Proxy" />
      <DO name="Ind044" type="SPS_3_Proxy" />
      <DO name="Ind045" type="SPS_3_Proxy" />
      <DO name="Ind046" type="SPS_3_Proxy" />
      <DO name="Ind047" type="SPS_3_Proxy" />
      <DO name="Ind048" type="SPS_3_Proxy" />
      <DO name="Ind049" type="SPS_3_Proxy" />
      <DO name="Ind050" type="SPS_3_Proxy" />
      <DO name="Ind051" type="SPS_3_Proxy" />
      <DO name="Ind052" type="SPS_3_Proxy" />
      <DO name="Ind053" type="SPS_3_Proxy" />
      <DO name="Ind054" type="SPS_3_Proxy" />
      <DO name="Ind055" type="SPS_3_Proxy" />
      <DO name="Ind056" type="SPS_3_Proxy" />
      <DO name="Ind057" type="SPS_3_Proxy" />
      <DO name="Ind058" type="SPS_3_Proxy" />
      <DO name="Ind059" type="SPS_3_Proxy" />
      <DO name="Ind060" type="SPS_3_Proxy" />
      <DO name="Ind061" type="SPS_3_Proxy" />
      <DO name="Ind062" type="SPS_3_Proxy" />
      <DO name="Ind063" type="SPS_3_Proxy" />
      <DO name="Ind064" type="SPS_3_Proxy" />
      <DO name="Ind065" type="SPS_3_Proxy" />
      <DO name="Ind066" type="SPS_3_Proxy" />
      <DO name="Ind067" type="SPS_3_Proxy" />
      <DO name="Ind068" type="SPS_3_Proxy" />
      <DO name="Ind069" type="SPS_3_Proxy" />
      <DO name="Ind070" type="SPS_3_Proxy" />
      <DO name="Ind071" type="SPS_3_Proxy" />
      <DO name="Ind072" type="SPS_3_Proxy" />
      <DO name="Ind073" type="SPS_3_Proxy" />
      <DO name="Ind074" type="SPS_3_Proxy" />
      <DO name="Ind075" type="SPS_3_Proxy" />
      <DO name="Ind076" type="SPS_3_Proxy" />
      <DO name="Ind077" type="SPS_3_Proxy" />
      <DO name="Ind078" type="SPS_3_Proxy" />
      <DO name="Ind079" type="SPS_3_Proxy" />
      <DO name="Ind080" type="SPS_3_Proxy" />
      <DO name="Ind081" type="SPS_3_Proxy" />
      <DO name="Ind082" type="SPS_3_Proxy" />
      <DO name="Ind083" type="SPS_3_Proxy" />
      <DO name="Ind084" type="SPS_3_Proxy" />
      <DO name="Ind085" type="SPS_3_Proxy" />
      <DO name="Ind086" type="SPS_3_Proxy" />
      <DO name="Ind087" type="SPS_3_Proxy" />
      <DO name="Ind088" type="SPS_3_Proxy" />
      <DO name="Ind089" type="SPS_3_Proxy" />
      <DO name="Ind090" type="SPS_3_Proxy" />
      <DO name="Ind091" type="SPS_3_Proxy" />
      <DO name="Ind092" type="SPS_3_Proxy" />
      <DO name="Ind093" type="SPS_3_Proxy" />
      <DO name="Ind094" type="SPS_3_Proxy" />
      <DO name="Ind095" type="SPS_3_Proxy" />
      <DO name="Ind096" type="SPS_3_Proxy" />
      <DO name="Ind097" type="SPS_3_Proxy" />
      <DO name="Ind098" type="SPS_3_Proxy" />
      <DO name="Ind099" type="SPS_3_Proxy" />
      <DO name="Ind100" type="SPS_3_Proxy" />
      <DO name="Ind101" type="SPS_3_Proxy" />
      <DO name="Ind102" type="SPS_3_Proxy" />
      <DO name="Ind103" type="SPS_3_Proxy" />
      <DO name="Ind104" type="SPS_3_Proxy" />
      <DO name="Ind105" type="SPS_3_Proxy" />
      <DO name="Ind106" type="SPS_3_Proxy" />
      <DO name="Ind107" type="SPS_3_Proxy" />
      <DO name="Ind108" type="SPS_3_Proxy" />
      <DO name="Ind109" type="SPS_3_Proxy" />
      <DO name="Ind110" type="SPS_3_Proxy" />
      <DO name="Ind111" type="SPS_3_Proxy" />
      <DO name="Ind112" type="SPS_3_Proxy" />
      <DO name="Ind113" type="SPS_3_Proxy" />
      <DO name="Ind114" type="SPS_3_Proxy" />
      <DO name="Ind115" type="SPS_3_Proxy" />
      <DO name="Ind116" type="SPS_3_Proxy" />
      <DO name="Ind117" type="SPS_3_Proxy" />
      <DO name="Ind118" type="SPS_3_Proxy" />
      <DO name="Ind119" type="SPS_3_Proxy" />
      <DO name="Ind120" type="SPS_3_Proxy" />
      <DO name="Ind121" type="SPS_3_Proxy" />
      <DO name="Ind122" type="SPS_3_Proxy" />
      <DO name="Ind123" type="SPS_3_Proxy" />
      <DO name="Ind124" type="SPS_3_Proxy" />
      <DO name="Ind125" type="SPS_3_Proxy" />
      <DO name="Ind126" type="SPS_3_Proxy" />
      <DO name="Ind127" type="SPS_3_Proxy" />
      <DO name="Ind128" type="SPS_3_Proxy" />
      <DO name="Ind129" type="SPS_3_Proxy" />
      <DO name="Ind130" type="SPS_3_Proxy" />
      <DO name="Ind131" type="SPS_3_Proxy" />
      <DO name="Ind132" type="SPS_3_Proxy" />
      <DO name="Ind133" type="SPS_3_Proxy" />
      <DO name="Ind134" type="SPS_3_Proxy" />
      <DO name="Ind135" type="SPS_3_Proxy" />
      <DO name="Ind136" type="SPS_3_Proxy" />
      <DO name="Ind137" type="SPS_3_Proxy" />
      <DO name="Ind138" type="SPS_3_Proxy" />
      <DO name="Ind139" type="SPS_3_Proxy" />
      <DO name="Ind140" type="SPS_3_Proxy" />
      <DO name="Ind141" type="SPS_3_Proxy" />
      <DO name="Ind142" type="SPS_3_Proxy" />
      <DO name="Ind143" type="SPS_3_Proxy" />
      <DO name="Ind144" type="SPS_3_Proxy" />
      <DO name="Ind145" type="SPS_3_Proxy" />
      <DO name="Ind146" type="SPS_3_Proxy" />
      <DO name="Ind147" type="SPS_3_Proxy" />
      <DO name="Ind148" type="SPS_3_Proxy" />
      <DO name="Ind149" type="SPS_3_Proxy" />
      <DO name="Ind150" type="SPS_3_Proxy" />
      <DO name="Ind151" type="SPS_3_Proxy" />
      <DO name="Ind152" type="SPS_3_Proxy" />
      <DO name="Ind153" type="SPS_3_Proxy" />
      <DO name="Ind154" type="SPS_3_Proxy" />
      <DO name="Ind155" type="SPS_3_Proxy" />
      <DO name="Ind156" type="SPS_3_Proxy" />
      <DO name="Ind157" type="SPS_3_Proxy" />
      <DO name="Ind158" type="SPS_3_Proxy" />
      <DO name="Ind159" type="SPS_3_Proxy" />
      <DO name="Ind160" type="SPS_3_Proxy" />
      <DO name="Ind161" type="SPS_3_Proxy" />
      <DO name="Ind162" type="SPS_3_Proxy" />
      <DO name="Ind163" type="SPS_3_Proxy" />
      <DO name="Ind164" type="SPS_3_Proxy" />
      <DO name="Ind165" type="SPS_3_Proxy" />
      <DO name="Ind166" type="SPS_3_Proxy" />
      <DO name="Ind167" type="SPS_3_Proxy" />
      <DO name="Ind168" type="SPS_3_Proxy" />
      <DO name="Ind169" type="SPS_3_Proxy" />
      <DO name="Ind170" type="SPS_3_Proxy" />
      <DO name="Ind171" type="SPS_3_Proxy" />
      <DO name="Ind172" type="SPS_3_Proxy" />
      <DO name="Ind173" type="SPS_3_Proxy" />
      <DO name="Ind174" type="SPS_3_Proxy" />
      <DO name="Ind175" type="SPS_3_Proxy" />
      <DO name="Ind176" type="SPS_3_Proxy" />
      <DO name="Ind177" type="SPS_3_Proxy" />
      <DO name="Ind178" type="SPS_3_Proxy" />
      <DO name="Ind179" type="SPS_3_Proxy" />
      <DO name="Ind180" type="SPS_3_Proxy" />
      <DO name="Ind181" type="SPS_3_Proxy" />
      <DO name="Ind182" type="SPS_3_Proxy" />
      <DO name="Ind183" type="SPS_3_Proxy" />
      <DO name="Ind184" type="SPS_3_Proxy" />
      <DO name="Ind185" type="SPS_3_Proxy" />
      <DO name="Ind186" type="SPS_3_Proxy" />
      <DO name="Ind187" type="SPS_3_Proxy" />
      <DO name="Ind188" type="SPS_3_Proxy" />
      <DO name="Ind189" type="SPS_3_Proxy" />
      <DO name="Ind190" type="SPS_3_Proxy" />
      <DO name="Ind191" type="SPS_3_Proxy" />
      <DO name="Ind192" type="SPS_3_Proxy" />
      <DO name="Ind193" type="SPS_3_Proxy" />
      <DO name="Ind194" type="SPS_3_Proxy" />
      <DO name="Ind195" type="SPS_3_Proxy" />
      <DO name="Ind196" type="SPS_3_Proxy" />
      <DO name="Ind197" type="SPS_3_Proxy" />
      <DO name="Ind198" type="SPS_3_Proxy" />
      <DO name="Ind199" type="SPS_3_Proxy" />
      <DO name="Ind200" type="SPS_3_Proxy" />
      <DO name="Ind201" type="SPS_3_Proxy" />
      <DO name="Ind202" type="SPS_3_Proxy" />
      <DO name="Ind203" type="SPS_3_Proxy" />
      <DO name="Ind204" type="SPS_3_Proxy" />
      <DO name="Ind205" type="SPS_3_Proxy" />
      <DO name="Ind206" type="SPS_3_Proxy" />
      <DO name="Ind207" type="SPS_3_Proxy" />
      <DO name="Ind208" type="SPS_3_Proxy" />
      <DO name="Ind209" type="SPS_3_Proxy" />
      <DO name="Ind210" type="SPS_3_Proxy" />
      <DO name="Ind211" type="SPS_3_Proxy" />
      <DO name="Ind212" type="SPS_3_Proxy" />
      <DO name="Ind213" type="SPS_3_Proxy" />
      <DO name="Ind214" type="SPS_3_Proxy" />
      <DO name="Ind215" type="SPS_3_Proxy" />
      <DO name="Ind216" type="SPS_3_Proxy" />
      <DO name="Ind217" type="SPS_3_Proxy" />
      <DO name="Ind218" type="SPS_3_Proxy" />
      <DO name="Ind219" type="SPS_3_Proxy" />
      <DO name="Ind220" type="SPS_3_Proxy" />
      <DO name="Ind221" type="SPS_3_Proxy" />
      <DO name="Ind222" type="SPS_3_Proxy" />
      <DO name="Ind223" type="SPS_3_Proxy" />
      <DO name="Ind224" type="SPS_3_Proxy" />
      <DO name="Ind225" type="SPS_3_Proxy" />
      <DO name="Ind226" type="SPS_3_Proxy" />
      <DO name="Ind227" type="SPS_3_Proxy" />
      <DO name="Ind228" type="SPS_3_Proxy" />
      <DO name="Ind229" type="SPS_3_Proxy" />
      <DO name="Ind230" type="SPS_3_Proxy" />
      <DO name="Ind231" type="SPS_3_Proxy" />
      <DO name="Ind232" type="SPS_3_Proxy" />
      <DO name="Ind233" type="SPS_3_Proxy" />
      <DO name="Ind234" type="SPS_3_Proxy" />
      <DO name="Ind235" type="SPS_3_Proxy" />
      <DO name="Ind236" type="SPS_3_Proxy" />
      <DO name="Ind237" type="SPS_3_Proxy" />
      <DO name="Ind238" type="SPS_3_Proxy" />
      <DO name="Ind239" type="SPS_3_Proxy" />
      <DO name="Ind240" type="SPS_3_Proxy" />
      <DO name="Ind241" type="SPS_3_Proxy" />
      <DO name="Ind242" type="SPS_3_Proxy" />
      <DO name="Ind243" type="SPS_3_Proxy" />
      <DO name="Ind244" type="SPS_3_Proxy" />
      <DO name="Ind245" type="SPS_3_Proxy" />
      <DO name="Ind246" type="SPS_3_Proxy" />
      <DO name="Ind247" type="SPS_3_Proxy" />
      <DO name="Ind248" type="SPS_3_Proxy" />
      <DO name="Ind249" type="SPS_3_Proxy" />
      <DO name="Ind250" type="SPS_3_Proxy" />
      <DO name="Ind251" type="SPS_3_Proxy" />
      <DO name="Ind252" type="SPS_3_Proxy" />
      <DO name="Ind253" type="SPS_3_Proxy" />
      <DO name="Ind254" type="SPS_3_Proxy" />
      <DO name="Ind255" type="SPS_3_Proxy" />
      <DO name="Ind256" type="SPS_3_Proxy" />
      <DO name="OpnSt01" type="SPS_1_On" />
      <DO name="OpnSt02" type="SPS_1_On" />
      <DO name="OpnSt03" type="SPS_1_On" />
      <DO name="OpnSt04" type="SPS_1_On" />
      <DO name="OpnSt05" type="SPS_1_On" />
      <DO name="OpnSt06" type="SPS_1_On" />
      <DO name="OpnSt07" type="SPS_1_On" />
      <DO name="OpnSt08" type="SPS_1_On" />
      <DO name="OpnSt09" type="SPS_1_On" />
      <DO name="OpnSt10" type="SPS_1_On" />
      <DO name="OpnSt11" type="SPS_1_On" />
      <DO name="OpnSt12" type="SPS_1_On" />
      <DO name="OpnSt13" type="SPS_1_On" />
      <DO name="OpnSt14" type="SPS_1_On" />
      <DO name="OpnSt15" type="SPS_1_On" />
      <DO name="OpnSt16" type="SPS_1_On" />
      <DO name="ClsSt01" type="SPS_1_On" />
      <DO name="ClsSt02" type="SPS_1_On" />
      <DO name="ClsSt03" type="SPS_1_On" />
      <DO name="ClsSt04" type="SPS_1_On" />
      <DO name="ClsSt05" type="SPS_1_On" />
      <DO name="ClsSt06" type="SPS_1_On" />
      <DO name="ClsSt07" type="SPS_1_On" />
      <DO name="ClsSt08" type="SPS_1_On" />
      <DO name="ClsSt09" type="SPS_1_On" />
      <DO name="ClsSt10" type="SPS_1_On" />
      <DO name="ClsSt11" type="SPS_1_On" />
      <DO name="ClsSt12" type="SPS_1_On" />
      <DO name="ClsSt13" type="SPS_1_On" />
      <DO name="ClsSt14" type="SPS_1_On" />
      <DO name="ClsSt15" type="SPS_1_On" />
      <DO name="ClsSt16" type="SPS_1_On" />
      <DO name="BadSt01" type="SPS_1_On" />
      <DO name="BadSt02" type="SPS_1_On" />
      <DO name="BadSt03" type="SPS_1_On" />
      <DO name="BadSt04" type="SPS_1_On" />
      <DO name="BadSt05" type="SPS_1_On" />
      <DO name="BadSt06" type="SPS_1_On" />
      <DO name="BadSt07" type="SPS_1_On" />
      <DO name="BadSt08" type="SPS_1_On" />
      <DO name="BadSt09" type="SPS_1_On" />
      <DO name="BadSt10" type="SPS_1_On" />
      <DO name="BadSt11" type="SPS_1_On" />
      <DO name="BadSt12" type="SPS_1_On" />
      <DO name="BadSt13" type="SPS_1_On" />
      <DO name="BadSt14" type="SPS_1_On" />
      <DO name="BadSt15" type="SPS_1_On" />
      <DO name="BadSt16" type="SPS_1_On" />
      <DO name="IntermSt01" type="SPS_1_On" />
      <DO name="IntermSt02" type="SPS_1_On" />
      <DO name="IntermSt03" type="SPS_1_On" />
      <DO name="IntermSt04" type="SPS_1_On" />
      <DO name="IntermSt05" type="SPS_1_On" />
      <DO name="IntermSt06" type="SPS_1_On" />
      <DO name="IntermSt07" type="SPS_1_On" />
      <DO name="IntermSt08" type="SPS_1_On" />
      <DO name="IntermSt09" type="SPS_1_On" />
      <DO name="IntermSt10" type="SPS_1_On" />
      <DO name="IntermSt11" type="SPS_1_On" />
      <DO name="IntermSt12" type="SPS_1_On" />
      <DO name="IntermSt13" type="SPS_1_On" />
      <DO name="IntermSt14" type="SPS_1_On" />
      <DO name="IntermSt15" type="SPS_1_On" />
      <DO name="IntermSt16" type="SPS_1_On" />
      <DO name="IndPos01" type="DPS_1_IndPos01" />
      <DO name="IndPos02" type="DPS_1_IndPos01" />
      <DO name="IndPos03" type="DPS_1_IndPos01" />
      <DO name="IndPos04" type="DPS_1_IndPos01" />
      <DO name="IndPos05" type="DPS_1_IndPos01" />
      <DO name="IndPos06" type="DPS_1_IndPos01" />
      <DO name="IndPos07" type="DPS_1_IndPos01" />
      <DO name="IndPos08" type="DPS_1_IndPos01" />
      <DO name="IndPos09" type="DPS_1_IndPos01" />
      <DO name="IndPos10" type="DPS_1_IndPos01" />
      <DO name="IndPos11" type="DPS_1_IndPos01" />
      <DO name="IndPos12" type="DPS_1_IndPos01" />
      <DO name="IndPos13" type="DPS_1_IndPos01" />
      <DO name="IndPos14" type="DPS_1_IndPos01" />
      <DO name="IndPos15" type="DPS_1_IndPos01" />
      <DO name="IndPos16" type="DPS_1_IndPos01" />
    </LNodeType>
    <LNodeType id="GGIO_3" lnClass="GGIO">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="AnIn01" type="MV_2_AnIn01" />
      <DO name="AnIn02" type="MV_2_AnIn01" />
      <DO name="AnIn03" type="MV_2_AnIn01" />
      <DO name="AnIn04" type="MV_2_AnIn01" />
      <DO name="AnIn05" type="MV_2_AnIn01" />
      <DO name="AnIn06" type="MV_2_AnIn01" />
      <DO name="AnIn07" type="MV_2_AnIn01" />
      <DO name="AnIn08" type="MV_2_AnIn01" />
      <DO name="AnIn09" type="MV_2_AnIn01" />
      <DO name="AnIn10" type="MV_2_AnIn01" />
      <DO name="AnIn11" type="MV_2_AnIn01" />
      <DO name="AnIn12" type="MV_2_AnIn01" />
      <DO name="AnIn13" type="MV_2_AnIn01" />
      <DO name="AnIn14" type="MV_2_AnIn01" />
      <DO name="AnIn15" type="MV_2_AnIn01" />
      <DO name="AnIn16" type="MV_2_AnIn01" />
      <DO name="AnIn17" type="MV_2_AnIn01" />
      <DO name="AnIn18" type="MV_2_AnIn01" />
      <DO name="AnIn19" type="MV_2_AnIn01" />
      <DO name="AnIn20" type="MV_2_AnIn01" />
      <DO name="AnIn21" type="MV_2_AnIn01" />
      <DO name="AnIn22" type="MV_2_AnIn01" />
      <DO name="AnIn23" type="MV_2_AnIn01" />
      <DO name="AnIn24" type="MV_2_AnIn01" />
      <DO name="AnIn25" type="MV_2_AnIn01" />
      <DO name="AnIn26" type="MV_2_AnIn01" />
      <DO name="AnIn27" type="MV_2_AnIn01" />
      <DO name="AnIn28" type="MV_2_AnIn01" />
      <DO name="AnIn29" type="MV_2_AnIn01" />
      <DO name="AnIn30" type="MV_2_AnIn01" />
      <DO name="AnIn31" type="MV_2_AnIn01" />
      <DO name="AnIn32" type="MV_2_AnIn01" />
      <DO name="DbMax01" type="ASG_1_DbMax01" />
      <DO name="DbMax02" type="ASG_1_DbMax01" />
      <DO name="DbMax03" type="ASG_1_DbMax01" />
      <DO name="DbMax04" type="ASG_1_DbMax01" />
      <DO name="DbMax05" type="ASG_1_DbMax01" />
      <DO name="DbMax06" type="ASG_1_DbMax01" />
      <DO name="DbMax07" type="ASG_1_DbMax01" />
      <DO name="DbMax08" type="ASG_1_DbMax01" />
      <DO name="DbMax09" type="ASG_1_DbMax01" />
      <DO name="DbMax10" type="ASG_1_DbMax01" />
      <DO name="DbMax11" type="ASG_1_DbMax01" />
      <DO name="DbMax12" type="ASG_1_DbMax01" />
      <DO name="DbMax13" type="ASG_1_DbMax01" />
      <DO name="DbMax14" type="ASG_1_DbMax01" />
      <DO name="DbMax15" type="ASG_1_DbMax01" />
      <DO name="DbMax16" type="ASG_1_DbMax01" />
      <DO name="DbMax17" type="ASG_1_DbMax01" />
      <DO name="DbMax18" type="ASG_1_DbMax01" />
      <DO name="DbMax19" type="ASG_1_DbMax01" />
      <DO name="DbMax20" type="ASG_1_DbMax01" />
      <DO name="DbMax21" type="ASG_1_DbMax01" />
      <DO name="DbMax22" type="ASG_1_DbMax01" />
      <DO name="DbMax23" type="ASG_1_DbMax01" />
      <DO name="DbMax24" type="ASG_1_DbMax01" />
      <DO name="DbMax25" type="ASG_1_DbMax01" />
      <DO name="DbMax26" type="ASG_1_DbMax01" />
      <DO name="DbMax27" type="ASG_1_DbMax01" />
      <DO name="DbMax28" type="ASG_1_DbMax01" />
      <DO name="DbMax29" type="ASG_1_DbMax01" />
      <DO name="DbMax30" type="ASG_1_DbMax01" />
      <DO name="DbMax31" type="ASG_1_DbMax01" />
      <DO name="DbMax32" type="ASG_1_DbMax01" />
      <DO name="DbMin01" type="ASG_1_DbMax01" />
      <DO name="DbMin02" type="ASG_1_DbMax01" />
      <DO name="DbMin03" type="ASG_1_DbMax01" />
      <DO name="DbMin04" type="ASG_1_DbMax01" />
      <DO name="DbMin05" type="ASG_1_DbMax01" />
      <DO name="DbMin06" type="ASG_1_DbMax01" />
      <DO name="DbMin07" type="ASG_1_DbMax01" />
      <DO name="DbMin08" type="ASG_1_DbMax01" />
      <DO name="DbMin09" type="ASG_1_DbMax01" />
      <DO name="DbMin10" type="ASG_1_DbMax01" />
      <DO name="DbMin11" type="ASG_1_DbMax01" />
      <DO name="DbMin12" type="ASG_1_DbMax01" />
      <DO name="DbMin13" type="ASG_1_DbMax01" />
      <DO name="DbMin14" type="ASG_1_DbMax01" />
      <DO name="DbMin15" type="ASG_1_DbMax01" />
      <DO name="DbMin16" type="ASG_1_DbMax01" />
      <DO name="DbMin17" type="ASG_1_DbMax01" />
      <DO name="DbMin18" type="ASG_1_DbMax01" />
      <DO name="DbMin19" type="ASG_1_DbMax01" />
      <DO name="DbMin20" type="ASG_1_DbMax01" />
      <DO name="DbMin21" type="ASG_1_DbMax01" />
      <DO name="DbMin22" type="ASG_1_DbMax01" />
      <DO name="DbMin23" type="ASG_1_DbMax01" />
      <DO name="DbMin24" type="ASG_1_DbMax01" />
      <DO name="DbMin25" type="ASG_1_DbMax01" />
      <DO name="DbMin26" type="ASG_1_DbMax01" />
      <DO name="DbMin27" type="ASG_1_DbMax01" />
      <DO name="DbMin28" type="ASG_1_DbMax01" />
      <DO name="DbMin29" type="ASG_1_DbMax01" />
      <DO name="DbMin30" type="ASG_1_DbMax01" />
      <DO name="DbMin31" type="ASG_1_DbMax01" />
      <DO name="DbMin32" type="ASG_1_DbMax01" />
    </LNodeType>
    <LNodeType id="GGIO_12" lnClass="GGIO">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="SPCSO001" type="SPC_1_SPCSO001" />
      <DO name="SPCSO002" type="SPC_1_SPCSO001" />
      <DO name="SPCSO003" type="SPC_1_SPCSO001" />
      <DO name="SPCSO004" type="SPC_1_SPCSO001" />
      <DO name="SPCSO005" type="SPC_1_SPCSO001" />
      <DO name="SPCSO006" type="SPC_1_SPCSO001" />
      <DO name="SPCSO007" type="SPC_1_SPCSO001" />
      <DO name="SPCSO008" type="SPC_1_SPCSO001" />
      <DO name="SPCSO009" type="SPC_1_SPCSO001" />
      <DO name="SPCSO010" type="SPC_1_SPCSO001" />
      <DO name="SPCSO011" type="SPC_1_SPCSO001" />
      <DO name="SPCSO012" type="SPC_1_SPCSO001" />
      <DO name="SPCSO013" type="SPC_1_SPCSO001" />
      <DO name="SPCSO014" type="SPC_1_SPCSO001" />
      <DO name="SPCSO015" type="SPC_1_SPCSO001" />
      <DO name="SPCSO016" type="SPC_1_SPCSO001" />
      <DO name="SPCSO017" type="SPC_1_SPCSO001" />
      <DO name="SPCSO018" type="SPC_1_SPCSO001" />
      <DO name="SPCSO019" type="SPC_1_SPCSO001" />
      <DO name="SPCSO020" type="SPC_1_SPCSO001" />
      <DO name="SPCSO021" type="SPC_1_SPCSO001" />
      <DO name="SPCSO022" type="SPC_1_SPCSO001" />
      <DO name="SPCSO023" type="SPC_1_SPCSO001" />
      <DO name="SPCSO024" type="SPC_1_SPCSO001" />
      <DO name="SPCSO025" type="SPC_1_SPCSO001" />
      <DO name="SPCSO026" type="SPC_1_SPCSO001" />
      <DO name="SPCSO027" type="SPC_1_SPCSO001" />
      <DO name="SPCSO028" type="SPC_1_SPCSO001" />
      <DO name="SPCSO029" type="SPC_1_SPCSO001" />
      <DO name="SPCSO030" type="SPC_1_SPCSO001" />
      <DO name="SPCSO031" type="SPC_1_SPCSO001" />
      <DO name="SPCSO032" type="SPC_1_SPCSO001" />
      <DO name="SPCSO033" type="SPC_1_SPCSO001" />
      <DO name="SPCSO034" type="SPC_1_SPCSO001" />
      <DO name="SPCSO035" type="SPC_1_SPCSO001" />
      <DO name="SPCSO036" type="SPC_1_SPCSO001" />
      <DO name="SPCSO037" type="SPC_1_SPCSO001" />
      <DO name="SPCSO038" type="SPC_1_SPCSO001" />
      <DO name="SPCSO039" type="SPC_1_SPCSO001" />
      <DO name="SPCSO040" type="SPC_1_SPCSO001" />
      <DO name="SPCSO041" type="SPC_1_SPCSO001" />
      <DO name="SPCSO042" type="SPC_1_SPCSO001" />
      <DO name="SPCSO043" type="SPC_1_SPCSO001" />
      <DO name="SPCSO044" type="SPC_1_SPCSO001" />
      <DO name="SPCSO045" type="SPC_1_SPCSO001" />
      <DO name="SPCSO046" type="SPC_1_SPCSO001" />
      <DO name="SPCSO047" type="SPC_1_SPCSO001" />
      <DO name="SPCSO048" type="SPC_1_SPCSO001" />
      <DO name="SPCSO049" type="SPC_1_SPCSO001" />
      <DO name="SPCSO050" type="SPC_1_SPCSO001" />
      <DO name="SPCSO051" type="SPC_1_SPCSO001" />
      <DO name="SPCSO052" type="SPC_1_SPCSO001" />
      <DO name="SPCSO053" type="SPC_1_SPCSO001" />
      <DO name="SPCSO054" type="SPC_1_SPCSO001" />
      <DO name="SPCSO055" type="SPC_1_SPCSO001" />
      <DO name="SPCSO056" type="SPC_1_SPCSO001" />
      <DO name="SPCSO057" type="SPC_1_SPCSO001" />
      <DO name="SPCSO058" type="SPC_1_SPCSO001" />
      <DO name="SPCSO059" type="SPC_1_SPCSO001" />
      <DO name="SPCSO060" type="SPC_1_SPCSO001" />
      <DO name="SPCSO061" type="SPC_1_SPCSO001" />
      <DO name="SPCSO062" type="SPC_1_SPCSO001" />
      <DO name="SPCSO063" type="SPC_1_SPCSO001" />
      <DO name="SPCSO064" type="SPC_1_SPCSO001" />
      <DO name="SPCSO065" type="SPC_1_SPCSO001" />
      <DO name="SPCSO066" type="SPC_1_SPCSO001" />
      <DO name="SPCSO067" type="SPC_1_SPCSO001" />
      <DO name="SPCSO068" type="SPC_1_SPCSO001" />
      <DO name="SPCSO069" type="SPC_1_SPCSO001" />
      <DO name="SPCSO070" type="SPC_1_SPCSO001" />
      <DO name="SPCSO071" type="SPC_1_SPCSO001" />
      <DO name="SPCSO072" type="SPC_1_SPCSO001" />
      <DO name="SPCSO073" type="SPC_1_SPCSO001" />
      <DO name="SPCSO074" type="SPC_1_SPCSO001" />
      <DO name="SPCSO075" type="SPC_1_SPCSO001" />
      <DO name="SPCSO076" type="SPC_1_SPCSO001" />
      <DO name="SPCSO077" type="SPC_1_SPCSO001" />
      <DO name="SPCSO078" type="SPC_1_SPCSO001" />
      <DO name="SPCSO079" type="SPC_1_SPCSO001" />
      <DO name="SPCSO080" type="SPC_1_SPCSO001" />
      <DO name="SPCSO081" type="SPC_1_SPCSO001" />
      <DO name="SPCSO082" type="SPC_1_SPCSO001" />
      <DO name="SPCSO083" type="SPC_1_SPCSO001" />
      <DO name="SPCSO084" type="SPC_1_SPCSO001" />
      <DO name="SPCSO085" type="SPC_1_SPCSO001" />
      <DO name="SPCSO086" type="SPC_1_SPCSO001" />
      <DO name="SPCSO087" type="SPC_1_SPCSO001" />
      <DO name="SPCSO088" type="SPC_1_SPCSO001" />
      <DO name="SPCSO089" type="SPC_1_SPCSO001" />
      <DO name="SPCSO090" type="SPC_1_SPCSO001" />
      <DO name="SPCSO091" type="SPC_1_SPCSO001" />
      <DO name="SPCSO092" type="SPC_1_SPCSO001" />
      <DO name="SPCSO093" type="SPC_1_SPCSO001" />
      <DO name="SPCSO094" type="SPC_1_SPCSO001" />
      <DO name="SPCSO095" type="SPC_1_SPCSO001" />
      <DO name="SPCSO096" type="SPC_1_SPCSO001" />
      <DO name="SPCSO097" type="SPC_1_SPCSO001" />
      <DO name="SPCSO098" type="SPC_1_SPCSO001" />
      <DO name="SPCSO099" type="SPC_1_SPCSO001" />
      <DO name="SPCSO100" type="SPC_1_SPCSO001" />
      <DO name="SPCSO101" type="SPC_1_SPCSO001" />
      <DO name="SPCSO102" type="SPC_1_SPCSO001" />
      <DO name="SPCSO103" type="SPC_1_SPCSO001" />
      <DO name="SPCSO104" type="SPC_1_SPCSO001" />
      <DO name="SPCSO105" type="SPC_1_SPCSO001" />
      <DO name="SPCSO106" type="SPC_1_SPCSO001" />
      <DO name="SPCSO107" type="SPC_1_SPCSO001" />
      <DO name="SPCSO108" type="SPC_1_SPCSO001" />
      <DO name="SPCSO109" type="SPC_1_SPCSO001" />
      <DO name="SPCSO110" type="SPC_1_SPCSO001" />
      <DO name="SPCSO111" type="SPC_1_SPCSO001" />
      <DO name="SPCSO112" type="SPC_1_SPCSO001" />
      <DO name="SPCSO113" type="SPC_1_SPCSO001" />
      <DO name="SPCSO114" type="SPC_1_SPCSO001" />
      <DO name="SPCSO115" type="SPC_1_SPCSO001" />
      <DO name="SPCSO116" type="SPC_1_SPCSO001" />
      <DO name="SPCSO117" type="SPC_1_SPCSO001" />
      <DO name="SPCSO118" type="SPC_1_SPCSO001" />
      <DO name="SPCSO119" type="SPC_1_SPCSO001" />
      <DO name="SPCSO120" type="SPC_1_SPCSO001" />
      <DO name="SPCSO121" type="SPC_1_SPCSO001" />
      <DO name="SPCSO122" type="SPC_1_SPCSO001" />
      <DO name="SPCSO123" type="SPC_1_SPCSO001" />
      <DO name="SPCSO124" type="SPC_1_SPCSO001" />
      <DO name="SPCSO125" type="SPC_1_SPCSO001" />
      <DO name="SPCSO126" type="SPC_1_SPCSO001" />
      <DO name="SPCSO127" type="SPC_1_SPCSO001" />
      <DO name="SPCSO128" type="SPC_1_SPCSO001" />
    </LNodeType>
    <LNodeType id="IHMI_0" lnClass="IHMI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Activated" type="SPS_1_On" />
    </LNodeType>
    <LNodeType id="IHMI_1" lnClass="IHMI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="InService" type="SPS_1_On" />
      <DO name="Trouble" type="SPS_1_On" />
      <DO name="TestMod" type="SPS_1_On" />
      <DO name="TripInd" type="SPS_1_On" />
      <DO name="AlmInd" type="SPS_1_On" />
      <DO name="StrInd" type="SPS_1_On" />
      <DO name="VoltsInd" type="SPS_1_On" />
      <DO name="AmpInd" type="SPS_1_On" />
      <DO name="HzLedInd" type="SPS_1_On" />
      <DO name="OtherInd" type="SPS_1_On" />
      <DO name="PhsAInd" type="SPS_1_On" />
      <DO name="PhsBInd" type="SPS_1_On" />
      <DO name="PhsCInd" type="SPS_1_On" />
      <DO name="GndNeutInd" type="SPS_1_On" />
      <DO name="TestPrgInd" type="SPS_1_On" />
      <DO name="UsrPrgmLED01" type="SPS_1_On" />
      <DO name="UsrPrgmLED02" type="SPS_1_On" />
      <DO name="UsrPrgmLED03" type="SPS_1_On" />
      <DO name="UsrPrgmLED04" type="SPS_1_On" />
      <DO name="UsrPrgmLED05" type="SPS_1_On" />
      <DO name="UsrPrgmLED06" type="SPS_1_On" />
      <DO name="UsrPrgmLED07" type="SPS_1_On" />
      <DO name="UsrPrgmLED08" type="SPS_1_On" />
      <DO name="UsrPrgmLED09" type="SPS_1_On" />
      <DO name="UsrPrgmLED10" type="SPS_1_On" />
      <DO name="UsrPrgmLED11" type="SPS_1_On" />
      <DO name="UsrPrgmLED12" type="SPS_1_On" />
      <DO name="UsrPrgmLED13" type="SPS_1_On" />
      <DO name="UsrPrgmLED14" type="SPS_1_On" />
      <DO name="UsrPrgmLED15" type="SPS_1_On" />
      <DO name="UsrPrgmLED16" type="SPS_1_On" />
      <DO name="UsrPrgmLED17" type="SPS_1_On" />
      <DO name="UsrPrgmLED18" type="SPS_1_On" />
      <DO name="UsrPrgmLED19" type="SPS_1_On" />
      <DO name="UsrPrgmLED20" type="SPS_1_On" />
      <DO name="UsrPrgmLED21" type="SPS_1_On" />
      <DO name="UsrPrgmLED22" type="SPS_1_On" />
      <DO name="UsrPrgmLED23" type="SPS_1_On" />
      <DO name="UsrPrgmLED24" type="SPS_1_On" />
      <DO name="UsrPrgmLED25" type="SPS_1_On" />
      <DO name="UsrPrgmLED26" type="SPS_1_On" />
      <DO name="UsrPrgmLED27" type="SPS_1_On" />
      <DO name="UsrPrgmLED28" type="SPS_1_On" />
      <DO name="UsrPrgmLED29" type="SPS_1_On" />
      <DO name="UsrPrgmLED30" type="SPS_1_On" />
      <DO name="UsrPrgmLED31" type="SPS_1_On" />
      <DO name="UsrPrgmLED32" type="SPS_1_On" />
      <DO name="UsrPrgmLED33" type="SPS_1_On" />
      <DO name="UsrPrgmLED34" type="SPS_1_On" />
      <DO name="UsrPrgmLED35" type="SPS_1_On" />
      <DO name="UsrPrgmLED36" type="SPS_1_On" />
      <DO name="UsrPrgmLED37" type="SPS_1_On" />
      <DO name="UsrPrgmLED38" type="SPS_1_On" />
      <DO name="UsrPrgmLED39" type="SPS_1_On" />
      <DO name="UsrPrgmLED40" type="SPS_1_On" />
      <DO name="UsrPrgmLED41" type="SPS_1_On" />
      <DO name="UsrPrgmLED42" type="SPS_1_On" />
      <DO name="UsrPrgmLED43" type="SPS_1_On" />
      <DO name="UsrPrgmLED44" type="SPS_1_On" />
      <DO name="UsrPrgmLED45" type="SPS_1_On" />
      <DO name="UsrPrgmLED46" type="SPS_1_On" />
      <DO name="UsrPrgmLED47" type="SPS_1_On" />
      <DO name="UsrPrgmLED48" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef01" type="ORG_1_BlkRef1" />
      <DO name="InRef02" type="ORG_1_BlkRef1" />
      <DO name="InRef03" type="ORG_1_BlkRef1" />
      <DO name="InRef04" type="ORG_1_BlkRef1" />
      <DO name="InRef05" type="ORG_1_BlkRef1" />
      <DO name="InRef06" type="ORG_1_BlkRef1" />
      <DO name="InRef07" type="ORG_1_BlkRef1" />
      <DO name="InRef08" type="ORG_1_BlkRef1" />
      <DO name="InRef09" type="ORG_1_BlkRef1" />
      <DO name="InRef10" type="ORG_1_BlkRef1" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef14" type="ORG_1_BlkRef1" />
      <DO name="InRef15" type="ORG_1_BlkRef1" />
      <DO name="InRef16" type="ORG_1_BlkRef1" />
      <DO name="InRef17" type="ORG_1_BlkRef1" />
      <DO name="InRef18" type="ORG_1_BlkRef1" />
      <DO name="InRef19" type="ORG_1_BlkRef1" />
      <DO name="InRef20" type="ORG_1_BlkRef1" />
      <DO name="InRef21" type="ORG_1_BlkRef1" />
      <DO name="InRef22" type="ORG_1_BlkRef1" />
      <DO name="InRef23" type="ORG_1_BlkRef1" />
      <DO name="InRef24" type="ORG_1_BlkRef1" />
      <DO name="InRef25" type="ORG_1_BlkRef1" />
      <DO name="InRef26" type="ORG_1_BlkRef1" />
      <DO name="InRef27" type="ORG_1_BlkRef1" />
      <DO name="InRef28" type="ORG_1_BlkRef1" />
      <DO name="InRef29" type="ORG_1_BlkRef1" />
      <DO name="InRef30" type="ORG_1_BlkRef1" />
      <DO name="InRef31" type="ORG_1_BlkRef1" />
      <DO name="InRef32" type="ORG_1_BlkRef1" />
      <DO name="InRef33" type="ORG_1_BlkRef1" />
      <DO name="InRef34" type="ORG_1_BlkRef1" />
      <DO name="InRef35" type="ORG_1_BlkRef1" />
      <DO name="InRef36" type="ORG_1_BlkRef1" />
      <DO name="InRef37" type="ORG_1_BlkRef1" />
      <DO name="InRef38" type="ORG_1_BlkRef1" />
      <DO name="InRef39" type="ORG_1_BlkRef1" />
      <DO name="InRef40" type="ORG_1_BlkRef1" />
      <DO name="InRef41" type="ORG_1_BlkRef1" />
      <DO name="InRef42" type="ORG_1_BlkRef1" />
      <DO name="InRef43" type="ORG_1_BlkRef1" />
      <DO name="InRef44" type="ORG_1_BlkRef1" />
      <DO name="InRef45" type="ORG_1_BlkRef1" />
      <DO name="InRef46" type="ORG_1_BlkRef1" />
      <DO name="InRef47" type="ORG_1_BlkRef1" />
      <DO name="InRef48" type="ORG_1_BlkRef1" />
      <DO name="InRef51" type="ORG_1_BlkRef1" />
      <DO name="InRef52" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="IHMI_2" lnClass="IHMI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Activated" type="SPS_1_On" />
      <DO name="Deactivated" type="SPS_1_On" />
      <DO name="AnyPBOn" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="IHMI_3" lnClass="IHMI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Activated" type="SPS_1_On" />
      <DO name="Deactivated" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="IHMI_4" lnClass="IHMI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="RsOp" type="SPS_1_On" />
      <DO name="RsOpRem" type="SPS_1_On" />
      <DO name="RsOpLoc" type="SPS_1_On" />
      <DO name="RsOpPB" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="IHMI_5" lnClass="IHMI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="LGOS_1" lnClass="LGOS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="St" type="SPS_3_Proxy" />
      <DO name="Alm" type="SPS_1_HiLim" />
      <DO name="SimSt" type="SPS_3_Proxy" />
      <DO name="LastStNum" type="INS_1_LastStNum" />
      <DO name="LastSqNum" type="INS_1_RlyUTCTms" />
      <DO name="RxConfRevNum" type="INS_1_LastStNum" />
      <DO name="ConfRevNum" type="INS_1_LastStNum" />
      <DO name="GoCBRef" type="ORG_2_GrRef" />
      <DO name="MAC" type="VSG_1_MAC" />
      <DO name="APPID" type="ING_1_APPID" />
      <DO name="GoDatSetRef" type="ORG_1_GoDatSetRef" />
      <DO name="GoID" type="VSG_1_MAC" />
      <DO name="RgRxMode" type="ENG_1_RgRxMode" />
      <DO name="RgSrcIP" type="VSG_1_MAC" />
      <DO name="RgDstIP" type="VSG_1_MAC" />
      <DO name="SecEna" type="ENG_1_SecEna" />
      <DO name="RxMode" type="ENG_1_RxMode" />
      <DO name="InRef01" type="ORG_1_InRef01" />
      <DO name="InRef02" type="ORG_1_InRef01" />
      <DO name="InRef03" type="ORG_1_InRef01" />
      <DO name="InRef04" type="ORG_1_InRef01" />
      <DO name="InRef05" type="ORG_1_InRef01" />
      <DO name="InRef06" type="ORG_1_InRef01" />
      <DO name="InRef07" type="ORG_1_InRef01" />
      <DO name="InRef08" type="ORG_1_InRef01" />
      <DO name="InRef09" type="ORG_1_InRef01" />
      <DO name="InRef10" type="ORG_1_InRef01" />
      <DO name="InRef11" type="ORG_1_InRef01" />
      <DO name="InRef12" type="ORG_1_InRef01" />
      <DO name="InRef13" type="ORG_1_InRef01" />
      <DO name="InRef14" type="ORG_1_InRef01" />
      <DO name="InRef15" type="ORG_1_InRef01" />
      <DO name="InRef16" type="ORG_1_InRef01" />
      <DO name="InRef17" type="ORG_1_InRef01" />
      <DO name="InRef18" type="ORG_1_InRef01" />
      <DO name="InRef19" type="ORG_1_InRef01" />
      <DO name="InRef20" type="ORG_1_InRef01" />
      <DO name="InRef21" type="ORG_1_InRef01" />
      <DO name="InRef22" type="ORG_1_InRef01" />
      <DO name="InRef23" type="ORG_1_InRef01" />
      <DO name="InRef24" type="ORG_1_InRef01" />
      <DO name="InRef25" type="ORG_1_InRef01" />
      <DO name="InRef26" type="ORG_1_InRef01" />
      <DO name="InRef27" type="ORG_1_InRef01" />
      <DO name="InRef28" type="ORG_1_InRef01" />
      <DO name="InRef29" type="ORG_1_InRef01" />
      <DO name="InRef30" type="ORG_1_InRef01" />
      <DO name="InRef31" type="ORG_1_InRef01" />
      <DO name="InRef32" type="ORG_1_InRef01" />
      <DO name="InRef33" type="ORG_1_InRef01" />
      <DO name="InRef34" type="ORG_1_InRef01" />
      <DO name="InRef35" type="ORG_1_InRef01" />
      <DO name="InRef36" type="ORG_1_InRef01" />
      <DO name="InRef37" type="ORG_1_InRef01" />
      <DO name="InRef38" type="ORG_1_InRef01" />
      <DO name="InRef39" type="ORG_1_InRef01" />
      <DO name="InRef40" type="ORG_1_InRef01" />
      <DO name="InRef41" type="ORG_1_InRef01" />
      <DO name="InRef42" type="ORG_1_InRef01" />
      <DO name="InRef43" type="ORG_1_InRef01" />
      <DO name="InRef44" type="ORG_1_InRef01" />
      <DO name="InRef45" type="ORG_1_InRef01" />
      <DO name="InRef46" type="ORG_1_InRef01" />
      <DO name="InRef47" type="ORG_1_InRef01" />
      <DO name="InRef48" type="ORG_1_InRef01" />
      <DO name="InRef49" type="ORG_1_InRef01" />
      <DO name="InRef50" type="ORG_1_InRef01" />
      <DO name="InRef51" type="ORG_1_InRef01" />
      <DO name="InRef52" type="ORG_1_InRef01" />
      <DO name="InRef53" type="ORG_1_InRef01" />
      <DO name="InRef54" type="ORG_1_InRef01" />
      <DO name="InRef55" type="ORG_1_InRef01" />
      <DO name="InRef56" type="ORG_1_InRef01" />
      <DO name="InRef57" type="ORG_1_InRef01" />
      <DO name="InRef58" type="ORG_1_InRef01" />
      <DO name="InRef59" type="ORG_1_InRef01" />
      <DO name="InRef60" type="ORG_1_InRef01" />
      <DO name="InRef61" type="ORG_1_InRef01" />
      <DO name="InRef62" type="ORG_1_InRef01" />
      <DO name="InRef63" type="ORG_1_InRef01" />
      <DO name="InRef64" type="ORG_1_InRef01" />
    </LNodeType>
    <LNodeType id="LSVS_0" lnClass="LSVS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="St" type="SPS_3_Proxy" />
      <DO name="Alm" type="SPS_1_HiLim" />
      <DO name="Lost" type="SPS_1_On" />
      <DO name="DlyAlm" type="SPS_1_On" />
      <DO name="QualChkF" type="SPS_1_On" />
      <DO name="SynChkF" type="SPS_1_On" />
      <DO name="SimSt" type="SPS_3_Proxy" />
      <DO name="RxConfRevNum" type="INS_1_LastStNum" />
      <DO name="ConfRevNum" type="INS_1_LastStNum" />
      <DO name="SvCBRef" type="ORG_2_GrRef" />
      <DO name="MAC" type="VSG_1_MAC" />
      <DO name="SvID" type="VSG_1_MAC" />
      <DO name="NoASDU" type="ENG_1_NoASDU" />
      <DO name="InRef01" type="ORG_1_InRef01" />
      <DO name="InRef02" type="ORG_1_InRef01" />
      <DO name="InRef03" type="ORG_1_InRef01" />
      <DO name="InRef04" type="ORG_1_InRef01" />
      <DO name="InRef05" type="ORG_1_InRef01" />
      <DO name="InRef06" type="ORG_1_InRef01" />
      <DO name="InRef07" type="ORG_1_InRef01" />
      <DO name="InRef08" type="ORG_1_InRef01" />
      <DO name="InRef09" type="ORG_1_InRef01" />
      <DO name="InRef10" type="ORG_1_InRef01" />
      <DO name="InRef11" type="ORG_1_InRef01" />
      <DO name="InRef12" type="ORG_1_InRef01" />
      <DO name="InRef13" type="ORG_1_InRef01" />
      <DO name="InRef14" type="ORG_1_InRef01" />
      <DO name="InRef15" type="ORG_1_InRef01" />
      <DO name="InRef16" type="ORG_1_InRef01" />
    </LNodeType>
    <LNodeType id="LTMS_0" lnClass="LTMS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="TmAcc" type="INS_1_TmAcc" />
      <DO name="TmSrc" type="VSS_2_TmSrc" />
      <DO name="TmChSt1" type="SPS_3_Proxy" />
      <DO name="TmSynSrc" type="ENS_1_TmSynSrc" />
      <DO name="PTPChSt1" type="SPS_1_On" />
      <DO name="PTPChSt2" type="SPS_1_On" />
      <DO name="PTPChSt3" type="SPS_1_On" />
      <DO name="GrdMasterID" type="VSS_1_GrdMasterID" />
      <DO name="TmnsDelta" type="MV_1_OpSig" />
    </LNodeType>
    <LNodeType id="LTMS_1" lnClass="LTMS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="TmSrc" type="VSS_2_TmSrc" />
      <DO name="TmAcc" type="INS_1_TmAcc" />
      <DO name="TmSynSrc" type="ENS_2_TmSynSrc" />
      <DO name="PTPFail" type="SPS_1_On" />
      <DO name="ClkMis" type="SPS_1_On" />
      <DO name="PBClkTrbl" type="SPS_1_On" />
      <DO name="GrdMasterID" type="VSS_1_GrdMasterID" />
    </LNodeType>
    <LNodeType id="MHAI_0" lnClass="MHAI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Hz" type="MV_1_Hz" />
      <DO name="HA" type="HWYE_1_HA" />
      <DO name="HPhV" type="HWYE_1_HA" />
      <DO name="ThdA" type="WYE_1_ThdA" />
      <DO name="ThdPhV" type="WYE_1_ThdA" />
    </LNodeType>
    <LNodeType id="MMTR_0" lnClass="MMTR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="PosTotWh" type="MV_1_PosTotWh" />
      <DO name="NegTotWh" type="MV_1_PosTotWh" />
      <DO name="PosTotVArh" type="MV_1_PosTotWh" />
      <DO name="NegTotVArh" type="MV_1_PosTotWh" />
      <DO name="RsStat" type="SPC_2_RsStat" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="MMTR_1" lnClass="MMTR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="PosTotWh" type="MV_1_PosTotWh" />
      <DO name="NegTotWh" type="MV_1_PosTotWh" />
      <DO name="PosTotVArh" type="MV_1_PosTotWh" />
      <DO name="NegTotVArh" type="MV_1_PosTotWh" />
    </LNodeType>
    <LNodeType id="MMTR_2" lnClass="MMTR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="AaDmd" type="MV_1_OpSig" />
      <DO name="AaMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="AbDmd" type="MV_1_OpSig" />
      <DO name="AbMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="AcDmd" type="MV_1_OpSig" />
      <DO name="AcMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="WDmd" type="MV_1_OpSig" />
      <DO name="WMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="VArDmd" type="MV_1_OpSig" />
      <DO name="VArMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="VADmd" type="MV_1_OpSig" />
      <DO name="VAMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="RsStat" type="SPC_2_RsStat" />
      <DO name="ClcExp" type="SPS_3_Proxy" />
      <DO name="ClcMth" type="ENG_1_ClcMth" />
      <DO name="InSyn" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="MMTR_3" lnClass="MMTR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="AaDmd" type="MV_1_OpSig" />
      <DO name="AaMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="AbDmd" type="MV_1_OpSig" />
      <DO name="AbMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="AcDmd" type="MV_1_OpSig" />
      <DO name="AcMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="WDmd" type="MV_1_OpSig" />
      <DO name="WMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="VArDmd" type="MV_1_OpSig" />
      <DO name="VArMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="VADmd" type="MV_1_OpSig" />
      <DO name="VAMaxDmdDt" type="MV_1_AaMaxDmdDt" />
      <DO name="ClcExp" type="SPS_3_Proxy" />
      <DO name="ClcMth" type="ENG_1_ClcMth" />
    </LNodeType>
    <LNodeType id="MMXN_3" lnClass="MMXN">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Vaux" type="CMV_1_Vaux" />
      <DO name="VauxRMS" type="MV_1_OpSig" />
      <DO name="Agnd" type="CMV_1_Vaux" />
      <DO name="AgndRMS" type="MV_1_OpSig" />
    </LNodeType>
    <LNodeType id="MMXU_0" lnClass="MMXU">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="TotW" type="MV_1_Hz" />
      <DO name="TotVAr" type="MV_1_Hz" />
      <DO name="TotVA" type="MV_1_Hz" />
      <DO name="TotPF" type="MV_1_Hz" />
      <DO name="Hz" type="MV_1_Hz" />
      <DO name="PPV" type="DEL_4_PPV" />
      <DO name="VabRMS" type="MV_1_OpSig" />
      <DO name="VbcRMS" type="MV_1_OpSig" />
      <DO name="VcaRMS" type="MV_1_OpSig" />
      <DO name="PhV" type="WYE_4_PhV" />
      <DO name="VaRMS" type="MV_1_OpSig" />
      <DO name="VbRMS" type="MV_1_OpSig" />
      <DO name="VcRMS" type="MV_1_OpSig" />
      <DO name="A" type="WYE_1_A" />
      <DO name="AaRMS" type="MV_1_OpSig" />
      <DO name="AbRMS" type="MV_1_OpSig" />
      <DO name="AcRMS" type="MV_1_OpSig" />
      <DO name="AresRMS" type="MV_1_OpSig" />
      <DO name="Adif" type="CMV_1_Vaux" />
      <DO name="W" type="WYE_1_ThdA" />
      <DO name="VAr" type="WYE_1_ThdA" />
      <DO name="VA" type="WYE_1_ThdA" />
      <DO name="PF" type="WYE_1_ThdA" />
      <DO name="Str" type="ACD_6_Str" />
      <DO name="PFSign" type="ENG_1_PFSign" />
    </LNodeType>
    <LNodeType id="MSQI_0" lnClass="MSQI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="SeqA" type="SEQ_2_SeqA" />
      <DO name="SeqV" type="SEQ_2_SeqA" />
    </LNodeType>
    <LNodeType id="PDIS_0" lnClass="PDIS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="StrPhs1" type="SPS_1_On" />
      <DO name="StrPhs2" type="SPS_1_On" />
      <DO name="StrPhs3" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="OpPhs1" type="SPS_1_On" />
      <DO name="OpPhs2" type="SPS_1_On" />
      <DO name="OpPhs3" type="SPS_1_On" />
      <DO name="ASupn1" type="SPS_1_On" />
      <DO name="ASupn2" type="SPS_1_On" />
      <DO name="ASupn3" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef22" type="ORG_1_BlkRef1" />
      <DO name="InRef32" type="ORG_1_BlkRef1" />
      <DO name="InRef42" type="ORG_1_BlkRef1" />
      <DO name="InRef52" type="ORG_1_BlkRef1" />
      <DO name="InRef62" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef23" type="ORG_1_BlkRef1" />
      <DO name="InRef33" type="ORG_1_BlkRef1" />
      <DO name="InRef43" type="ORG_1_BlkRef1" />
      <DO name="InRef53" type="ORG_1_BlkRef1" />
      <DO name="InRef63" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PDIS_1" lnClass="PDIS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_7_Str" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="NeutSupn" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PDIS_2" lnClass="PDIS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_7_Str" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="NeutSupn" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="DirSupn" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PDIS_3" lnClass="PDIS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="StrPhs1" type="SPS_1_On" />
      <DO name="StrPhs2" type="SPS_1_On" />
      <DO name="StrPhs3" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="OpPhs1" type="SPS_1_On" />
      <DO name="OpPhs2" type="SPS_1_On" />
      <DO name="OpPhs3" type="SPS_1_On" />
      <DO name="ASupn1" type="SPS_1_On" />
      <DO name="ASupn2" type="SPS_1_On" />
      <DO name="ASupn3" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PDIS_4" lnClass="PDIS">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PDOP_0" lnClass="PDOP">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="TotW" type="MV_2_TotW" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PDOP_1" lnClass="PDOP">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
    </LNodeType>
    <LNodeType id="PFRC_0" lnClass="PFRC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="HzChgRte" type="MV_1_OpSig" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PIOC_0" lnClass="PIOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_7_Str" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="BlkRef11" type="ORG_1_BlkRef1" />
      <DO name="BlkRef12" type="ORG_1_BlkRef1" />
      <DO name="BlkRef13" type="ORG_1_BlkRef1" />
      <DO name="BlkRef21" type="ORG_1_BlkRef1" />
      <DO name="BlkRef22" type="ORG_1_BlkRef1" />
      <DO name="BlkRef23" type="ORG_1_BlkRef1" />
      <DO name="BlkRef31" type="ORG_1_BlkRef1" />
      <DO name="BlkRef32" type="ORG_1_BlkRef1" />
      <DO name="BlkRef33" type="ORG_1_BlkRef1" />
      <DO name="BlkRef41" type="ORG_1_BlkRef1" />
      <DO name="BlkRef42" type="ORG_1_BlkRef1" />
      <DO name="BlkRef43" type="ORG_1_BlkRef1" />
      <DO name="BlkRef51" type="ORG_1_BlkRef1" />
      <DO name="BlkRef52" type="ORG_1_BlkRef1" />
      <DO name="BlkRef53" type="ORG_1_BlkRef1" />
      <DO name="BlkRef61" type="ORG_1_BlkRef1" />
      <DO name="BlkRef62" type="ORG_1_BlkRef1" />
      <DO name="BlkRef63" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PIOC_1" lnClass="PIOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="UnA1" type="SPS_1_On" />
      <DO name="UnA2" type="SPS_1_On" />
      <DO name="UnA3" type="SPS_1_On" />
      <DO name="UnV" type="SPS_1_On" />
      <DO name="LeoSt" type="SPS_1_On" />
      <DO name="Zn2Tr" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PIOC_2" lnClass="PIOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="BlkRef11" type="ORG_1_BlkRef1" />
      <DO name="BlkRef21" type="ORG_1_BlkRef1" />
      <DO name="BlkRef31" type="ORG_1_BlkRef1" />
      <DO name="BlkRef41" type="ORG_1_BlkRef1" />
      <DO name="BlkRef51" type="ORG_1_BlkRef1" />
      <DO name="BlkRef61" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PIOC_8" lnClass="PIOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PIOC_10" lnClass="PIOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_7_Str" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PIOC_11" lnClass="PIOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PSCH_0" lnClass="PSCH">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Tr3p" type="ACT_1_Tr3p" />
      <DO name="TxBlk" type="ACT_2_OpOpn" />
      <DO name="TxStop1" type="SPS_1_On" />
      <DO name="TxStop2" type="SPS_1_On" />
      <DO name="TxStop3" type="SPS_1_On" />
      <DO name="TxStop4" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef06" type="ORG_1_BlkRef1" />
      <DO name="InRef07" type="ORG_1_BlkRef1" />
      <DO name="InRef08" type="ORG_1_BlkRef1" />
      <DO name="InRef09" type="ORG_1_BlkRef1" />
      <DO name="InRef10" type="ORG_1_BlkRef1" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef01" type="ORG_1_BlkRef1" />
      <DO name="InRef02" type="ORG_1_BlkRef1" />
      <DO name="InRef03" type="ORG_1_BlkRef1" />
      <DO name="InRef04" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PSCH_1" lnClass="PSCH">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Tr3p" type="ACT_1_Tr3p" />
      <DO name="TxBlk" type="ACT_2_OpOpn" />
      <DO name="TxStop1" type="SPS_1_On" />
      <DO name="TxStop2" type="SPS_1_On" />
      <DO name="TxStop3" type="SPS_1_On" />
      <DO name="TxStop4" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
      <DO name="InRef7" type="ORG_1_BlkRef1" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PSCH_2" lnClass="PSCH">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Tr3p" type="ACT_1_Tr3p" />
      <DO name="Tx1" type="SPS_1_On" />
      <DO name="Tx2" type="SPS_1_On" />
      <DO name="Tx3" type="SPS_1_On" />
      <DO name="Tx4" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef05" type="ORG_1_BlkRef1" />
      <DO name="InRef06" type="ORG_1_BlkRef1" />
      <DO name="InRef07" type="ORG_1_BlkRef1" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef14" type="ORG_1_BlkRef1" />
      <DO name="InRef01" type="ORG_1_BlkRef1" />
      <DO name="InRef02" type="ORG_1_BlkRef1" />
      <DO name="InRef03" type="ORG_1_BlkRef1" />
      <DO name="InRef04" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PSCH_3" lnClass="PSCH">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Tr3p" type="ACT_1_Tr3p" />
      <DO name="Tx1" type="SPS_1_On" />
      <DO name="Tx2" type="SPS_1_On" />
      <DO name="Tx3" type="SPS_1_On" />
      <DO name="Tx4" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PSCH_4" lnClass="PSCH">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Tr3p" type="ACT_1_Tr3p" />
      <DO name="Tx1" type="SPS_1_On" />
      <DO name="Tx2" type="SPS_1_On" />
      <DO name="Tx3" type="SPS_1_On" />
      <DO name="Tx4" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
      <DO name="InRef7" type="ORG_1_BlkRef1" />
      <DO name="InRef8" type="ORG_1_BlkRef1" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PSCH_5" lnClass="PSCH">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Tr3p" type="ACT_1_Tr3p" />
      <DO name="Tx1" type="SPS_1_On" />
      <DO name="Tx2" type="SPS_1_On" />
      <DO name="Tx3" type="SPS_1_On" />
      <DO name="Tx4" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PSDE_0" lnClass="PSDE">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Watt" type="MV_2_TotW" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTOC_0" lnClass="PTOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_7_Str" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="BlkRef11" type="ORG_1_BlkRef1" />
      <DO name="BlkRef12" type="ORG_1_BlkRef1" />
      <DO name="BlkRef13" type="ORG_1_BlkRef1" />
      <DO name="BlkRef21" type="ORG_1_BlkRef1" />
      <DO name="BlkRef22" type="ORG_1_BlkRef1" />
      <DO name="BlkRef23" type="ORG_1_BlkRef1" />
      <DO name="BlkRef31" type="ORG_1_BlkRef1" />
      <DO name="BlkRef32" type="ORG_1_BlkRef1" />
      <DO name="BlkRef33" type="ORG_1_BlkRef1" />
      <DO name="BlkRef41" type="ORG_1_BlkRef1" />
      <DO name="BlkRef42" type="ORG_1_BlkRef1" />
      <DO name="BlkRef43" type="ORG_1_BlkRef1" />
      <DO name="BlkRef51" type="ORG_1_BlkRef1" />
      <DO name="BlkRef52" type="ORG_1_BlkRef1" />
      <DO name="BlkRef53" type="ORG_1_BlkRef1" />
      <DO name="BlkRef61" type="ORG_1_BlkRef1" />
      <DO name="BlkRef62" type="ORG_1_BlkRef1" />
      <DO name="BlkRef63" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTOC_1" lnClass="PTOC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="BlkRef11" type="ORG_1_BlkRef1" />
      <DO name="BlkRef21" type="ORG_1_BlkRef1" />
      <DO name="BlkRef31" type="ORG_1_BlkRef1" />
      <DO name="BlkRef41" type="ORG_1_BlkRef1" />
      <DO name="BlkRef51" type="ORG_1_BlkRef1" />
      <DO name="BlkRef61" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTOF_0" lnClass="PTOF">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTOV_0" lnClass="PTOV">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_7_Str" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTOV_3" lnClass="PTOV">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTOV_8" lnClass="PTOV">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
    </LNodeType>
    <LNodeType id="PTRC_0" lnClass="PTRC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="InRef01" type="ORG_1_BlkRef1" />
      <DO name="InRef02" type="ORG_1_BlkRef1" />
      <DO name="InRef03" type="ORG_1_BlkRef1" />
      <DO name="InRef04" type="ORG_1_BlkRef1" />
      <DO name="InRef05" type="ORG_1_BlkRef1" />
      <DO name="InRef06" type="ORG_1_BlkRef1" />
      <DO name="InRef07" type="ORG_1_BlkRef1" />
      <DO name="InRef08" type="ORG_1_BlkRef1" />
      <DO name="InRef09" type="ORG_1_BlkRef1" />
      <DO name="InRef10" type="ORG_1_BlkRef1" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef14" type="ORG_1_BlkRef1" />
      <DO name="InRef15" type="ORG_1_BlkRef1" />
      <DO name="InRef16" type="ORG_1_BlkRef1" />
      <DO name="InRef99" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTRC_1" lnClass="PTRC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Tr" type="ACT_2_OpOpn" />
      <DO name="Tr3p" type="ACT_1_Tr3p" />
      <DO name="Tr1p" type="ACT_1_Tr1p" />
      <DO name="StrRec3p" type="SPS_1_On" />
      <DO name="Tr3pFrcd" type="SPS_1_On" />
      <DO name="StrZ2PhDl" type="SPS_1_On" />
      <DO name="StrZ2GndDl" type="SPS_1_On" />
      <DO name="InRef31" type="ORG_1_BlkRef1" />
      <DO name="InRef32" type="ORG_1_BlkRef1" />
      <DO name="InRef33" type="ORG_1_BlkRef1" />
      <DO name="InRef34" type="ORG_1_BlkRef1" />
      <DO name="InRef35" type="ORG_1_BlkRef1" />
      <DO name="InRef36" type="ORG_1_BlkRef1" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef14" type="ORG_1_BlkRef1" />
      <DO name="InRef15" type="ORG_1_BlkRef1" />
      <DO name="InRef16" type="ORG_1_BlkRef1" />
      <DO name="InRef21" type="ORG_1_BlkRef1" />
      <DO name="InRef22" type="ORG_1_BlkRef1" />
      <DO name="InRef23" type="ORG_1_BlkRef1" />
      <DO name="InRef24" type="ORG_1_BlkRef1" />
      <DO name="InRef25" type="ORG_1_BlkRef1" />
      <DO name="InRef26" type="ORG_1_BlkRef1" />
      <DO name="InRef01" type="ORG_1_BlkRef1" />
      <DO name="InRef02" type="ORG_1_BlkRef1" />
      <DO name="InRef03" type="ORG_1_BlkRef1" />
      <DO name="InRef04" type="ORG_1_BlkRef1" />
      <DO name="InRef05" type="ORG_1_BlkRef1" />
      <DO name="InRef06" type="ORG_1_BlkRef1" />
      <DO name="InRef07" type="ORG_1_BlkRef1" />
      <DO name="InRef08" type="ORG_1_BlkRef1" />
      <DO name="InRef09" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTTR_0" lnClass="PTTR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTUF_0" lnClass="PTUF">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTUV_0" lnClass="PTUV">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_7_Str" />
      <DO name="Op" type="ACT_4_Op" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="DpoPhs1" type="SPS_1_On" />
      <DO name="DpoPhs2" type="SPS_1_On" />
      <DO name="DpoPhs3" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="PTUV_1" lnClass="PTUV">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RBRF_0" lnClass="RBRF">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="OpEx" type="ACT_2_OpOpn" />
      <DO name="OpIn" type="ACT_4_Op" />
      <DO name="BkrOp1" type="SPS_1_On" />
      <DO name="BkrOp2" type="SPS_1_On" />
      <DO name="BkrOp3" type="SPS_1_On" />
      <DO name="InRef102" type="ORG_1_BlkRef1" />
      <DO name="InRef202" type="ORG_1_BlkRef1" />
      <DO name="InRef302" type="ORG_1_BlkRef1" />
      <DO name="InRef402" type="ORG_1_BlkRef1" />
      <DO name="InRef502" type="ORG_1_BlkRef1" />
      <DO name="InRef602" type="ORG_1_BlkRef1" />
      <DO name="InRef103" type="ORG_1_BlkRef1" />
      <DO name="InRef203" type="ORG_1_BlkRef1" />
      <DO name="InRef303" type="ORG_1_BlkRef1" />
      <DO name="InRef403" type="ORG_1_BlkRef1" />
      <DO name="InRef503" type="ORG_1_BlkRef1" />
      <DO name="InRef603" type="ORG_1_BlkRef1" />
      <DO name="InRef104" type="ORG_1_BlkRef1" />
      <DO name="InRef204" type="ORG_1_BlkRef1" />
      <DO name="InRef304" type="ORG_1_BlkRef1" />
      <DO name="InRef404" type="ORG_1_BlkRef1" />
      <DO name="InRef504" type="ORG_1_BlkRef1" />
      <DO name="InRef604" type="ORG_1_BlkRef1" />
      <DO name="InRef105" type="ORG_1_BlkRef1" />
      <DO name="InRef205" type="ORG_1_BlkRef1" />
      <DO name="InRef305" type="ORG_1_BlkRef1" />
      <DO name="InRef405" type="ORG_1_BlkRef1" />
      <DO name="InRef505" type="ORG_1_BlkRef1" />
      <DO name="InRef605" type="ORG_1_BlkRef1" />
      <DO name="InRef106" type="ORG_1_BlkRef1" />
      <DO name="InRef206" type="ORG_1_BlkRef1" />
      <DO name="InRef306" type="ORG_1_BlkRef1" />
      <DO name="InRef406" type="ORG_1_BlkRef1" />
      <DO name="InRef506" type="ORG_1_BlkRef1" />
      <DO name="InRef606" type="ORG_1_BlkRef1" />
      <DO name="InRef107" type="ORG_1_BlkRef1" />
      <DO name="InRef207" type="ORG_1_BlkRef1" />
      <DO name="InRef307" type="ORG_1_BlkRef1" />
      <DO name="InRef407" type="ORG_1_BlkRef1" />
      <DO name="InRef507" type="ORG_1_BlkRef1" />
      <DO name="InRef607" type="ORG_1_BlkRef1" />
      <DO name="InRef108" type="ORG_1_BlkRef1" />
      <DO name="InRef208" type="ORG_1_BlkRef1" />
      <DO name="InRef308" type="ORG_1_BlkRef1" />
      <DO name="InRef408" type="ORG_1_BlkRef1" />
      <DO name="InRef508" type="ORG_1_BlkRef1" />
      <DO name="InRef608" type="ORG_1_BlkRef1" />
      <DO name="InRef109" type="ORG_1_BlkRef1" />
      <DO name="InRef209" type="ORG_1_BlkRef1" />
      <DO name="InRef309" type="ORG_1_BlkRef1" />
      <DO name="InRef409" type="ORG_1_BlkRef1" />
      <DO name="InRef509" type="ORG_1_BlkRef1" />
      <DO name="InRef609" type="ORG_1_BlkRef1" />
      <DO name="InRef110" type="ORG_1_BlkRef1" />
      <DO name="InRef210" type="ORG_1_BlkRef1" />
      <DO name="InRef310" type="ORG_1_BlkRef1" />
      <DO name="InRef410" type="ORG_1_BlkRef1" />
      <DO name="InRef510" type="ORG_1_BlkRef1" />
      <DO name="InRef610" type="ORG_1_BlkRef1" />
      <DO name="InRef111" type="ORG_1_BlkRef1" />
      <DO name="InRef211" type="ORG_1_BlkRef1" />
      <DO name="InRef311" type="ORG_1_BlkRef1" />
      <DO name="InRef411" type="ORG_1_BlkRef1" />
      <DO name="InRef511" type="ORG_1_BlkRef1" />
      <DO name="InRef611" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RDIR_0" lnClass="RDIR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Dir" type="ACD_7_Str" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RDIR_1" lnClass="RDIR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Dir" type="ACD_5_Str" />
      <DO name="FwdOp" type="SPS_1_On" />
      <DO name="RvOp" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RDRE_0" lnClass="RDRE">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="RcdTrg" type="SPC_1_RsStat" />
      <DO name="MemClr" type="SPC_1_RsStat" />
      <DO name="RcdMade" type="SPS_3_Proxy" />
      <DO name="FltNum" type="INS_1_LastStNum" />
      <DO name="NumRcd" type="INS_1_NumRcd" />
      <DO name="NumCycPer" type="INS_1_RlyUTCTms" />
      <DO name="RsTms" type="INS_1_RlyUTCTms" />
    </LNodeType>
    <LNodeType id="RDRE_1" lnClass="RDRE">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="MemClr" type="SPC_1_RsStat" />
      <DO name="RcdMade" type="SPS_3_Proxy" />
      <DO name="FltNum" type="INS_1_TmAcc" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RFLO_0" lnClass="RFLO">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="FltZ" type="CMV_1_FltZ" />
      <DO name="NumRcd" type="INS_1_NumRcd" />
      <DO name="RsStat" type="SPC_2_RsStat" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RFLO_8" lnClass="RFLO">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="FltZ" type="CMV_1_FltZ" />
      <DO name="FltDiskm" type="MV_1_FltDiskm" />
      <DO name="FltLoopRis" type="MV_1_AaMaxDmdDt" />
      <DO name="FltLoopReact" type="MV_1_AaMaxDmdDt" />
      <DO name="FltNum" type="INS_1_NumRcd" />
      <DO name="FltLinID" type="VSS_1_GrdMasterID" />
      <DO name="FltLoop" type="ENS_1_FltLoop" />
      <DO name="RecCyc" type="INS_1_NumRcd" />
    </LNodeType>
    <LNodeType id="RPSB_0" lnClass="RPSB">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Str" type="ACD_5_Str" />
      <DO name="Op" type="ACT_2_OpOpn" />
      <DO name="BlkZn" type="SPS_3_Proxy" />
      <DO name="StrOutgoing" type="SPS_1_On" />
      <DO name="Blk" type="SPS_3_Proxy" />
      <DO name="Z1Chr1" type="SPS_1_On" />
      <DO name="Z1Chr2" type="SPS_1_On" />
      <DO name="Z1Chr3" type="SPS_1_On" />
      <DO name="TmStr2" type="SPS_1_On" />
      <DO name="TmStr3" type="SPS_1_On" />
      <DO name="TmStr4" type="SPS_1_On" />
      <DO name="DistDet" type="SPS_1_On" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef22" type="ORG_1_BlkRef1" />
      <DO name="InRef32" type="ORG_1_BlkRef1" />
      <DO name="InRef42" type="ORG_1_BlkRef1" />
      <DO name="InRef52" type="ORG_1_BlkRef1" />
      <DO name="InRef62" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
      <DO name="BlkRef4" type="ORG_1_BlkRef1" />
      <DO name="BlkRef5" type="ORG_1_BlkRef1" />
      <DO name="BlkRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RREC_0" lnClass="RREC">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="AutoRecSt" type="ENS_1_AutoRecSt" />
      <DO name="RecCyc" type="INS_1_TmAcc" />
      <DO name="TrBeh" type="ENS_1_TrBeh" />
      <DO name="Ena1" type="SPS_1_On" />
      <DO name="Disabled" type="SPS_1_On" />
      <DO name="ArRip" type="SPS_1_On" />
      <DO name="P1Rip" type="SPS_1_On" />
      <DO name="P3Rip1" type="SPS_1_On" />
      <DO name="P3Rip2" type="SPS_1_On" />
      <DO name="P3Rip3" type="SPS_1_On" />
      <DO name="P3Rip4" type="SPS_1_On" />
      <DO name="ArLO" type="SPS_1_On" />
      <DO name="ArBlk1" type="SPS_1_On" />
      <DO name="ArBlk2" type="SPS_1_On" />
      <DO name="OpCls" type="ACT_2_OpOpn" />
      <DO name="Cls2ndBkr" type="SPS_1_On" />
      <DO name="P3Tr" type="SPS_1_On" />
      <DO name="Zn1Extend" type="SPS_1_On" />
      <DO name="SeqTO" type="SPS_1_On" />
      <DO name="ShotCnt1" type="SPS_1_On" />
      <DO name="ShotCnt2" type="SPS_1_On" />
      <DO name="ShotCnt3" type="SPS_1_On" />
      <DO name="ShotCnt4" type="SPS_1_On" />
      <DO name="AnyShotCnt" type="SPS_1_On" />
      <DO name="Rs" type="SPS_1_On" />
      <DO name="ArMod1" type="SPS_1_On" />
      <DO name="ArMod2" type="SPS_1_On" />
      <DO name="ArMod3" type="SPS_1_On" />
      <DO name="ArMod4" type="SPS_1_On" />
      <DO name="SwFail" type="SPS_1_On" />
      <DO name="InRef01" type="ORG_1_BlkRef1" />
      <DO name="InRef02" type="ORG_1_BlkRef1" />
      <DO name="InRef03" type="ORG_1_BlkRef1" />
      <DO name="InRef04" type="ORG_1_BlkRef1" />
      <DO name="InRef06" type="ORG_1_BlkRef1" />
      <DO name="InRef07" type="ORG_1_BlkRef1" />
      <DO name="InRef08" type="ORG_1_BlkRef1" />
      <DO name="InRef09" type="ORG_1_BlkRef1" />
      <DO name="InRef10" type="ORG_1_BlkRef1" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef14" type="ORG_1_BlkRef1" />
      <DO name="InRef15" type="ORG_1_BlkRef1" />
      <DO name="InRef17" type="ORG_1_BlkRef1" />
      <DO name="InRef19" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef2" type="ORG_1_BlkRef1" />
      <DO name="BlkRef3" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="RSYN_0" lnClass="RSYN">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Rel" type="SPS_3_Proxy" />
      <DO name="DifVClc" type="MV_1_Hz" />
      <DO name="DifHzClc" type="MV_1_Hz" />
      <DO name="DifAngClc" type="MV_1_Hz" />
      <DO name="DifAngDis" type="MV_1_OpSig" />
      <DO name="RelDpo" type="SPS_1_On" />
      <DO name="LivV1" type="SPS_1_On" />
      <DO name="DeaV1" type="SPS_1_On" />
      <DO name="LivV2" type="SPS_1_On" />
      <DO name="DeaV2" type="SPS_1_On" />
      <DO name="LivDea" type="SPS_1_On" />
      <DO name="LivDeaDpo" type="SPS_1_On" />
      <DO name="LivLiv" type="SPS_1_On" />
      <DO name="LivLivDpo" type="SPS_1_On" />
      <DO name="DynOp" type="SPS_1_On" />
      <DO name="DynDpo" type="SPS_1_On" />
      <DO name="DynArmd" type="SPS_1_On" />
      <DO name="V1Src" type="CMV_1_V1Src" />
      <DO name="V2Src" type="CMV_1_V1Src" />
      <DO name="ProjectedV2" type="CMV_1_V1Src" />
      <DO name="ProjectedDif" type="MV_1_OpSig" />
      <DO name="ProjDifDis" type="MV_1_OpSig" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="SCBR_0" lnClass="SCBR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="ColOpn" type="SPS_3_Proxy" />
      <DO name="AbrAlm" type="SPS_3_Proxy" />
      <DO name="OpTmOpn" type="MV_1_Hz" />
      <DO name="MemClr" type="SPC_2_RsStat" />
      <DO name="Dpo" type="SPS_1_On" />
      <DO name="IntrAlm" type="SPS_1_On" />
      <DO name="IntrAlmDpo" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="SCBR_1" lnClass="SCBR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="ColOpn" type="SPS_3_Proxy" />
      <DO name="AccAbr" type="MV_1_Hz" />
      <DO name="SwA" type="MV_1_Hz" />
      <DO name="RctTmOpn" type="MV_1_Hz" />
      <DO name="MaxIntrA" type="MV_1_OpSig" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="SCBR_2" lnClass="SCBR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="ColOpn" type="SPS_3_Proxy" />
      <DO name="PlOpn" type="ACT_1_Tr3p" />
      <DO name="BlkPhDis" type="SPS_1_On" />
      <DO name="BlkRef1" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="SCBR_3" lnClass="SCBR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="ColOpn" type="SPS_3_Proxy" />
      <DO name="PlOpn" type="ACT_1_Tr3p" />
      <DO name="BkrOpnPl" type="ACT_1_Tr3p" />
      <DO name="BlkPhDis" type="SPS_1_On" />
      <DO name="RemUnA" type="SPS_1_On" />
      <DO name="UnA" type="SPS_1_On" />
    </LNodeType>
    <LNodeType id="TBNK_0" lnClass="TBNK">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_9_NamPlt" />
      <DO name="AnCh11Sv" type="SAV_1_AnCh11Sv" />
      <DO name="AnCh12Sv" type="SAV_1_AnCh11Sv" />
      <DO name="AnCh13Sv" type="SAV_1_AnCh11Sv" />
      <DO name="AnCh14Sv" type="SAV_1_AnCh11Sv" />
      <DO name="AnCh21Sv" type="SAV_1_AnCh11Sv" />
      <DO name="AnCh22Sv" type="SAV_1_AnCh11Sv" />
      <DO name="AnCh23Sv" type="SAV_1_AnCh11Sv" />
      <DO name="AnCh24Sv" type="SAV_1_AnCh11Sv" />
      <DO name="InRef11" type="ORG_1_BlkRef1" />
      <DO name="InRef12" type="ORG_1_BlkRef1" />
      <DO name="InRef13" type="ORG_1_BlkRef1" />
      <DO name="InRef14" type="ORG_1_BlkRef1" />
      <DO name="InRef21" type="ORG_1_BlkRef1" />
      <DO name="InRef22" type="ORG_1_BlkRef1" />
      <DO name="InRef23" type="ORG_1_BlkRef1" />
      <DO name="InRef24" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="XCBR_1" lnClass="XCBR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Loc" type="SPS_3_Proxy" />
      <DO name="OpCnt" type="INS_1_LastStNum" />
      <DO name="Pos" type="DPC_6_Pos" />
      <DO name="BlkOpn" type="SPC_3_BlkOpn" />
      <DO name="BlkCls" type="SPC_3_BlkOpn" />
      <DO name="BadSt1" type="SPS_1_On" />
      <DO name="ClsSt1" type="SPS_1_On" />
      <DO name="OpnSt1" type="SPS_1_On" />
      <DO name="IntermSt1" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="XCBR_2" lnClass="XCBR">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Loc" type="SPS_3_Proxy" />
      <DO name="EEHealth" type="ENS_3_Health" />
      <DO name="OpCnt" type="INS_1_LastStNum" />
      <DO name="Pos" type="DPC_5_Pos" />
      <DO name="BlkOpn" type="SPC_1_CmdBlk" />
      <DO name="BlkCls" type="SPC_1_CmdBlk" />
      <DO name="OpOpn" type="ACT_3_OpOpn" />
      <DO name="OpCls" type="ACT_1_OpCls" />
      <DO name="BadSt1" type="SPS_1_On" />
      <DO name="ClsSt1" type="SPS_1_On" />
      <DO name="OpnSt1" type="SPS_1_On" />
      <DO name="Dsc" type="SPS_3_Proxy" />
      <DO name="Alm" type="SPS_1_HiLim" />
      <DO name="MnlOpn" type="SPS_1_On" />
      <DO name="MnlCls" type="SPS_1_On" />
      <DO name="AnyPoleOpn" type="SPS_1_On" />
      <DO name="OnePoleOpn" type="SPS_1_On" />
      <DO name="OutOfSrv" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
      <DO name="InRef7" type="ORG_1_BlkRef1" />
      <DO name="InRef8" type="ORG_1_BlkRef1" />
      <DO name="InRef9" type="ORG_1_BlkRef1" />
      <DO name="InRef10" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="XSWI_1" lnClass="XSWI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Loc" type="SPS_3_Proxy" />
      <DO name="OpCnt" type="INS_1_LastStNum" />
      <DO name="Pos" type="DPC_6_Pos" />
      <DO name="BlkOpn" type="SPC_3_BlkOpn" />
      <DO name="BlkCls" type="SPC_3_BlkOpn" />
      <DO name="SwTyp" type="ENS_2_SwTyp" />
      <DO name="BadSt1" type="SPS_1_On" />
      <DO name="ClsSt1" type="SPS_1_On" />
      <DO name="OpnSt1" type="SPS_1_On" />
      <DO name="IntermSt1" type="SPS_1_On" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="XSWI_3" lnClass="XSWI">
      <DO name="Beh" type="ENS_4_Beh" />
      <DO name="NamPlt" type="LPL_8_NamPlt" />
      <DO name="Loc" type="SPS_3_Proxy" />
      <DO name="EEHealth" type="ENS_3_Health" />
      <DO name="OpCnt" type="INS_1_LastStNum" />
      <DO name="Pos" type="DPC_5_Pos" />
      <DO name="BlkOpn" type="SPC_1_CmdBlk" />
      <DO name="BlkCls" type="SPC_1_CmdBlk" />
      <DO name="SwTyp" type="ENS_2_SwTyp" />
      <DO name="OpOpn" type="ACT_1_OpCls" />
      <DO name="OpCls" type="ACT_1_OpCls" />
      <DO name="BadSt1" type="SPS_1_On" />
      <DO name="ClsSt1" type="SPS_1_On" />
      <DO name="OpnSt1" type="SPS_1_On" />
      <DO name="Dsc" type="SPS_3_Proxy" />
      <DO name="Alm" type="SPS_1_HiLim" />
      <DO name="InRef1" type="ORG_1_BlkRef1" />
      <DO name="InRef2" type="ORG_1_BlkRef1" />
      <DO name="InRef3" type="ORG_1_BlkRef1" />
      <DO name="InRef4" type="ORG_1_BlkRef1" />
      <DO name="InRef5" type="ORG_1_BlkRef1" />
      <DO name="InRef6" type="ORG_1_BlkRef1" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Control.CILO1" lnClass="CILO">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="Health" type="ENS_4_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="EnaOpn" type="SPS_1_EnaOpn" />
      <DO name="EnaCls" type="SPS_1_EnaOpn" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Control.CSWI1" lnClass="CSWI">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_1_EnaOpn" />
      <DO name="Pos" type="DPC_7_Pos" />
      <DO name="PosA" type="DPC_1_PosA" />
      <DO name="PosB" type="DPC_1_PosA" />
      <DO name="PosC" type="DPC_1_PosA" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1LD0.LLN0" lnClass="LLN0">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="Health" type="ENS_4_Health" />
      <DO name="NamPlt" type="LPL_11_NamPlt" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1LD0.LPHD1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_4_PhyNam" />
      <DO name="PhyHealth" type="ENS_4_Health" />
      <DO name="Proxy" type="SPS_1_EnaOpn" />
      <DO name="Sim" type="SPC_3_Sim" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Measurement.MMXU1" lnClass="MMXU">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="TotW" type="MV_3_TotW" />
      <DO name="Hz" type="MV_3_TotW" />
      <DO name="PPV" type="DEL_5_PPV" />
      <DO name="PhV" type="WYE_5_PhV" />
      <DO name="A" type="WYE_5_PhV" />
      <DO name="W" type="WYE_5_PhV" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Protection.PDIF1" lnClass="PDIF">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Str" type="ACD_8_Str" />
      <DO name="Op" type="ACT_5_Op" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Protection.Z1PDIS1" lnClass="PDIS">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Str" type="ACD_8_Str" />
      <DO name="Op" type="ACT_5_Op" />
      <DO name="DirMod" type="ING_1_DirMod" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Protection.PTOC1" lnClass="PTOC">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Str" type="ACD_8_Str" />
      <DO name="Op" type="ACT_5_Op" />
      <DO name="DirMod" type="ING_1_DirMod" />
      <DO name="StrVal" type="ASG_1_StrVal" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Protection.PTRC1" lnClass="PTRC">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Tr" type="ACT_5_Op" />
      <DO name="Op" type="ACT_5_Op" />
      <DO name="Str" type="ACD_8_Str" />
      <DO name="TrMod" type="ING_1_TrMod" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Protection.RBRF1" lnClass="RBRF">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Str" type="ACD_8_Str" />
      <DO name="OpEx" type="ACT_5_Op" />
      <DO name="OpIn" type="ACT_5_Op" />
      <DO name="OpCntRs" type="INC_2_OpCntRs" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Protection.RDIR1" lnClass="RDIR">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Dir" type="ACD_8_Str" />
      <DO name="ChrAng" type="ASG_1_StrVal" />
      <DO name="MinPPV" type="ASG_1_StrVal" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Control.RREC1" lnClass="RREC">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="OpCls" type="ACT_5_Op" />
      <DO name="AutoRecSt" type="ENS_2_AutoRecSt" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Control.RSYN1" lnClass="RSYN">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="Health" type="ENS_4_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Rel" type="SPS_1_EnaOpn" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Measurement.BTCTR1" lnClass="TCTR">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="AmpSv" type="SAV_2_AmpSv" />
      <DO name="ARtg" type="ASG_1_StrVal" />
      <DO name="HzRtg" type="ASG_1_StrVal" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Measurement.ATVTR1" lnClass="TVTR">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="VolSv" type="SAV_2_AmpSv" />
      <DO name="VRtg" type="ASG_1_StrVal" />
      <DO name="HzRtg" type="ASG_1_StrVal" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Control.XCBR2" lnClass="XCBR">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="Health" type="ENS_4_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_1_EnaOpn" />
      <DO name="OpCnt" type="INS_2_OpCnt" />
      <DO name="Pos" type="DPC_1_PosA" />
      <DO name="BlkOpn" type="SPC_4_BlkOpn" />
      <DO name="BlkCls" type="SPC_4_BlkOpn" />
    </LNodeType>
    <LNodeType id="AA1D1Q03Q1Control.XSWI2" lnClass="XSWI">
      <DO name="Mod" type="ENC_7_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_1_EnaOpn" />
      <DO name="OpCnt" type="INS_2_OpCnt" />
      <DO name="SwTyp" type="ENS_3_SwTyp" />
      <DO name="Pos" type="DPC_7_Pos" />
      <DO name="BlkOpn" type="SPC_4_BlkOpn" />
      <DO name="BlkCls" type="SPC_4_BlkOpn" />
    </LNodeType>
    <LNodeType id="LN0" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_12_NamPlt" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_8_Mod" />
    </LNodeType>
    <LNodeType id="PHD" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_5_PhyNam" />
      <DO name="PhyHealth" type="ENS_5_Health" />
      <DO name="Proxy" type="SPS_4_Proxy" />
    </LNodeType>
    <LNodeType id="PHD_With_Sim" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_5_PhyNam" />
      <DO name="PhyHealth" type="ENS_5_Health" />
      <DO name="Proxy" type="SPS_4_Proxy" />
      <DO name="Sim" type="SPC_4_Sim" />
    </LNodeType>
    <LNodeType id="GGIO" lnClass="GGIO">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Ind1" type="SPS_1_Ind1" />
      <DO name="Ind2" type="SPS_1_Ind1" />
      <DO name="Ind3" type="SPS_1_Ind1" />
      <DO name="Ind4" type="SPS_1_Ind1" />
      <DO name="Ind5" type="SPS_1_Ind1" />
      <DO name="Ind6" type="SPS_1_Ind1" />
      <DO name="Ind7" type="SPS_1_Ind1" />
      <DO name="Ind8" type="SPS_1_Ind1" />
      <DO name="Ind9" type="SPS_1_Ind1" />
      <DO name="Ind10" type="SPS_1_Ind1" />
      <DO name="SPCSO1" type="SPC_1_SPCSO1" />
      <DO name="SPCSO2" type="SPC_1_SPCSO1" />
      <DO name="SPCSO3" type="SPC_1_SPCSO1" />
      <DO name="SPCSO4" type="SPC_1_SPCSO1" />
      <DO name="SPCSO5" type="SPC_1_SPCSO1" />
      <DO name="SPCSO6" type="SPC_1_SPCSO1" />
      <DO name="SPCSO7" type="SPC_1_SPCSO1" />
      <DO name="SPCSO8" type="SPC_1_SPCSO1" />
      <DO name="SPCSO9" type="SPC_1_SPCSO1" />
      <DO name="SPCSO10" type="SPC_1_SPCSO1" />
    </LNodeType>
    <LNodeType id="GGIO_XCBR_CTRL" lnClass="GGIO">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="SelOpn1" type="SPS_1_SelOpn1" />
      <DO name="OpOpn1" type="ACT_1_OpOpn1" />
      <DO name="SelCls1" type="SPS_1_SelOpn1" />
      <DO name="OpCls1" type="ACT_1_OpOpn1" />
      <DO name="SelOpn2" type="SPS_1_SelOpn1" />
      <DO name="OpOpn2" type="ACT_1_OpOpn1" />
      <DO name="SelCls2" type="SPS_1_SelOpn1" />
      <DO name="OpCls2" type="ACT_1_OpOpn1" />
      <DO name="Tr1" type="ACT_1_OpOpn1" />
      <DO name="Tr2" type="ACT_1_OpOpn1" />
      <DO name="Tr3" type="ACT_1_OpOpn1" />
      <DO name="Tr4" type="ACT_1_OpOpn1" />
      <DO name="Tr5" type="ACT_1_OpOpn1" />
      <DO name="Tr6" type="ACT_1_OpOpn1" />
      <DO name="Tr7" type="ACT_1_OpOpn1" />
      <DO name="Tr8" type="ACT_1_OpOpn1" />
      <DO name="Tr9" type="ACT_1_OpOpn1" />
      <DO name="Tr10" type="ACT_1_OpOpn1" />
      <DO name="Tr11" type="ACT_1_OpOpn1" />
      <DO name="Tr12" type="ACT_1_OpOpn1" />
      <DO name="Tr13" type="ACT_1_OpOpn1" />
      <DO name="Tr14" type="ACT_1_OpOpn1" />
      <DO name="Tr15" type="ACT_1_OpOpn1" />
      <DO name="Tr16" type="ACT_1_OpOpn1" />
      <DO name="EnaOpn" type="SPS_1_SelOpn1" />
      <DO name="EnaCls" type="SPS_1_SelOpn1" />
      <DO name="Rel" type="SPS_1_SelOpn1" />
      <DO name="BlkOpn1" type="SPS_1_SelOpn1" />
      <DO name="BlkOpn2" type="SPS_1_SelOpn1" />
      <DO name="BlkCls1" type="SPS_1_SelOpn1" />
      <DO name="BlkCls2" type="SPS_1_SelOpn1" />
      <DO name="BlkCls3" type="SPS_1_SelOpn1" />
      <DO name="BlkCls4" type="SPS_1_SelOpn1" />
      <DO name="RecOpCls1" type="ACT_1_OpOpn1" />
      <DO name="RecOpCls2" type="ACT_1_OpOpn1" />
    </LNodeType>
    <LNodeType id="CTR-P" lnClass="TCTR">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="AmpSv" type="SAV_3_AmpSv" />
    </LNodeType>
    <LNodeType id="VTR-P" lnClass="TVTR">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="VolSv" type="SAV_1_VolSv" />
    </LNodeType>
    <LNodeType id="XCBR_CTRL" lnClass="XCBR">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Loc" type="SPS_1_Ind1" />
      <DO name="OpCnt" type="INS_3_OpCnt" />
      <DO name="Dsc" type="SPS_1_Ind1" />
      <DO name="Pos" type="DPC_8_Pos" />
      <DO name="BlkOpn" type="SPC_5_BlkOpn" />
      <DO name="BlkCls" type="SPC_5_BlkOpn" />
      <DO name="ExBlkOpn" type="SPS_1_SelOpn1" />
      <DO name="ExBlkCls" type="SPS_1_SelOpn1" />
    </LNodeType>
    <LNodeType id="XCBR_Status_Only" lnClass="XCBR">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Loc" type="SPS_1_Ind1" />
      <DO name="OpCnt" type="INS_3_OpCnt" />
      <DO name="Pos" type="DPC_9_Pos" />
      <DO name="BlkOpn" type="SPC_1_SPCSO1" />
      <DO name="BlkCls" type="SPC_1_SPCSO1" />
    </LNodeType>
    <LNodeType id="CSWI_SBOES" lnClass="CSWI">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Pos" type="DPC_10_Pos" />
    </LNodeType>
    <LNodeType id="CILO_INTERLOCK" lnClass="CILO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="EnaOpn" type="SPS_2_Proxy" />
      <DO name="EnaCls" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="CSWI_BASIC" lnClass="CSWI">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="OpOpn" type="ACT_1_Tr" />
      <DO name="OpCls" type="ACT_1_Tr" />
      <DO name="OpCntRs" type="INC_3_OpCntRs" />
      <DO name="Pos" type="DPC_11_Pos" />
    </LNodeType>
    <LNodeType id="GGIO_ALM_96" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Alm1" type="SPS_3_Proxy" />
      <DO name="Alm2" type="SPS_3_Proxy" />
      <DO name="Alm3" type="SPS_3_Proxy" />
      <DO name="Alm4" type="SPS_3_Proxy" />
      <DO name="Alm5" type="SPS_3_Proxy" />
      <DO name="Alm6" type="SPS_3_Proxy" />
      <DO name="Alm7" type="SPS_3_Proxy" />
      <DO name="Alm8" type="SPS_3_Proxy" />
      <DO name="Alm9" type="SPS_3_Proxy" />
      <DO name="Alm10" type="SPS_3_Proxy" />
      <DO name="Alm11" type="SPS_3_Proxy" />
      <DO name="Alm12" type="SPS_3_Proxy" />
      <DO name="Alm13" type="SPS_3_Proxy" />
      <DO name="Alm14" type="SPS_3_Proxy" />
      <DO name="Alm15" type="SPS_3_Proxy" />
      <DO name="Alm16" type="SPS_3_Proxy" />
      <DO name="Alm17" type="SPS_3_Proxy" />
      <DO name="Alm18" type="SPS_3_Proxy" />
      <DO name="Alm19" type="SPS_3_Proxy" />
      <DO name="Alm20" type="SPS_3_Proxy" />
      <DO name="Alm21" type="SPS_3_Proxy" />
      <DO name="Alm22" type="SPS_3_Proxy" />
      <DO name="Alm23" type="SPS_3_Proxy" />
      <DO name="Alm24" type="SPS_3_Proxy" />
      <DO name="Alm25" type="SPS_3_Proxy" />
      <DO name="Alm26" type="SPS_3_Proxy" />
      <DO name="Alm27" type="SPS_3_Proxy" />
      <DO name="Alm28" type="SPS_3_Proxy" />
      <DO name="Alm29" type="SPS_3_Proxy" />
      <DO name="Alm30" type="SPS_3_Proxy" />
      <DO name="Alm31" type="SPS_3_Proxy" />
      <DO name="Alm32" type="SPS_3_Proxy" />
      <DO name="Alm33" type="SPS_3_Proxy" />
      <DO name="Alm34" type="SPS_3_Proxy" />
      <DO name="Alm35" type="SPS_3_Proxy" />
      <DO name="Alm36" type="SPS_3_Proxy" />
      <DO name="Alm37" type="SPS_3_Proxy" />
      <DO name="Alm38" type="SPS_3_Proxy" />
      <DO name="Alm39" type="SPS_3_Proxy" />
      <DO name="Alm40" type="SPS_3_Proxy" />
      <DO name="Alm41" type="SPS_3_Proxy" />
      <DO name="Alm42" type="SPS_3_Proxy" />
      <DO name="Alm43" type="SPS_3_Proxy" />
      <DO name="Alm44" type="SPS_3_Proxy" />
      <DO name="Alm45" type="SPS_3_Proxy" />
      <DO name="Alm46" type="SPS_3_Proxy" />
      <DO name="Alm47" type="SPS_3_Proxy" />
      <DO name="Alm48" type="SPS_3_Proxy" />
      <DO name="Alm49" type="SPS_3_Proxy" />
      <DO name="Alm50" type="SPS_3_Proxy" />
      <DO name="Alm51" type="SPS_3_Proxy" />
      <DO name="Alm52" type="SPS_3_Proxy" />
      <DO name="Alm53" type="SPS_3_Proxy" />
      <DO name="Alm54" type="SPS_3_Proxy" />
      <DO name="Alm55" type="SPS_3_Proxy" />
      <DO name="Alm56" type="SPS_3_Proxy" />
      <DO name="Alm57" type="SPS_3_Proxy" />
      <DO name="Alm58" type="SPS_3_Proxy" />
      <DO name="Alm59" type="SPS_3_Proxy" />
      <DO name="Alm60" type="SPS_3_Proxy" />
      <DO name="Alm61" type="SPS_3_Proxy" />
      <DO name="Alm62" type="SPS_3_Proxy" />
      <DO name="Alm63" type="SPS_3_Proxy" />
      <DO name="Alm64" type="SPS_3_Proxy" />
      <DO name="Alm65" type="SPS_3_Proxy" />
      <DO name="Alm66" type="SPS_3_Proxy" />
      <DO name="Alm67" type="SPS_3_Proxy" />
      <DO name="Alm68" type="SPS_3_Proxy" />
      <DO name="Alm69" type="SPS_3_Proxy" />
      <DO name="Alm70" type="SPS_3_Proxy" />
      <DO name="Alm71" type="SPS_3_Proxy" />
      <DO name="Alm72" type="SPS_3_Proxy" />
      <DO name="Alm73" type="SPS_3_Proxy" />
      <DO name="Alm74" type="SPS_3_Proxy" />
      <DO name="Alm75" type="SPS_3_Proxy" />
      <DO name="Alm76" type="SPS_3_Proxy" />
      <DO name="Alm77" type="SPS_3_Proxy" />
      <DO name="Alm78" type="SPS_3_Proxy" />
      <DO name="Alm79" type="SPS_3_Proxy" />
      <DO name="Alm80" type="SPS_3_Proxy" />
      <DO name="Alm81" type="SPS_3_Proxy" />
      <DO name="Alm82" type="SPS_3_Proxy" />
      <DO name="Alm83" type="SPS_3_Proxy" />
      <DO name="Alm84" type="SPS_3_Proxy" />
      <DO name="Alm85" type="SPS_3_Proxy" />
      <DO name="Alm86" type="SPS_3_Proxy" />
      <DO name="Alm87" type="SPS_3_Proxy" />
      <DO name="Alm88" type="SPS_3_Proxy" />
      <DO name="Alm89" type="SPS_3_Proxy" />
      <DO name="Alm90" type="SPS_3_Proxy" />
      <DO name="Alm91" type="SPS_3_Proxy" />
      <DO name="Alm92" type="SPS_3_Proxy" />
      <DO name="Alm93" type="SPS_3_Proxy" />
      <DO name="Alm94" type="SPS_3_Proxy" />
      <DO name="Alm95" type="SPS_3_Proxy" />
      <DO name="Alm96" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_IND_10" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Ind1" type="SPS_3_Proxy" />
      <DO name="Ind2" type="SPS_3_Proxy" />
      <DO name="Ind3" type="SPS_3_Proxy" />
      <DO name="Ind4" type="SPS_3_Proxy" />
      <DO name="Ind5" type="SPS_3_Proxy" />
      <DO name="Ind6" type="SPS_3_Proxy" />
      <DO name="Ind7" type="SPS_3_Proxy" />
      <DO name="Ind8" type="SPS_3_Proxy" />
      <DO name="Ind9" type="SPS_3_Proxy" />
      <DO name="Ind10" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_IND_18" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Ind1" type="SPS_3_Proxy" />
      <DO name="Ind2" type="SPS_3_Proxy" />
      <DO name="Ind3" type="SPS_3_Proxy" />
      <DO name="Ind4" type="SPS_3_Proxy" />
      <DO name="Ind5" type="SPS_3_Proxy" />
      <DO name="Ind6" type="SPS_3_Proxy" />
      <DO name="Ind7" type="SPS_3_Proxy" />
      <DO name="Ind8" type="SPS_3_Proxy" />
      <DO name="Ind9" type="SPS_3_Proxy" />
      <DO name="Ind10" type="SPS_3_Proxy" />
      <DO name="Ind11" type="SPS_3_Proxy" />
      <DO name="Ind12" type="SPS_3_Proxy" />
      <DO name="Ind13" type="SPS_3_Proxy" />
      <DO name="Ind14" type="SPS_3_Proxy" />
      <DO name="Ind15" type="SPS_3_Proxy" />
      <DO name="Ind16" type="SPS_3_Proxy" />
      <DO name="Ind17" type="SPS_3_Proxy" />
      <DO name="Ind18" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_IND_24" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Ind1" type="SPS_3_Proxy" />
      <DO name="Ind2" type="SPS_3_Proxy" />
      <DO name="Ind3" type="SPS_3_Proxy" />
      <DO name="Ind4" type="SPS_3_Proxy" />
      <DO name="Ind5" type="SPS_3_Proxy" />
      <DO name="Ind6" type="SPS_3_Proxy" />
      <DO name="Ind7" type="SPS_3_Proxy" />
      <DO name="Ind8" type="SPS_3_Proxy" />
      <DO name="Ind9" type="SPS_3_Proxy" />
      <DO name="Ind10" type="SPS_3_Proxy" />
      <DO name="Ind11" type="SPS_3_Proxy" />
      <DO name="Ind12" type="SPS_3_Proxy" />
      <DO name="Ind13" type="SPS_3_Proxy" />
      <DO name="Ind14" type="SPS_3_Proxy" />
      <DO name="Ind15" type="SPS_3_Proxy" />
      <DO name="Ind16" type="SPS_3_Proxy" />
      <DO name="Ind17" type="SPS_3_Proxy" />
      <DO name="Ind18" type="SPS_3_Proxy" />
      <DO name="Ind19" type="SPS_3_Proxy" />
      <DO name="Ind20" type="SPS_3_Proxy" />
      <DO name="Ind21" type="SPS_3_Proxy" />
      <DO name="Ind22" type="SPS_3_Proxy" />
      <DO name="Ind23" type="SPS_3_Proxy" />
      <DO name="Ind24" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_IND_32" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Ind1" type="SPS_3_Proxy" />
      <DO name="Ind2" type="SPS_3_Proxy" />
      <DO name="Ind3" type="SPS_3_Proxy" />
      <DO name="Ind4" type="SPS_3_Proxy" />
      <DO name="Ind5" type="SPS_3_Proxy" />
      <DO name="Ind6" type="SPS_3_Proxy" />
      <DO name="Ind7" type="SPS_3_Proxy" />
      <DO name="Ind8" type="SPS_3_Proxy" />
      <DO name="Ind9" type="SPS_3_Proxy" />
      <DO name="Ind10" type="SPS_3_Proxy" />
      <DO name="Ind11" type="SPS_3_Proxy" />
      <DO name="Ind12" type="SPS_3_Proxy" />
      <DO name="Ind13" type="SPS_3_Proxy" />
      <DO name="Ind14" type="SPS_3_Proxy" />
      <DO name="Ind15" type="SPS_3_Proxy" />
      <DO name="Ind16" type="SPS_3_Proxy" />
      <DO name="Ind17" type="SPS_3_Proxy" />
      <DO name="Ind18" type="SPS_3_Proxy" />
      <DO name="Ind19" type="SPS_3_Proxy" />
      <DO name="Ind20" type="SPS_3_Proxy" />
      <DO name="Ind21" type="SPS_3_Proxy" />
      <DO name="Ind22" type="SPS_3_Proxy" />
      <DO name="Ind23" type="SPS_3_Proxy" />
      <DO name="Ind24" type="SPS_3_Proxy" />
      <DO name="Ind25" type="SPS_3_Proxy" />
      <DO name="Ind26" type="SPS_3_Proxy" />
      <DO name="Ind27" type="SPS_3_Proxy" />
      <DO name="Ind28" type="SPS_3_Proxy" />
      <DO name="Ind29" type="SPS_3_Proxy" />
      <DO name="Ind30" type="SPS_3_Proxy" />
      <DO name="Ind31" type="SPS_3_Proxy" />
      <DO name="Ind32" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_IND_32_CTRL" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="SPCSO1" type="SPC_2_SPCSO1" />
      <DO name="SPCSO2" type="SPC_2_SPCSO1" />
      <DO name="SPCSO3" type="SPC_2_SPCSO1" />
      <DO name="SPCSO4" type="SPC_2_SPCSO1" />
      <DO name="SPCSO5" type="SPC_2_SPCSO1" />
      <DO name="SPCSO6" type="SPC_2_SPCSO1" />
      <DO name="SPCSO7" type="SPC_2_SPCSO1" />
      <DO name="SPCSO8" type="SPC_2_SPCSO1" />
      <DO name="SPCSO9" type="SPC_2_SPCSO1" />
      <DO name="SPCSO10" type="SPC_2_SPCSO1" />
      <DO name="SPCSO11" type="SPC_2_SPCSO1" />
      <DO name="SPCSO12" type="SPC_2_SPCSO1" />
      <DO name="SPCSO13" type="SPC_2_SPCSO1" />
      <DO name="SPCSO14" type="SPC_2_SPCSO1" />
      <DO name="SPCSO15" type="SPC_2_SPCSO1" />
      <DO name="SPCSO16" type="SPC_2_SPCSO1" />
      <DO name="SPCSO17" type="SPC_2_SPCSO1" />
      <DO name="SPCSO18" type="SPC_2_SPCSO1" />
      <DO name="SPCSO19" type="SPC_2_SPCSO1" />
      <DO name="SPCSO20" type="SPC_2_SPCSO1" />
      <DO name="SPCSO21" type="SPC_2_SPCSO1" />
      <DO name="SPCSO22" type="SPC_2_SPCSO1" />
      <DO name="SPCSO23" type="SPC_2_SPCSO1" />
      <DO name="SPCSO24" type="SPC_2_SPCSO1" />
      <DO name="SPCSO25" type="SPC_2_SPCSO1" />
      <DO name="SPCSO26" type="SPC_2_SPCSO1" />
      <DO name="SPCSO27" type="SPC_2_SPCSO1" />
      <DO name="SPCSO28" type="SPC_2_SPCSO1" />
      <DO name="SPCSO29" type="SPC_2_SPCSO1" />
      <DO name="SPCSO30" type="SPC_2_SPCSO1" />
      <DO name="SPCSO31" type="SPC_2_SPCSO1" />
      <DO name="SPCSO32" type="SPC_2_SPCSO1" />
    </LNodeType>
    <LNodeType id="GGIO_IND_DPS_8" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="DPCSO1" type="DPC_1_DPCSO1" />
      <DO name="DPCSO2" type="DPC_1_DPCSO1" />
      <DO name="DPCSO3" type="DPC_1_DPCSO1" />
      <DO name="DPCSO4" type="DPC_1_DPCSO1" />
      <DO name="DPCSO5" type="DPC_1_DPCSO1" />
      <DO name="DPCSO6" type="DPC_1_DPCSO1" />
      <DO name="DPCSO7" type="DPC_1_DPCSO1" />
      <DO name="DPCSO8" type="DPC_1_DPCSO1" />
    </LNodeType>
    <LNodeType id="ITPC_SYSTEM" lnClass="ITPC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="EEName" type="DPL_1_EEName" />
      <DO name="EEHealth" type="ENS_5_Health" />
      <DO name="LosSig" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="LGOS_SYSTEM" lnClass="LGOS">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="St" type="SPS_2_Proxy" />
      <DO name="SimSt" type="SPS_2_Proxy" />
      <DO name="GoCBRef" type="ORG_1_GoCBRef" />
      <DO name="OoSeqGo" type="SPS_1_OoSeqGo" />
    </LNodeType>
    <LNodeType id="LLN0_STANDARD" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_11_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="GrRef" type="ORG_1_GoCBRef" />
    </LNodeType>
    <LNodeType id="LLN0_STANDARD_MEA" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_13_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="GrRef" type="ORG_1_GoCBRef" />
    </LNodeType>
    <LNodeType id="LLN0_STANDARD_WITH_CTRLMOD" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_11_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_10_Mod" />
      <DO name="GrRef" type="ORG_1_GoCBRef" />
    </LNodeType>
    <LNodeType id="LLN0_SYSTEM" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_11_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_11_Mod" />
      <DO name="LEDRs" type="SPC_2_SPCSO1" />
      <DO name="OrdRun" type="SPS_1_OoSeqGo" />
      <DO name="SyncSt" type="SPS_1_OoSeqGo" />
    </LNodeType>
    <LNodeType id="LPHD_STANDARD" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_PhyNam" />
      <DO name="PhyHealth" type="ENS_5_Health" />
      <DO name="Proxy" type="SPS_3_Proxy" />
      <DO name="PwrUp" type="SPS_3_Proxy" />
    </LNodeType>
    <LNodeType id="LPHD_SYSTEM" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_PhyNam" />
      <DO name="PhyHealth" type="ENS_5_Health" />
      <DO name="Proxy" type="SPS_3_Proxy" />
      <DO name="PwrUp" type="SPS_3_Proxy" />
      <DO name="Sim" type="SPC_2_SPCSO1" />
    </LNodeType>
    <LNodeType id="MLFR_FAULT_RECORD_NODIF_CB1" lnClass="MLFR">
      <DO name="NamPlt" type="LPL_14_NamPlt" />
      <DO name="Beh" type="ENS_10_Beh" />
      <DO name="Health" type="ENS_6_Health" />
      <DO name="Mod" type="ENC_12_Mod" />
      <DO name="AFlt" type="WYE_1_AFlt" />
      <DO name="AmFlt" type="CMV_1_AmFlt" />
      <DO name="CB1OpTim" type="MV_1_CB1OpTim" />
      <DO name="FltDur" type="MV_1_CB1OpTim" />
      <DO name="PhVFlt" type="WYE_1_AFlt" />
      <DO name="RlyTrTim" type="MV_1_CB1OpTim" />
      <DO name="V1Rem" type="CMV_1_AmFlt" />
    </LNodeType>
    <LNodeType id="MLFR_PRE_FAULT" lnClass="MLFR">
      <DO name="NamPlt" type="LPL_14_NamPlt" />
      <DO name="Beh" type="ENS_10_Beh" />
      <DO name="Health" type="ENS_6_Health" />
      <DO name="Mod" type="ENC_12_Mod" />
      <DO name="Hz" type="MV_1_CB1OpTim" />
      <DO name="AmPreFlt" type="CMV_1_AmFlt" />
      <DO name="APreFlt" type="WYE_1_AFlt" />
      <DO name="PhVPreFlt" type="WYE_1_AFlt" />
    </LNodeType>
    <LNodeType id="MMTR_PRIV" lnClass="MMTR">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="TotWh" type="BCR_1_TotWh" />
      <DO name="TotVArh" type="BCR_1_TotWh" />
      <DO name="SupWh" type="BCR_1_TotWh" />
      <DO name="SupVArh" type="BCR_1_TotWh" />
      <DO name="DmdWh" type="BCR_1_TotWh" />
      <DO name="DmdVArh" type="BCR_1_TotWh" />
      <DO name="MTRRs" type="SPC_1_MTRRs" />
    </LNodeType>
    <LNodeType id="MMXU_FOURIER_EXTZONE" lnClass="MMXU">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="TotW" type="MV_4_TotW" />
      <DO name="TotVAr" type="MV_4_TotW" />
      <DO name="TotVA" type="MV_4_TotW" />
      <DO name="TotPF" type="MV_4_TotW" />
      <DO name="Hz" type="MV_4_TotW" />
      <DO name="PPV" type="DEL_6_PPV" />
      <DO name="PhV" type="WYE_6_PhV" />
      <DO name="W" type="WYE_3_W" />
      <DO name="A" type="WYE_2_A" />
      <DO name="VAr" type="WYE_3_W" />
      <DO name="VA" type="WYE_3_W" />
      <DO name="PF" type="WYE_3_W" />
      <DO name="V1" type="WYE_1_V1" />
      <DO name="V2" type="WYE_1_V2" />
      <DO name="DfDt" type="MV_1_CB1OpTim" />
      <DO name="ASef" type="WYE_1_V2" />
      <DO name="AMut" type="WYE_1_V2" />
    </LNodeType>
    <LNodeType id="MMXU_METER_AV" lnClass="MMXU">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="ClcExp" type="SPS_2_Proxy" />
      <DO name="ClcMth" type="ENG_2_ClcMth" />
      <DO name="ClcMod" type="ENG_1_ClcMod" />
      <DO name="ClcIntvTyp" type="ENG_1_ClcIntvTyp" />
      <DO name="ClcIntvPer" type="ING_1_ClcIntvPer" />
      <DO name="AvWPhs" type="MV_1_AvWPhs" />
      <DO name="AvVArPhs" type="MV_1_AvWPhs" />
      <DO name="AvAPhsA" type="MV_1_AvAPhsA" />
      <DO name="AvAPhsB" type="MV_1_AvAPhsA" />
      <DO name="AvAPhsC" type="MV_1_AvAPhsA" />
    </LNodeType>
    <LNodeType id="MMXU_METER_MAX" lnClass="MMXU">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="ClcExp" type="SPS_2_Proxy" />
      <DO name="ClcMth" type="ENG_2_ClcMth" />
      <DO name="ClcMod" type="ENG_1_ClcMod" />
      <DO name="MaxWPhs" type="MV_1_AvWPhs" />
      <DO name="MaxVArPhs" type="MV_1_AvWPhs" />
      <DO name="MaxAPhsA" type="MV_1_AvAPhsA" />
      <DO name="MaxAPhsB" type="MV_1_AvAPhsA" />
      <DO name="MaxAPhsC" type="MV_1_AvAPhsA" />
    </LNodeType>
    <LNodeType id="MMXU_RMS" lnClass="MMXU">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="ClcMth" type="ENG_2_ClcMth" />
      <DO name="PhV" type="WYE_7_PhV" />
      <DO name="A" type="WYE_7_PhV" />
    </LNodeType>
    <LNodeType id="MSQI_ALL" lnClass="MSQI">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="SeqA" type="SEQ_3_SeqA" />
      <DO name="SeqV" type="SEQ_3_SeqA" />
    </LNodeType>
    <LNodeType id="MSQI_VOLTAGE" lnClass="MSQI">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="SeqV" type="SEQ_3_SeqA" />
    </LNodeType>
    <LNodeType id="PDIF_NEU" lnClass="PDIF">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Op" type="ACT_6_Op" />
    </LNodeType>
    <LNodeType id="PDIS_BASIC" lnClass="PDIS">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_9_Str" />
      <DO name="Op" type="ACT_3_Op" />
    </LNodeType>
    <LNodeType id="PDOP_BASIC" lnClass="PDOP">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_10_Str" />
      <DO name="Op" type="ACT_2_Op" />
    </LNodeType>
    <LNodeType id="PDUP_BASIC" lnClass="PDUP">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_10_Str" />
      <DO name="Op" type="ACT_2_Op" />
    </LNodeType>
    <LNodeType id="PFRC_NO_SEG" lnClass="PFRC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_11_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="PSCH_EXTENSION" lnClass="PSCH">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="TxPrm" type="ACT_1_Tr" />
      <DO name="TxBlk" type="ACT_1_Tr" />
      <DO name="RxPrm1" type="ACT_1_Tr" />
      <DO name="RxBlk1" type="ACT_1_Tr" />
      <DO name="Op" type="ACT_3_Op" />
      <DO name="EchoWei" type="SPS_2_Proxy" />
      <DO name="EchoWeiOp" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="PSDE_NEU" lnClass="PSDE">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_12_Str" />
      <DO name="Op" type="ACT_6_Op" />
    </LNodeType>
    <LNodeType id="PSOF_SOTF_OP" lnClass="PSOF">
      <DO name="NamPlt" type="LPL_14_NamPlt" />
      <DO name="Beh" type="ENS_11_Beh" />
      <DO name="Health" type="ENS_6_Health" />
      <DO name="Mod" type="ENC_14_Mod" />
      <DO name="Str" type="ACD_13_Str" />
      <DO name="SofOp1" type="ACT_1_SofOp1" />
      <DO name="SofOp2" type="ACT_1_SofOp1" />
      <DO name="SofOp3" type="ACT_1_SofOp1" />
      <DO name="SofOp4" type="ACT_1_SofOp1" />
      <DO name="SofOp5" type="ACT_1_SofOp1" />
      <DO name="SofOp6" type="ACT_1_SofOp1" />
      <DO name="SofOp7" type="ACT_1_SofOp1" />
    </LNodeType>
    <LNodeType id="PSOF_TOR_OP" lnClass="PSOF">
      <DO name="NamPlt" type="LPL_14_NamPlt" />
      <DO name="Beh" type="ENS_11_Beh" />
      <DO name="Health" type="ENS_6_Health" />
      <DO name="Mod" type="ENC_14_Mod" />
      <DO name="Str" type="ACD_13_Str" />
      <DO name="TorOp1" type="ACT_1_SofOp1" />
      <DO name="TorOp2" type="ACT_1_SofOp1" />
      <DO name="TorOp3" type="ACT_1_SofOp1" />
      <DO name="TorOp4" type="ACT_1_SofOp1" />
      <DO name="TorOp5" type="ACT_1_SofOp1" />
      <DO name="TorOp6" type="ACT_1_SofOp1" />
      <DO name="TorOp7" type="ACT_1_SofOp1" />
    </LNodeType>
    <LNodeType id="PTEF_NEU" lnClass="PTEF">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_12_Str" />
      <DO name="Op" type="ACT_6_Op" />
    </LNodeType>
    <LNodeType id="PTOC_NEU" lnClass="PTOC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_12_Str" />
      <DO name="Op" type="ACT_6_Op" />
    </LNodeType>
    <LNodeType id="PTOC_NO_SEG" lnClass="PTOC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_11_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="PTOC_SEG" lnClass="PTOC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_10_Str" />
      <DO name="Op" type="ACT_2_Op" />
    </LNodeType>
    <LNodeType id="PTOF_NO_SEG" lnClass="PTOF">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_11_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="PTOV_NEU" lnClass="PTOV">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_12_Str" />
      <DO name="Op" type="ACT_6_Op" />
    </LNodeType>
    <LNodeType id="PTOV_NO_SEG" lnClass="PTOV">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_11_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="PTOV_SEG" lnClass="PTOV">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_10_Str" />
      <DO name="Op" type="ACT_2_Op" />
    </LNodeType>
    <LNodeType id="PTRC_GLOBAL" lnClass="PTRC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Tr" type="ACT_2_Op" />
      <DO name="Op" type="ACT_3_Op" />
      <DO name="Str" type="ACD_9_Str" />
    </LNodeType>
    <LNodeType id="PTRC_INDIVID_NO_SEG" lnClass="PTRC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_11_Str" />
    </LNodeType>
    <LNodeType id="PTTR_NO_SEG" lnClass="PTTR">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="AlmThm" type="SPS_2_Proxy" />
      <DO name="Amp" type="MV_4_TotW" />
      <DO name="TmpRl" type="MV_4_TotW" />
      <DO name="MTRRs" type="SPC_1_MTRRs" />
    </LNodeType>
    <LNodeType id="PTUF_NO_SEG" lnClass="PTUF">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_11_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="PTUV_SEG" lnClass="PTUV">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Str" type="ACD_10_Str" />
      <DO name="Op" type="ACT_2_Op" />
    </LNodeType>
    <LNodeType id="RBRF_EXTTRP_SEG" lnClass="RBRF">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="OpEx" type="ACT_2_Op" />
    </LNodeType>
    <LNodeType id="RDRE_BASIC" lnClass="RDRE">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="RcdMade" type="SPS_2_Proxy" />
      <DO name="FltNum" type="INS_3_OpCnt" />
    </LNodeType>
    <LNodeType id="RFLO_BASIC" lnClass="RFLO">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="FltZ" type="CMV_2_phsA" />
      <DO name="FltDiskm" type="MV_4_TotW" />
    </LNodeType>
    <LNodeType id="RPSB_OST" lnClass="RPSB">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="RPSB_PSB_MULTI" lnClass="RPSB">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_9_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_13_Mod" />
      <DO name="BlkZn" type="SPS_2_Proxy" />
      <DO name="Str" type="ACD_14_Str" />
      <DO name="SwgAlm" type="ACD_1_SwgAlm" />
    </LNodeType>
    <LNodeType id="RREC_NO_SEG" lnClass="RREC">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="OpCls" type="ACT_1_Tr" />
      <DO name="AutoRecSt" type="ENS_3_AutoRecSt" />
    </LNodeType>
    <LNodeType id="RSYN_DIFCLC_ENH" lnClass="RSYN">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="Rel" type="SPS_2_Proxy" />
      <DO name="VInd" type="SPS_2_Proxy" />
      <DO name="AngInd" type="SPS_2_Proxy" />
      <DO name="HzInd" type="SPS_2_Proxy" />
      <DO name="DifVClc" type="MV_4_TotW" />
      <DO name="DifHzClc" type="MV_4_TotW" />
      <DO name="DifAngClc" type="MV_4_TotW" />
    </LNodeType>
    <LNodeType id="TVTR_SYSTEM" lnClass="TVTR">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="EEName" type="DPL_1_EEName" />
      <DO name="EEHealth" type="ENS_5_Health" />
      <DO name="FuFail" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="XCBR_BASIC" lnClass="XCBR">
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Beh" type="ENS_8_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="Mod" type="ENC_9_Mod" />
      <DO name="EEHealth" type="ENS_5_Health" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="OpCnt" type="INS_3_OpCnt" />
      <DO name="CBOpCap" type="ENS_1_CBOpCap" />
      <DO name="SumSwARs" type="BCR_1_TotWh" />
      <DO name="Pos" type="DPC_12_Pos" />
      <DO name="BlkOpn" type="SPC_6_BlkOpn" />
      <DO name="BlkCls" type="SPC_6_BlkOpn" />
    </LNodeType>
    <LNodeType id="LLN0_TYPE" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_13_NamPlt" />
      <DO name="Beh" type="ENS_12_Beh" />
      <DO name="Health" type="ENS_7_Health" />
      <DO name="Mod" type="ENC_15_Mod" />
    </LNodeType>
    <LNodeType id="LPHD_TYPE" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_EEName" />
      <DO name="PhyHealth" type="ENS_7_Health" />
      <DO name="Proxy" type="SPS_5_Proxy" />
    </LNodeType>
    <LNodeType id="CSWI_TYPE_1" lnClass="CSWI">
      <DO name="Mod" type="ENC_16_Mod" />
      <DO name="Beh" type="ENS_12_Beh" />
      <DO name="Health" type="ENS_7_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Pos" type="DPC_13_Pos" />
    </LNodeType>
    <LNodeType id="XCBR_TYPE_1" lnClass="XCBR">
      <DO name="Mod" type="ENC_16_Mod" />
      <DO name="Beh" type="ENS_12_Beh" />
      <DO name="Health" type="ENS_7_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_5_Proxy" />
      <DO name="OpCnt" type="INS_4_OpCnt" />
      <DO name="Pos" type="DPC_14_Pos" />
      <DO name="BlkOpn" type="SPC_7_BlkOpn" />
      <DO name="BlkCls" type="SPC_7_BlkOpn" />
      <DO name="CBOpCap" type="ENS_2_CBOpCap" />
    </LNodeType>
    <LNodeType id="CSWI_TYPE_2" lnClass="CSWI">
      <DO name="Mod" type="ENC_16_Mod" />
      <DO name="Beh" type="ENS_12_Beh" />
      <DO name="Health" type="ENS_7_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Pos" type="DPC_15_Pos" />
    </LNodeType>
    <LNodeType id="XSWI_TYPE_1" lnClass="XSWI">
      <DO name="Mod" type="ENC_16_Mod" />
      <DO name="Beh" type="ENS_12_Beh" />
      <DO name="Health" type="ENS_7_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_5_Proxy" />
      <DO name="OpCnt" type="INS_4_OpCnt" />
      <DO name="Pos" type="DPC_16_Pos" />
      <DO name="BlkOpn" type="SPC_7_BlkOpn" />
      <DO name="BlkCls" type="SPC_7_BlkOpn" />
      <DO name="SwTyp" type="ENS_4_SwTyp" />
      <DO name="SwOpCap" type="ENS_1_SwOpCap" />
    </LNodeType>
    <LNodeType id="CSWI_TYPE_3" lnClass="CSWI">
      <DO name="Mod" type="ENC_16_Mod" />
      <DO name="Beh" type="ENS_12_Beh" />
      <DO name="Health" type="ENS_7_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Pos" type="DPC_17_Pos" />
    </LNodeType>
    <LNodeType id="XSWI_TYPE_2" lnClass="XSWI">
      <DO name="Mod" type="ENC_16_Mod" />
      <DO name="Beh" type="ENS_12_Beh" />
      <DO name="Health" type="ENS_7_Health" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_5_Proxy" />
      <DO name="OpCnt" type="INS_4_OpCnt" />
      <DO name="Pos" type="DPC_18_Pos" />
      <DO name="BlkOpn" type="SPC_7_BlkOpn" />
      <DO name="BlkCls" type="SPC_7_BlkOpn" />
      <DO name="SwTyp" type="ENS_4_SwTyp" />
      <DO name="SwOpCap" type="ENS_1_SwOpCap" />
    </LNodeType>
    <LNodeType id="LPHD1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_5_PhyNam" />
      <DO name="PhyHealth" type="ENS_5_Health" />
      <DO name="Proxy" type="SPS_4_Proxy" />
      <DO name="Sim" type="SPC_5_Sim" />
    </LNodeType>
    <LNodeType id="XCBR1" lnClass="XCBR">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Loc" type="SPS_1_Ind1" />
      <DO name="OpCnt" type="INS_3_OpCnt" />
      <DO name="Dsc" type="SPS_1_Ind1" />
      <DO name="Pos" type="DPC_19_Pos" />
      <DO name="BlkOpn" type="SPC_8_BlkOpn" />
      <DO name="BlkCls" type="SPC_5_BlkOpn" />
      <DO name="ExBlkOpn" type="SPS_1_SelOpn1" />
      <DO name="ExBlkCls" type="SPS_1_SelOpn1" />
    </LNodeType>
    <LNodeType id="CSWI1" lnClass="CSWI">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Pos" type="DPC_20_Pos" />
    </LNodeType>
    <LNodeType id="LPHD2" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_6_PhyNam" />
      <DO name="PhyHealth" type="ENS_2_PhyHealth" />
      <DO name="Proxy" type="SPS_6_Proxy" />
      <DO name="Sim" type="SPC_6_Sim" />
    </LNodeType>
    <LNodeType id="BaseLN0" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_15_NamPlt" />
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="Health" type="ENS_2_PhyHealth" />
      <DO name="Mod" type="ENC_17_Mod" />
      <DO name="InRef1" type="ORG_2_InRef1" />
      <DO name="InRef2" type="ORG_2_InRef1" />
    </LNodeType>
    <LNodeType id="LLN01" lnClass="LLN0">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="Mod" type="ENC_17_Mod" />
      <DO name="GrRef" type="ORG_2_InRef1" />
    </LNodeType>
    <LNodeType id="LN0_2" lnClass="LLN0">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="GrRef" type="ORG_2_InRef1" />
    </LNodeType>
    <LNodeType id="TCTR1" lnClass="TCTR">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="AmpSv" type="SAV_4_AmpSv" />
      <DO name="ARtg" type="ASG_2_ARtg" />
      <DO name="HzRtg" type="ASG_1_HzRtg" />
      <DO name="Rat" type="ASG_2_Rat" />
    </LNodeType>
    <LNodeType id="CTR-N" lnClass="TCTR">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="AmpSv" type="SAV_4_AmpSv" />
      <DO name="ARtg" type="ASG_2_ARtg" />
      <DO name="HzRtg" type="ASG_1_HzRtg" />
      <DO name="Rat" type="ASG_2_Rat" />
      <DO name="D" type="SPG_1_D" />
    </LNodeType>
    <LNodeType id="TVTR1" lnClass="TVTR">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="VolSv" type="SAV_2_VolSv" />
      <DO name="VRtg" type="ASG_1_VRtg" />
      <DO name="HzRtg" type="ASG_1_HzRtg" />
      <DO name="Rat" type="ASG_2_Rat" />
      <DO name="FuFail" type="SPS_1_FuFail" />
      <DO name="InRef1" type="ORG_2_InRef1" />
    </LNodeType>
    <LNodeType id="VTR-N" lnClass="TVTR">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="VolSv" type="SAV_2_VolSv" />
      <DO name="VRtg" type="ASG_1_VRtg" />
      <DO name="HzRtg" type="ASG_1_HzRtg" />
      <DO name="Rat" type="ASG_2_Rat" />
      <DO name="D" type="SPG_1_D" />
      <DO name="FuFail" type="SPS_1_FuFail" />
      <DO name="InRef1" type="ORG_2_InRef1" />
    </LNodeType>
    <LNodeType id="BININ" lnClass="GGIO">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="Ind1" type="SPS_1_FuFail" />
      <DO name="Ind2" type="SPS_1_FuFail" />
      <DO name="Ind3" type="SPS_1_FuFail" />
      <DO name="Ind4" type="SPS_1_FuFail" />
      <DO name="Ind5" type="SPS_1_FuFail" />
      <DO name="Ind6" type="SPS_1_FuFail" />
      <DO name="Ind7" type="SPS_1_FuFail" />
      <DO name="Ind8" type="SPS_1_FuFail" />
      <DO name="Ind9" type="SPS_1_FuFail" />
      <DO name="Ind10" type="SPS_1_FuFail" />
      <DO name="Ind11" type="SPS_1_FuFail" />
      <DO name="Ind12" type="SPS_1_FuFail" />
      <DO name="Ind13" type="SPS_1_FuFail" />
      <DO name="Ind14" type="SPS_1_FuFail" />
      <DO name="Ind15" type="SPS_1_FuFail" />
      <DO name="Ind16" type="SPS_1_FuFail" />
      <DO name="Ind17" type="SPS_1_FuFail" />
      <DO name="Ind18" type="SPS_1_FuFail" />
      <DO name="Ind19" type="SPS_1_FuFail" />
      <DO name="Ind20" type="SPS_1_FuFail" />
      <DO name="Ind21" type="SPS_1_FuFail" />
      <DO name="Ind22" type="SPS_1_FuFail" />
      <DO name="Ind23" type="SPS_1_FuFail" />
      <DO name="Ind24" type="SPS_1_FuFail" />
      <DO name="Ind25" type="SPS_1_FuFail" />
      <DO name="Ind26" type="SPS_1_FuFail" />
      <DO name="Ind27" type="SPS_1_FuFail" />
      <DO name="Ind28" type="SPS_1_FuFail" />
      <DO name="Ind29" type="SPS_1_FuFail" />
      <DO name="Ind30" type="SPS_1_FuFail" />
      <DO name="Ind31" type="SPS_1_FuFail" />
      <DO name="Ind32" type="SPS_1_FuFail" />
      <DO name="Ind33" type="SPS_1_FuFail" />
      <DO name="Ind34" type="SPS_1_FuFail" />
      <DO name="Ind35" type="SPS_1_FuFail" />
      <DO name="Ind36" type="SPS_1_FuFail" />
      <DO name="Ind37" type="SPS_1_FuFail" />
      <DO name="Ind38" type="SPS_1_FuFail" />
      <DO name="Ind39" type="SPS_1_FuFail" />
      <DO name="Ind40" type="SPS_1_FuFail" />
      <DO name="Ind41" type="SPS_1_FuFail" />
      <DO name="Ind42" type="SPS_1_FuFail" />
      <DO name="Ind43" type="SPS_1_FuFail" />
      <DO name="Ind44" type="SPS_1_FuFail" />
      <DO name="Ind45" type="SPS_1_FuFail" />
      <DO name="Ind46" type="SPS_1_FuFail" />
      <DO name="Ind47" type="SPS_1_FuFail" />
      <DO name="Ind48" type="SPS_1_FuFail" />
      <DO name="Ind49" type="SPS_1_FuFail" />
      <DO name="Ind50" type="SPS_1_FuFail" />
      <DO name="Ind51" type="SPS_1_FuFail" />
      <DO name="Ind52" type="SPS_1_FuFail" />
      <DO name="Ind53" type="SPS_1_FuFail" />
      <DO name="Ind54" type="SPS_1_FuFail" />
      <DO name="Ind55" type="SPS_1_FuFail" />
      <DO name="Ind56" type="SPS_1_FuFail" />
      <DO name="Ind57" type="SPS_1_FuFail" />
      <DO name="Ind58" type="SPS_1_FuFail" />
      <DO name="Ind59" type="SPS_1_FuFail" />
      <DO name="Ind60" type="SPS_1_FuFail" />
      <DO name="Ind61" type="SPS_1_FuFail" />
      <DO name="Ind62" type="SPS_1_FuFail" />
      <DO name="Ind63" type="SPS_1_FuFail" />
      <DO name="Ind64" type="SPS_1_FuFail" />
      <DO name="Ind65" type="SPS_1_FuFail" />
      <DO name="Ind66" type="SPS_1_FuFail" />
      <DO name="Ind67" type="SPS_1_FuFail" />
      <DO name="Ind68" type="SPS_1_FuFail" />
      <DO name="Ind69" type="SPS_1_FuFail" />
      <DO name="Ind70" type="SPS_1_FuFail" />
      <DO name="Ind71" type="SPS_1_FuFail" />
      <DO name="Ind72" type="SPS_1_FuFail" />
      <DO name="Ind73" type="SPS_1_FuFail" />
      <DO name="Ind74" type="SPS_1_FuFail" />
      <DO name="Ind75" type="SPS_1_FuFail" />
      <DO name="Ind76" type="SPS_1_FuFail" />
      <DO name="Ind77" type="SPS_1_FuFail" />
      <DO name="Ind78" type="SPS_1_FuFail" />
      <DO name="Ind79" type="SPS_1_FuFail" />
      <DO name="Ind80" type="SPS_1_FuFail" />
      <DO name="Ind81" type="SPS_1_FuFail" />
      <DO name="Ind82" type="SPS_1_FuFail" />
      <DO name="Ind83" type="SPS_1_FuFail" />
      <DO name="Ind84" type="SPS_1_FuFail" />
      <DO name="Ind85" type="SPS_1_FuFail" />
      <DO name="Ind86" type="SPS_1_FuFail" />
      <DO name="Ind87" type="SPS_1_FuFail" />
      <DO name="Ind88" type="SPS_1_FuFail" />
      <DO name="Ind89" type="SPS_1_FuFail" />
      <DO name="Ind90" type="SPS_1_FuFail" />
      <DO name="Ind91" type="SPS_1_FuFail" />
      <DO name="Ind92" type="SPS_1_FuFail" />
      <DO name="Ind93" type="SPS_1_FuFail" />
      <DO name="Ind94" type="SPS_1_FuFail" />
      <DO name="Ind95" type="SPS_1_FuFail" />
      <DO name="Ind96" type="SPS_1_FuFail" />
    </LNodeType>
    <LNodeType id="CMDOUT" lnClass="GGIO">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="Ind1" type="SPS_1_FuFail" />
      <DO name="Ind2" type="SPS_1_FuFail" />
      <DO name="Ind3" type="SPS_1_FuFail" />
      <DO name="Ind4" type="SPS_1_FuFail" />
      <DO name="Ind5" type="SPS_1_FuFail" />
      <DO name="Ind6" type="SPS_1_FuFail" />
      <DO name="Ind7" type="SPS_1_FuFail" />
      <DO name="Ind8" type="SPS_1_FuFail" />
      <DO name="Ind17" type="SPS_1_FuFail" />
      <DO name="Ind18" type="SPS_1_FuFail" />
      <DO name="Ind19" type="SPS_1_FuFail" />
      <DO name="Ind20" type="SPS_1_FuFail" />
      <DO name="Ind21" type="SPS_1_FuFail" />
      <DO name="Ind22" type="SPS_1_FuFail" />
      <DO name="Ind23" type="SPS_1_FuFail" />
      <DO name="Ind24" type="SPS_1_FuFail" />
      <DO name="Ind33" type="SPS_1_FuFail" />
      <DO name="Ind34" type="SPS_1_FuFail" />
      <DO name="Ind35" type="SPS_1_FuFail" />
      <DO name="Ind36" type="SPS_1_FuFail" />
      <DO name="Ind37" type="SPS_1_FuFail" />
      <DO name="Ind38" type="SPS_1_FuFail" />
      <DO name="Ind39" type="SPS_1_FuFail" />
      <DO name="Ind40" type="SPS_1_FuFail" />
      <DO name="Ind49" type="SPS_1_FuFail" />
      <DO name="Ind50" type="SPS_1_FuFail" />
      <DO name="Ind51" type="SPS_1_FuFail" />
      <DO name="Ind52" type="SPS_1_FuFail" />
      <DO name="Ind53" type="SPS_1_FuFail" />
      <DO name="Ind54" type="SPS_1_FuFail" />
      <DO name="Ind55" type="SPS_1_FuFail" />
      <DO name="Ind56" type="SPS_1_FuFail" />
      <DO name="Ind65" type="SPS_1_FuFail" />
      <DO name="Ind66" type="SPS_1_FuFail" />
      <DO name="Ind67" type="SPS_1_FuFail" />
      <DO name="Ind68" type="SPS_1_FuFail" />
      <DO name="Ind69" type="SPS_1_FuFail" />
      <DO name="Ind70" type="SPS_1_FuFail" />
      <DO name="Ind71" type="SPS_1_FuFail" />
      <DO name="Ind72" type="SPS_1_FuFail" />
      <DO name="Ind81" type="SPS_1_FuFail" />
      <DO name="Ind82" type="SPS_1_FuFail" />
      <DO name="Ind83" type="SPS_1_FuFail" />
      <DO name="Ind84" type="SPS_1_FuFail" />
      <DO name="Ind85" type="SPS_1_FuFail" />
      <DO name="Ind86" type="SPS_1_FuFail" />
      <DO name="Ind87" type="SPS_1_FuFail" />
      <DO name="Ind88" type="SPS_1_FuFail" />
    </LNodeType>
    <LNodeType id="TIM" lnClass="LTIM">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="TmDT" type="SPS_1_FuFail" />
      <DO name="TmOfsTmm" type="ING_2_TmOfsTmm" />
      <DO name="TmUseDT" type="SPG_2_TmUseDT" />
      <DO name="TmChgDT" type="TSG_2_TmChgDT" />
      <DO name="TmChgST" type="TSG_2_TmChgDT" />
      <DO name="AutoTmOfsTmm" type="SPG_1_AutoTmOfsTmm" />
    </LNodeType>
    <LNodeType id="XCBR_TYPE" lnClass="XCBR">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="EEHealth" type="ENS_2_PhyHealth" />
      <DO name="Loc" type="SPS_1_FuFail" />
      <DO name="OpCnt" type="INS_5_OpCnt" />
      <DO name="Pos" type="DPC_21_Pos" />
      <DO name="BlkOpn" type="SPC_9_BlkOpn" />
      <DO name="BlkCls" type="SPC_9_BlkOpn" />
      <DO name="OpOpn" type="ACT_4_OpOpn" />
      <DO name="OpCls" type="ACT_4_OpOpn" />
      <DO name="OpTr" type="SPS_1_OpTr" />
      <DO name="OpnCol" type="SPS_1_OpTr" />
      <DO name="ClsCol" type="SPS_1_OpTr" />
    </LNodeType>
    <LNodeType id="XSWI_TYPE" lnClass="XSWI">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="EEHealth" type="ENS_2_PhyHealth" />
      <DO name="Loc" type="SPS_1_FuFail" />
      <DO name="OpCnt" type="INS_5_OpCnt" />
      <DO name="SwTyp" type="ENS_5_SwTyp" />
      <DO name="Pos" type="DPC_21_Pos" />
      <DO name="BlkOpn" type="SPC_9_BlkOpn" />
      <DO name="BlkCls" type="SPC_9_BlkOpn" />
      <DO name="OpOpn" type="ACT_4_OpOpn" />
      <DO name="OpCls" type="ACT_4_OpOpn" />
      <DO name="OpnCol" type="SPS_1_OpTr" />
      <DO name="ClsCol" type="SPS_1_OpTr" />
    </LNodeType>
    <LNodeType id="LTMS_TYPE" lnClass="LTMS">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="TmSrc" type="VSS_3_TmSrc" />
      <DO name="TmSyn" type="ENS_1_TmSyn" />
      <DO name="TmChSt1" type="SPS_1_FuFail" />
    </LNodeType>
    <LNodeType id="LCCH_TYPE" lnClass="LCCH">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="ChLiv" type="SPS_1_FuFail" />
      <DO name="RedChLiv" type="SPS_1_FuFail" />
      <DO name="ChLivTms" type="ING_2_TmOfsTmm" />
    </LNodeType>
    <LNodeType id="SIML_TYPE" lnClass="SIML">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="InsAlm" type="SPS_1_FuFail" />
      <DO name="InsBlk" type="SPS_1_FuFail" />
      <DO name="InsTr" type="SPS_1_FuFail" />
      <DO name="TmpAlm" type="SPS_1_FuFail" />
      <DO name="GasInsAlm" type="SPS_1_FuFail" />
      <DO name="GasInsTr" type="SPS_1_FuFail" />
      <DO name="GasFlwTr" type="SPS_1_FuFail" />
      <DO name="InsLevMax" type="SPS_1_FuFail" />
      <DO name="InsLevMin" type="SPS_1_FuFail" />
      <DO name="H2Alm" type="SPS_1_FuFail" />
      <DO name="H2Wrn" type="SPS_1_FuFail" />
      <DO name="MstAlm" type="SPS_1_FuFail" />
      <DO name="MstWrn" type="SPS_1_FuFail" />
    </LNodeType>
    <LNodeType id="SIMG_TYPE" lnClass="SIMG">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="InsAlm" type="SPS_1_FuFail" />
      <DO name="InsBlk" type="SPS_1_FuFail" />
      <DO name="InsTr" type="SPS_1_FuFail" />
      <DO name="PresAlm" type="SPS_1_FuFail" />
      <DO name="DenAlm" type="SPS_1_FuFail" />
      <DO name="TmpAlm" type="SPS_1_FuFail" />
      <DO name="InsLevMax" type="SPS_1_FuFail" />
      <DO name="InsLevMin" type="SPS_1_FuFail" />
    </LNodeType>
    <LNodeType id="LSRL_TYPE" lnClass="LSRL">
      <DO name="NamPlt" type="LPL_16_NamPlt" />
      <DO name="BitRate" type="ING_2_TmOfsTmm" />
      <DO name="DataBits" type="ING_2_TmOfsTmm" />
      <DO name="Parity" type="VSG_1_Parity" />
      <DO name="StopBits" type="ING_2_TmOfsTmm" />
    </LNodeType>
    <LNodeType id="LGOS_TYPE" lnClass="LGOS">
      <DO name="Beh" type="ENS_13_Beh" />
      <DO name="St" type="SPS_1_FuFail" />
      <DO name="SimSt" type="SPS_1_FuFail" />
      <DO name="GoCBRef" type="ORG_2_GoCBRef" />
    </LNodeType>
    <LNodeType id="LLN02" lnClass="LLN0">
      <DO name="Mod" type="ENC_18_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_3_NamPlt" />
      <DO name="LEDRs" type="SPC_3_LEDRs" />
      <DO name="LocKey" type="SPS_1_LocKey" />
      <DO name="LocSta" type="SPC_3_LocSta" />
      <DO name="MltLev" type="SPG_1_MltLev" />
    </LNodeType>
    <LNodeType id="LPHD3" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_2_PhyNam" />
      <DO name="PhyHealth" type="ENS_2_Health" />
      <DO name="Proxy" type="SPS_2_Proxy" />
      <DO name="PwrUp" type="SPS_2_Proxy" />
      <DO name="Sim" type="SPC_7_Sim" />
      <DO name="OpTmh" type="INS_2_OpTmh" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PrcModIna" type="SPS_1_PrcModIna" />
    </LNodeType>
    <LNodeType id="LLN03" lnClass="LLN0">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_3_NamPlt" />
      <DO name="GrRef" type="ORG_3_GrRef" />
    </LNodeType>
    <LNodeType id="LGOS1" lnClass="LGOS">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="NdsCom" type="SPS_2_Proxy" />
      <DO name="St" type="SPS_2_Proxy" />
      <DO name="SimSt" type="SPS_2_Proxy" />
      <DO name="ConfRevNum" type="INS_1_OpCnt" />
      <DO name="GoCBRef" type="ORG_3_GrRef" />
      <DO name="RxConfRevNum" type="INS_1_OpCnt" />
    </LNodeType>
    <LNodeType id="TCTR2" lnClass="TCTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ARtg" type="ASG_3_ARtg" />
      <DO name="Rat" type="ASG_3_Rat" />
      <DO name="HzRtg" type="ASG_1_Rat" />
      <DO name="Cor" type="ASG_1_ARtg" />
      <DO name="AmpSv" type="SAV_5_AmpSv" />
      <DO name="Trp" type="ENG_1_Trp" />
      <DO name="ScndTmms" type="ING_1_ScndTmms" />
      <DO name="Clip" type="ASG_2_Clip" />
      <DO name="AccMeas" type="ENG_1_AccMeas" />
      <DO name="AccPro" type="ENG_1_AccPro" />
      <DO name="HoldTmms" type="ING_1_ScndTmms" />
      <DO name="NamAccRtg" type="VSD_1_NamVariant" />
      <DO name="NamARtg" type="VSD_1_NamVariant" />
      <DO name="NamClipRtg" type="VSD_1_NamVariant" />
    </LNodeType>
    <LNodeType id="TVTR2" lnClass="TVTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="VolSv" type="SAV_1_AmpSv" />
      <DO name="VRtg" type="ASG_1_Rat" />
      <DO name="HzRtg" type="ASG_1_Rat" />
      <DO name="Rat" type="ASG_1_Rat" />
      <DO name="Cor" type="ASG_1_ARtg" />
      <DO name="Clip" type="ASG_1_Clip" />
      <DO name="AccMeas" type="ENG_1_AccMeas" />
      <DO name="AccPro" type="ENG_1_AccPro" />
      <DO name="HoldTmms" type="ING_1_ScndTmms" />
      <DO name="NamAccRtg" type="VSD_1_NamVariant" />
      <DO name="NamVRtg" type="VSD_1_NamVariant" />
      <DO name="NamClipRtg" type="VSD_1_NamVariant" />
    </LNodeType>
    <LNodeType id="GAPC1" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="InvertedPh" type="ENG_1_InvertedPh" />
      <DO name="CTConnect" type="ENG_1_CTConnect" />
      <DO name="CTSPInDir" type="ENG_1_CTSPInDir" />
      <DO name="ARtgSec" type="ENG_1_ARtgSec" />
      <DO name="AMeasRange" type="ENG_1_AMeasRange" />
      <DO name="AInternTyp" type="ENG_1_AInternTyp" />
      <DO name="ARtgSecIN" type="ENG_1_ARtgSec" />
      <DO name="AMeasRgIN" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN" type="ENG_1_AInternTyp" />
      <DO name="AMeasRgIN2" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN2" type="ENG_1_AInternTyp" />
      <DO name="KToRtgK" type="ASG_1_Clip" />
      <DO name="ErrKToRtgK" type="ASG_1_Clip" />
      <DO name="ErrRtgK" type="ASG_1_Clip" />
      <DO name="MuIndex" type="ING_1_MuIndex" />
      <DO name="Tracking" type="ENG_1_Tracking" />
      <DO name="InvPhABCur" type="SPS_1_LocKey" />
      <DO name="InvPhBCCur" type="SPS_1_LocKey" />
      <DO name="InvPhACCur" type="SPS_1_LocKey" />
    </LNodeType>
    <LNodeType id="SBWI1" lnClass="SBWI">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="ResetBW" type="SPS_1_ResetBW" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="PhABWsus" type="SPS_1_LocKey" />
      <DO name="PhBBWsus" type="SPS_1_LocKey" />
      <DO name="PhCBWsus" type="SPS_1_LocKey" />
      <DO name="PhABW" type="SPS_1_LocKey" />
      <DO name="PhBBW" type="SPS_1_LocKey" />
      <DO name="PhCBW" type="SPS_1_LocKey" />
      <DO name="BWsus" type="SPS_1_LocKey" />
      <DO name="BrokenWire" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="BlkMod" type="ENG_1_BlkMod" />
      <DO name="DltAblk" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SSYM1" lnClass="SSYM">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="BalLimit" type="ASG_1_BalLimit" />
      <DO name="BalFactor" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SPSQ1" lnClass="SPSQ">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
    </LNodeType>
    <LNodeType id="SSUM1" lnClass="SSUM">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="SumAFactor" type="ASG_1_Clip" />
      <DO name="SumAThrld" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SADC1" lnClass="SADC">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
    </LNodeType>
    <LNodeType id="GAPC2" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="VTConnect" type="ENG_1_VTConnect" />
      <DO name="InvertedPh" type="ENG_1_InvertedPh" />
      <DO name="VRtgSec" type="ASG_1_Clip" />
      <DO name="VRatPhVddn" type="ASG_1_Clip" />
      <DO name="MuIndex" type="ING_1_MuIndex" />
      <DO name="Tracking" type="ENG_1_Tracking" />
      <DO name="InvPhABVol" type="SPS_1_LocKey" />
      <DO name="InvPhBCVol" type="SPS_1_LocKey" />
      <DO name="InvPhACVol" type="SPS_1_LocKey" />
    </LNodeType>
    <LNodeType id="SSYM2" lnClass="SSYM">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="BalLimit" type="ASG_1_BalLimit" />
      <DO name="BalFactor" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SPSQ2" lnClass="SPSQ">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
    </LNodeType>
    <LNodeType id="SSUM2" lnClass="SSUM">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="StrVal" type="ASG_2_StrVal" />
    </LNodeType>
    <LNodeType id="SFFM1" lnClass="SFFM">
      <DO name="Mod" type="ENC_19_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="VTmcb" type="SPS_1_ResetBW" />
      <DO name="ProtDlTmms" type="ING_1_ProtDlTmms" />
    </LNodeType>
    <LNodeType id="RDRE1" lnClass="RDRE">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="RcdTrg" type="SPC_1_RcdTrg" />
      <DO name="MemRs" type="SPC_2_MemRs" />
      <DO name="MemClr" type="SPC_1_MemRs" />
      <DO name="RcdMade" type="SPS_2_Proxy" />
      <DO name="FltNum" type="INS_1_OpCnt" />
      <DO name="RcdStr" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="LN0_Root" lnClass="LLN0">
      <DO name="Mod" type="ENC_20_Mod" />
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NamPlt" type="LPL_18_NamPlt" />
      <DO name="Health" type="ENS_8_Health" />
    </LNodeType>
    <LNodeType id="LLN04" lnClass="LLN0">
      <DO name="Mod" type="ENC_20_Mod" />
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NamPlt" type="LPL_18_NamPlt" />
      <DO name="GrRef" type="ORG_1_GoCBRef" />
    </LNodeType>
    <LNodeType id="LPHD4" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="LPHD5" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
      <DO name="Sim" type="SPC_8_Sim" />
    </LNodeType>
    <LNodeType id="LGOS2" lnClass="LGOS">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NdsCom" type="SPS_1_NdsCom" />
      <DO name="St" type="SPS_1_NdsCom" />
      <DO name="SimSt" type="SPS_1_NdsCom" />
      <DO name="LastStNum" type="INS_2_LastStNum" />
      <DO name="LastSqNum" type="INS_1_LastSqNum" />
      <DO name="LastTal" type="INS_1_LastSqNum" />
      <DO name="ConfRevNum" type="INS_2_LastStNum" />
      <DO name="RxConfRevNum" type="INS_2_LastStNum" />
      <DO name="ErrSt" type="ENS_1_ErrSt" />
      <DO name="OosCnt" type="INS_1_LastSqNum" />
      <DO name="TalCnt" type="INS_1_LastSqNum" />
      <DO name="DecErrCnt" type="INS_1_LastSqNum" />
      <DO name="BufOvflCnt" type="INS_1_LastSqNum" />
      <DO name="MsgLosCnt" type="INS_1_LastSqNum" />
      <DO name="MaxMsgLos" type="INS_1_LastSqNum" />
      <DO name="TotDwnTm" type="MV_1_TotDwnTm" />
      <DO name="MaxDwnTm" type="MV_1_TotDwnTm" />
      <DO name="RsStat" type="SPC_8_Sim" />
      <DO name="GoCBRef" type="ORG_1_GoCBRef" />
      <DO name="DatSet" type="ORG_1_DatSet" />
      <DO name="GoID" type="VSG_1_GoID" />
      <DO name="Addr" type="VSG_1_GoID" />
      <DO name="VlanID" type="ING_1_VlanID" />
      <DO name="VlanPri" type="ING_1_VlanID" />
      <DO name="AppID" type="ING_1_VlanID" />
    </LNodeType>
    <LNodeType id="LSVS1" lnClass="LSVS">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NdsCom" type="SPS_2_NdsCom" />
      <DO name="St" type="SPS_2_NdsCom" />
      <DO name="SimSt" type="SPS_2_NdsCom" />
      <DO name="ConfRevNum" type="INS_1_ConfRevNum" />
      <DO name="RxConfRevNum" type="INS_1_ConfRevNum" />
      <DO name="SmpSynch" type="INS_1_SmpSynch" />
      <DO name="ErrSt" type="ENS_2_ErrSt" />
      <DO name="NetwDly" type="MV_1_NetwDly" />
      <DO name="OosCnt" type="INS_1_SmpSynch" />
      <DO name="DscdCnt" type="INS_1_SmpSynch" />
      <DO name="IntpCnt" type="INS_1_SmpSynch" />
      <DO name="TotDwnTm" type="MV_2_TotDwnTm" />
      <DO name="MaxDwnTm" type="MV_2_TotDwnTm" />
      <DO name="RsStat" type="SPC_8_Sim" />
      <DO name="SvCBRef" type="ORG_1_SvCBRef" />
      <DO name="DatSet" type="ORG_2_DatSet" />
      <DO name="SvID" type="VSG_1_GoID" />
      <DO name="Addr" type="VSG_1_GoID" />
      <DO name="VlanID" type="ING_1_VlanID" />
      <DO name="VlanPri" type="ING_1_VlanID" />
      <DO name="AppID" type="ING_1_VlanID" />
    </LNodeType>
    <LNodeType id="PIOC1" lnClass="PIOC">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PIOC2" lnClass="PIOC">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTOC1" lnClass="PTOC">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTUV1" lnClass="PTUV">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTOV1" lnClass="PTOV">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTOV2" lnClass="PTOV">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
    </LNodeType>
    <LNodeType id="PVPH1" lnClass="PVPH">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PDIF1" lnClass="PDIF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PDIF2" lnClass="PDIF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PDIF3" lnClass="PDIF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Op" type="ACT_8_Op" />
    </LNodeType>
    <LNodeType id="PHAR1" lnClass="PHAR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NamPlt" type="LPL_19_NamPlt" />
      <DO name="Str" type="ACD_16_Str" />
    </LNodeType>
    <LNodeType id="PTRC1" lnClass="PTRC">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Tr" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="XCBR2" lnClass="XCBR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Loc" type="SPS_7_Proxy" />
      <DO name="OpCnt" type="INS_6_OpCnt" />
      <DO name="Pos" type="DPC_22_Pos" />
      <DO name="BlkOpn" type="SPC_10_BlkOpn" />
      <DO name="BlkCls" type="SPC_10_BlkOpn" />
      <DO name="CBOpCap" type="ENS_3_CBOpCap" />
    </LNodeType>
    <LNodeType id="XSWI1" lnClass="XSWI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Loc" type="SPS_7_Proxy" />
      <DO name="OpCnt" type="INS_6_OpCnt" />
      <DO name="Pos" type="DPC_22_Pos" />
      <DO name="BlkOpn" type="SPC_10_BlkOpn" />
      <DO name="BlkCls" type="SPC_10_BlkOpn" />
      <DO name="SwTyp" type="ENS_6_SwTyp" />
      <DO name="SwOpCap" type="ENS_2_SwOpCap" />
    </LNodeType>
    <LNodeType id="CSWI2" lnClass="CSWI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Pos" type="DPC_23_Pos" />
      <DO name="OpOpn" type="ACT_7_Op" />
      <DO name="OpCls" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="RDRE2" lnClass="RDRE">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="RcdMade" type="SPS_7_Proxy" />
      <DO name="FltNum" type="INS_6_OpCnt" />
    </LNodeType>
    <LNodeType id="SCBR1" lnClass="SCBR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="ColOpn" type="SPS_7_Proxy" />
      <DO name="AbrAlm" type="SPS_7_Proxy" />
      <DO name="MechTmAlm" type="SPS_1_MechTmAlm" />
      <DO name="OpTmAlm" type="SPS_7_Proxy" />
      <DO name="AccAbr" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="RBRF1" lnClass="RBRF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_15_Str" />
      <DO name="OpEx" type="ACT_7_Op" />
      <DO name="OpIn" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTTR1" lnClass="PTTR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Op" type="ACT_7_Op" />
      <DO name="AlmThm" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="MMXU1" lnClass="MMXU">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="TotW" type="MV_1_AccAbr" />
      <DO name="TotVAr" type="MV_1_AccAbr" />
      <DO name="TotVA" type="MV_1_AccAbr" />
      <DO name="TotPF" type="MV_1_AccAbr" />
      <DO name="Hz" type="MV_1_AccAbr" />
      <DO name="A" type="WYE_3_A" />
      <DO name="W" type="WYE_4_W" />
      <DO name="VAr" type="WYE_4_W" />
      <DO name="VA" type="WYE_4_W" />
      <DO name="PF" type="WYE_4_W" />
    </LNodeType>
    <LNodeType id="MMXU2" lnClass="MMXU">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="PPV" type="DEL_7_PPV" />
      <DO name="PhV" type="WYE_3_A" />
    </LNodeType>
    <LNodeType id="MSQI1" lnClass="MSQI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SeqA" type="SEQ_4_SeqA" />
    </LNodeType>
    <LNodeType id="MSQI2" lnClass="MSQI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SeqV1" type="SEQ_1_SeqV1" />
      <DO name="SeqV2" type="SEQ_1_SeqV1" />
    </LNodeType>
    <LNodeType id="MMXN1" lnClass="MMXN">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Amp01" type="MV_1_Amp01" />
      <DO name="Amp02" type="MV_1_Amp01" />
      <DO name="Amp03" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="ZBAT1" lnClass="ZBAT">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Vol" type="MV_1_AccAbr" />
      <DO name="BatWrn" type="SPS_1_MechTmAlm" />
      <DO name="BatFail" type="SPS_1_MechTmAlm" />
      <DO name="BatGndFlt" type="SPS_1_MechTmAlm" />
      <DO name="BatDvAlm" type="SPS_1_MechTmAlm" />
    </LNodeType>
    <LNodeType id="GGIO_BC01_08" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO01" type="SPC_8_Sim" />
      <DO name="SPCSO02" type="SPC_8_Sim" />
      <DO name="SPCSO03" type="SPC_8_Sim" />
      <DO name="SPCSO04" type="SPC_8_Sim" />
      <DO name="SPCSO05" type="SPC_8_Sim" />
      <DO name="SPCSO06" type="SPC_8_Sim" />
      <DO name="SPCSO07" type="SPC_8_Sim" />
      <DO name="SPCSO08" type="SPC_8_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC09_16" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO09" type="SPC_8_Sim" />
      <DO name="SPCSO10" type="SPC_8_Sim" />
      <DO name="SPCSO11" type="SPC_8_Sim" />
      <DO name="SPCSO12" type="SPC_8_Sim" />
      <DO name="SPCSO13" type="SPC_8_Sim" />
      <DO name="SPCSO14" type="SPC_8_Sim" />
      <DO name="SPCSO15" type="SPC_8_Sim" />
      <DO name="SPCSO16" type="SPC_8_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC17_24" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO17" type="SPC_8_Sim" />
      <DO name="SPCSO18" type="SPC_8_Sim" />
      <DO name="SPCSO19" type="SPC_8_Sim" />
      <DO name="SPCSO20" type="SPC_8_Sim" />
      <DO name="SPCSO21" type="SPC_8_Sim" />
      <DO name="SPCSO22" type="SPC_8_Sim" />
      <DO name="SPCSO23" type="SPC_8_Sim" />
      <DO name="SPCSO24" type="SPC_8_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC25_32" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO25" type="SPC_8_Sim" />
      <DO name="SPCSO26" type="SPC_8_Sim" />
      <DO name="SPCSO27" type="SPC_8_Sim" />
      <DO name="SPCSO28" type="SPC_8_Sim" />
      <DO name="SPCSO29" type="SPC_8_Sim" />
      <DO name="SPCSO30" type="SPC_8_Sim" />
      <DO name="SPCSO31" type="SPC_8_Sim" />
      <DO name="SPCSO32" type="SPC_8_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BS08" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS10" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="Ind09" type="SPS_7_Proxy" />
      <DO name="Ind10" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS12" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="Ind09" type="SPS_7_Proxy" />
      <DO name="Ind10" type="SPS_7_Proxy" />
      <DO name="Ind11" type="SPS_7_Proxy" />
      <DO name="Ind12" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS16" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="Ind09" type="SPS_7_Proxy" />
      <DO name="Ind10" type="SPS_7_Proxy" />
      <DO name="Ind11" type="SPS_7_Proxy" />
      <DO name="Ind12" type="SPS_7_Proxy" />
      <DO name="Ind13" type="SPS_7_Proxy" />
      <DO name="Ind14" type="SPS_7_Proxy" />
      <DO name="Ind15" type="SPS_7_Proxy" />
      <DO name="Ind16" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS24" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="Ind09" type="SPS_7_Proxy" />
      <DO name="Ind10" type="SPS_7_Proxy" />
      <DO name="Ind11" type="SPS_7_Proxy" />
      <DO name="Ind12" type="SPS_7_Proxy" />
      <DO name="Ind13" type="SPS_7_Proxy" />
      <DO name="Ind14" type="SPS_7_Proxy" />
      <DO name="Ind15" type="SPS_7_Proxy" />
      <DO name="Ind16" type="SPS_7_Proxy" />
      <DO name="Ind17" type="SPS_7_Proxy" />
      <DO name="Ind18" type="SPS_7_Proxy" />
      <DO name="Ind19" type="SPS_7_Proxy" />
      <DO name="Ind20" type="SPS_7_Proxy" />
      <DO name="Ind21" type="SPS_7_Proxy" />
      <DO name="Ind22" type="SPS_7_Proxy" />
      <DO name="Ind23" type="SPS_7_Proxy" />
      <DO name="Ind24" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS26" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="Ind09" type="SPS_7_Proxy" />
      <DO name="Ind10" type="SPS_7_Proxy" />
      <DO name="Ind11" type="SPS_7_Proxy" />
      <DO name="Ind12" type="SPS_7_Proxy" />
      <DO name="Ind13" type="SPS_7_Proxy" />
      <DO name="Ind14" type="SPS_7_Proxy" />
      <DO name="Ind15" type="SPS_7_Proxy" />
      <DO name="Ind16" type="SPS_7_Proxy" />
      <DO name="Ind17" type="SPS_7_Proxy" />
      <DO name="Ind18" type="SPS_7_Proxy" />
      <DO name="Ind19" type="SPS_7_Proxy" />
      <DO name="Ind20" type="SPS_7_Proxy" />
      <DO name="Ind21" type="SPS_7_Proxy" />
      <DO name="Ind22" type="SPS_7_Proxy" />
      <DO name="Ind23" type="SPS_7_Proxy" />
      <DO name="Ind24" type="SPS_7_Proxy" />
      <DO name="Ind25" type="SPS_7_Proxy" />
      <DO name="Ind26" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS32" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="Ind09" type="SPS_7_Proxy" />
      <DO name="Ind10" type="SPS_7_Proxy" />
      <DO name="Ind11" type="SPS_7_Proxy" />
      <DO name="Ind12" type="SPS_7_Proxy" />
      <DO name="Ind13" type="SPS_7_Proxy" />
      <DO name="Ind14" type="SPS_7_Proxy" />
      <DO name="Ind15" type="SPS_7_Proxy" />
      <DO name="Ind16" type="SPS_7_Proxy" />
      <DO name="Ind17" type="SPS_7_Proxy" />
      <DO name="Ind18" type="SPS_7_Proxy" />
      <DO name="Ind19" type="SPS_7_Proxy" />
      <DO name="Ind20" type="SPS_7_Proxy" />
      <DO name="Ind21" type="SPS_7_Proxy" />
      <DO name="Ind22" type="SPS_7_Proxy" />
      <DO name="Ind23" type="SPS_7_Proxy" />
      <DO name="Ind24" type="SPS_7_Proxy" />
      <DO name="Ind25" type="SPS_7_Proxy" />
      <DO name="Ind26" type="SPS_7_Proxy" />
      <DO name="Ind27" type="SPS_7_Proxy" />
      <DO name="Ind28" type="SPS_7_Proxy" />
      <DO name="Ind29" type="SPS_7_Proxy" />
      <DO name="Ind30" type="SPS_7_Proxy" />
      <DO name="Ind31" type="SPS_7_Proxy" />
      <DO name="Ind32" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS64" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="Ind09" type="SPS_7_Proxy" />
      <DO name="Ind10" type="SPS_7_Proxy" />
      <DO name="Ind11" type="SPS_7_Proxy" />
      <DO name="Ind12" type="SPS_7_Proxy" />
      <DO name="Ind13" type="SPS_7_Proxy" />
      <DO name="Ind14" type="SPS_7_Proxy" />
      <DO name="Ind15" type="SPS_7_Proxy" />
      <DO name="Ind16" type="SPS_7_Proxy" />
      <DO name="Ind17" type="SPS_7_Proxy" />
      <DO name="Ind18" type="SPS_7_Proxy" />
      <DO name="Ind19" type="SPS_7_Proxy" />
      <DO name="Ind20" type="SPS_7_Proxy" />
      <DO name="Ind21" type="SPS_7_Proxy" />
      <DO name="Ind22" type="SPS_7_Proxy" />
      <DO name="Ind23" type="SPS_7_Proxy" />
      <DO name="Ind24" type="SPS_7_Proxy" />
      <DO name="Ind25" type="SPS_7_Proxy" />
      <DO name="Ind26" type="SPS_7_Proxy" />
      <DO name="Ind27" type="SPS_7_Proxy" />
      <DO name="Ind28" type="SPS_7_Proxy" />
      <DO name="Ind29" type="SPS_7_Proxy" />
      <DO name="Ind30" type="SPS_7_Proxy" />
      <DO name="Ind31" type="SPS_7_Proxy" />
      <DO name="Ind32" type="SPS_7_Proxy" />
      <DO name="Ind33" type="SPS_7_Proxy" />
      <DO name="Ind34" type="SPS_7_Proxy" />
      <DO name="Ind35" type="SPS_7_Proxy" />
      <DO name="Ind36" type="SPS_7_Proxy" />
      <DO name="Ind37" type="SPS_7_Proxy" />
      <DO name="Ind38" type="SPS_7_Proxy" />
      <DO name="Ind39" type="SPS_7_Proxy" />
      <DO name="Ind40" type="SPS_7_Proxy" />
      <DO name="Ind41" type="SPS_7_Proxy" />
      <DO name="Ind42" type="SPS_7_Proxy" />
      <DO name="Ind43" type="SPS_7_Proxy" />
      <DO name="Ind44" type="SPS_7_Proxy" />
      <DO name="Ind45" type="SPS_7_Proxy" />
      <DO name="Ind46" type="SPS_7_Proxy" />
      <DO name="Ind47" type="SPS_7_Proxy" />
      <DO name="Ind48" type="SPS_7_Proxy" />
      <DO name="Ind49" type="SPS_7_Proxy" />
      <DO name="Ind50" type="SPS_7_Proxy" />
      <DO name="Ind51" type="SPS_7_Proxy" />
      <DO name="Ind52" type="SPS_7_Proxy" />
      <DO name="Ind53" type="SPS_7_Proxy" />
      <DO name="Ind54" type="SPS_7_Proxy" />
      <DO name="Ind55" type="SPS_7_Proxy" />
      <DO name="Ind56" type="SPS_7_Proxy" />
      <DO name="Ind57" type="SPS_7_Proxy" />
      <DO name="Ind58" type="SPS_7_Proxy" />
      <DO name="Ind59" type="SPS_7_Proxy" />
      <DO name="Ind60" type="SPS_7_Proxy" />
      <DO name="Ind61" type="SPS_7_Proxy" />
      <DO name="Ind62" type="SPS_7_Proxy" />
      <DO name="Ind63" type="SPS_7_Proxy" />
      <DO name="Ind64" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS128" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind001" type="SPS_7_Proxy" />
      <DO name="Ind002" type="SPS_7_Proxy" />
      <DO name="Ind003" type="SPS_7_Proxy" />
      <DO name="Ind004" type="SPS_7_Proxy" />
      <DO name="Ind005" type="SPS_7_Proxy" />
      <DO name="Ind006" type="SPS_7_Proxy" />
      <DO name="Ind007" type="SPS_7_Proxy" />
      <DO name="Ind008" type="SPS_7_Proxy" />
      <DO name="Ind009" type="SPS_7_Proxy" />
      <DO name="Ind010" type="SPS_7_Proxy" />
      <DO name="Ind011" type="SPS_7_Proxy" />
      <DO name="Ind012" type="SPS_7_Proxy" />
      <DO name="Ind013" type="SPS_7_Proxy" />
      <DO name="Ind014" type="SPS_7_Proxy" />
      <DO name="Ind015" type="SPS_7_Proxy" />
      <DO name="Ind016" type="SPS_7_Proxy" />
      <DO name="Ind017" type="SPS_7_Proxy" />
      <DO name="Ind018" type="SPS_7_Proxy" />
      <DO name="Ind019" type="SPS_7_Proxy" />
      <DO name="Ind020" type="SPS_7_Proxy" />
      <DO name="Ind021" type="SPS_7_Proxy" />
      <DO name="Ind022" type="SPS_7_Proxy" />
      <DO name="Ind023" type="SPS_7_Proxy" />
      <DO name="Ind024" type="SPS_7_Proxy" />
      <DO name="Ind025" type="SPS_7_Proxy" />
      <DO name="Ind026" type="SPS_7_Proxy" />
      <DO name="Ind027" type="SPS_7_Proxy" />
      <DO name="Ind028" type="SPS_7_Proxy" />
      <DO name="Ind029" type="SPS_7_Proxy" />
      <DO name="Ind030" type="SPS_7_Proxy" />
      <DO name="Ind031" type="SPS_7_Proxy" />
      <DO name="Ind032" type="SPS_7_Proxy" />
      <DO name="Ind033" type="SPS_7_Proxy" />
      <DO name="Ind034" type="SPS_7_Proxy" />
      <DO name="Ind035" type="SPS_7_Proxy" />
      <DO name="Ind036" type="SPS_7_Proxy" />
      <DO name="Ind037" type="SPS_7_Proxy" />
      <DO name="Ind038" type="SPS_7_Proxy" />
      <DO name="Ind039" type="SPS_7_Proxy" />
      <DO name="Ind040" type="SPS_7_Proxy" />
      <DO name="Ind041" type="SPS_7_Proxy" />
      <DO name="Ind042" type="SPS_7_Proxy" />
      <DO name="Ind043" type="SPS_7_Proxy" />
      <DO name="Ind044" type="SPS_7_Proxy" />
      <DO name="Ind045" type="SPS_7_Proxy" />
      <DO name="Ind046" type="SPS_7_Proxy" />
      <DO name="Ind047" type="SPS_7_Proxy" />
      <DO name="Ind048" type="SPS_7_Proxy" />
      <DO name="Ind049" type="SPS_7_Proxy" />
      <DO name="Ind050" type="SPS_7_Proxy" />
      <DO name="Ind051" type="SPS_7_Proxy" />
      <DO name="Ind052" type="SPS_7_Proxy" />
      <DO name="Ind053" type="SPS_7_Proxy" />
      <DO name="Ind054" type="SPS_7_Proxy" />
      <DO name="Ind055" type="SPS_7_Proxy" />
      <DO name="Ind056" type="SPS_7_Proxy" />
      <DO name="Ind057" type="SPS_7_Proxy" />
      <DO name="Ind058" type="SPS_7_Proxy" />
      <DO name="Ind059" type="SPS_7_Proxy" />
      <DO name="Ind060" type="SPS_7_Proxy" />
      <DO name="Ind061" type="SPS_7_Proxy" />
      <DO name="Ind062" type="SPS_7_Proxy" />
      <DO name="Ind063" type="SPS_7_Proxy" />
      <DO name="Ind064" type="SPS_7_Proxy" />
      <DO name="Ind065" type="SPS_7_Proxy" />
      <DO name="Ind066" type="SPS_7_Proxy" />
      <DO name="Ind067" type="SPS_7_Proxy" />
      <DO name="Ind068" type="SPS_7_Proxy" />
      <DO name="Ind069" type="SPS_7_Proxy" />
      <DO name="Ind070" type="SPS_7_Proxy" />
      <DO name="Ind071" type="SPS_7_Proxy" />
      <DO name="Ind072" type="SPS_7_Proxy" />
      <DO name="Ind073" type="SPS_7_Proxy" />
      <DO name="Ind074" type="SPS_7_Proxy" />
      <DO name="Ind075" type="SPS_7_Proxy" />
      <DO name="Ind076" type="SPS_7_Proxy" />
      <DO name="Ind077" type="SPS_7_Proxy" />
      <DO name="Ind078" type="SPS_7_Proxy" />
      <DO name="Ind079" type="SPS_7_Proxy" />
      <DO name="Ind080" type="SPS_7_Proxy" />
      <DO name="Ind081" type="SPS_7_Proxy" />
      <DO name="Ind082" type="SPS_7_Proxy" />
      <DO name="Ind083" type="SPS_7_Proxy" />
      <DO name="Ind084" type="SPS_7_Proxy" />
      <DO name="Ind085" type="SPS_7_Proxy" />
      <DO name="Ind086" type="SPS_7_Proxy" />
      <DO name="Ind087" type="SPS_7_Proxy" />
      <DO name="Ind088" type="SPS_7_Proxy" />
      <DO name="Ind089" type="SPS_7_Proxy" />
      <DO name="Ind090" type="SPS_7_Proxy" />
      <DO name="Ind091" type="SPS_7_Proxy" />
      <DO name="Ind092" type="SPS_7_Proxy" />
      <DO name="Ind093" type="SPS_7_Proxy" />
      <DO name="Ind094" type="SPS_7_Proxy" />
      <DO name="Ind095" type="SPS_7_Proxy" />
      <DO name="Ind096" type="SPS_7_Proxy" />
      <DO name="Ind097" type="SPS_7_Proxy" />
      <DO name="Ind098" type="SPS_7_Proxy" />
      <DO name="Ind099" type="SPS_7_Proxy" />
      <DO name="Ind100" type="SPS_7_Proxy" />
      <DO name="Ind101" type="SPS_7_Proxy" />
      <DO name="Ind102" type="SPS_7_Proxy" />
      <DO name="Ind103" type="SPS_7_Proxy" />
      <DO name="Ind104" type="SPS_7_Proxy" />
      <DO name="Ind105" type="SPS_7_Proxy" />
      <DO name="Ind106" type="SPS_7_Proxy" />
      <DO name="Ind107" type="SPS_7_Proxy" />
      <DO name="Ind108" type="SPS_7_Proxy" />
      <DO name="Ind109" type="SPS_7_Proxy" />
      <DO name="Ind110" type="SPS_7_Proxy" />
      <DO name="Ind111" type="SPS_7_Proxy" />
      <DO name="Ind112" type="SPS_7_Proxy" />
      <DO name="Ind113" type="SPS_7_Proxy" />
      <DO name="Ind114" type="SPS_7_Proxy" />
      <DO name="Ind115" type="SPS_7_Proxy" />
      <DO name="Ind116" type="SPS_7_Proxy" />
      <DO name="Ind117" type="SPS_7_Proxy" />
      <DO name="Ind118" type="SPS_7_Proxy" />
      <DO name="Ind119" type="SPS_7_Proxy" />
      <DO name="Ind120" type="SPS_7_Proxy" />
      <DO name="Ind121" type="SPS_7_Proxy" />
      <DO name="Ind122" type="SPS_7_Proxy" />
      <DO name="Ind123" type="SPS_7_Proxy" />
      <DO name="Ind124" type="SPS_7_Proxy" />
      <DO name="Ind125" type="SPS_7_Proxy" />
      <DO name="Ind126" type="SPS_7_Proxy" />
      <DO name="Ind127" type="SPS_7_Proxy" />
      <DO name="Ind128" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_BS129_BS256" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind129" type="SPS_7_Proxy" />
      <DO name="Ind130" type="SPS_7_Proxy" />
      <DO name="Ind131" type="SPS_7_Proxy" />
      <DO name="Ind132" type="SPS_7_Proxy" />
      <DO name="Ind133" type="SPS_7_Proxy" />
      <DO name="Ind134" type="SPS_7_Proxy" />
      <DO name="Ind135" type="SPS_7_Proxy" />
      <DO name="Ind136" type="SPS_7_Proxy" />
      <DO name="Ind137" type="SPS_7_Proxy" />
      <DO name="Ind138" type="SPS_7_Proxy" />
      <DO name="Ind139" type="SPS_7_Proxy" />
      <DO name="Ind140" type="SPS_7_Proxy" />
      <DO name="Ind141" type="SPS_7_Proxy" />
      <DO name="Ind142" type="SPS_7_Proxy" />
      <DO name="Ind143" type="SPS_7_Proxy" />
      <DO name="Ind144" type="SPS_7_Proxy" />
      <DO name="Ind145" type="SPS_7_Proxy" />
      <DO name="Ind146" type="SPS_7_Proxy" />
      <DO name="Ind147" type="SPS_7_Proxy" />
      <DO name="Ind148" type="SPS_7_Proxy" />
      <DO name="Ind149" type="SPS_7_Proxy" />
      <DO name="Ind150" type="SPS_7_Proxy" />
      <DO name="Ind151" type="SPS_7_Proxy" />
      <DO name="Ind152" type="SPS_7_Proxy" />
      <DO name="Ind153" type="SPS_7_Proxy" />
      <DO name="Ind154" type="SPS_7_Proxy" />
      <DO name="Ind155" type="SPS_7_Proxy" />
      <DO name="Ind156" type="SPS_7_Proxy" />
      <DO name="Ind157" type="SPS_7_Proxy" />
      <DO name="Ind158" type="SPS_7_Proxy" />
      <DO name="Ind159" type="SPS_7_Proxy" />
      <DO name="Ind160" type="SPS_7_Proxy" />
      <DO name="Ind161" type="SPS_7_Proxy" />
      <DO name="Ind162" type="SPS_7_Proxy" />
      <DO name="Ind163" type="SPS_7_Proxy" />
      <DO name="Ind164" type="SPS_7_Proxy" />
      <DO name="Ind165" type="SPS_7_Proxy" />
      <DO name="Ind166" type="SPS_7_Proxy" />
      <DO name="Ind167" type="SPS_7_Proxy" />
      <DO name="Ind168" type="SPS_7_Proxy" />
      <DO name="Ind169" type="SPS_7_Proxy" />
      <DO name="Ind170" type="SPS_7_Proxy" />
      <DO name="Ind171" type="SPS_7_Proxy" />
      <DO name="Ind172" type="SPS_7_Proxy" />
      <DO name="Ind173" type="SPS_7_Proxy" />
      <DO name="Ind174" type="SPS_7_Proxy" />
      <DO name="Ind175" type="SPS_7_Proxy" />
      <DO name="Ind176" type="SPS_7_Proxy" />
      <DO name="Ind177" type="SPS_7_Proxy" />
      <DO name="Ind178" type="SPS_7_Proxy" />
      <DO name="Ind179" type="SPS_7_Proxy" />
      <DO name="Ind180" type="SPS_7_Proxy" />
      <DO name="Ind181" type="SPS_7_Proxy" />
      <DO name="Ind182" type="SPS_7_Proxy" />
      <DO name="Ind183" type="SPS_7_Proxy" />
      <DO name="Ind184" type="SPS_7_Proxy" />
      <DO name="Ind185" type="SPS_7_Proxy" />
      <DO name="Ind186" type="SPS_7_Proxy" />
      <DO name="Ind187" type="SPS_7_Proxy" />
      <DO name="Ind188" type="SPS_7_Proxy" />
      <DO name="Ind189" type="SPS_7_Proxy" />
      <DO name="Ind190" type="SPS_7_Proxy" />
      <DO name="Ind191" type="SPS_7_Proxy" />
      <DO name="Ind192" type="SPS_7_Proxy" />
      <DO name="Ind193" type="SPS_7_Proxy" />
      <DO name="Ind194" type="SPS_7_Proxy" />
      <DO name="Ind195" type="SPS_7_Proxy" />
      <DO name="Ind196" type="SPS_7_Proxy" />
      <DO name="Ind197" type="SPS_7_Proxy" />
      <DO name="Ind198" type="SPS_7_Proxy" />
      <DO name="Ind199" type="SPS_7_Proxy" />
      <DO name="Ind200" type="SPS_7_Proxy" />
      <DO name="Ind201" type="SPS_7_Proxy" />
      <DO name="Ind202" type="SPS_7_Proxy" />
      <DO name="Ind203" type="SPS_7_Proxy" />
      <DO name="Ind204" type="SPS_7_Proxy" />
      <DO name="Ind205" type="SPS_7_Proxy" />
      <DO name="Ind206" type="SPS_7_Proxy" />
      <DO name="Ind207" type="SPS_7_Proxy" />
      <DO name="Ind208" type="SPS_7_Proxy" />
      <DO name="Ind209" type="SPS_7_Proxy" />
      <DO name="Ind210" type="SPS_7_Proxy" />
      <DO name="Ind211" type="SPS_7_Proxy" />
      <DO name="Ind212" type="SPS_7_Proxy" />
      <DO name="Ind213" type="SPS_7_Proxy" />
      <DO name="Ind214" type="SPS_7_Proxy" />
      <DO name="Ind215" type="SPS_7_Proxy" />
      <DO name="Ind216" type="SPS_7_Proxy" />
      <DO name="Ind217" type="SPS_7_Proxy" />
      <DO name="Ind218" type="SPS_7_Proxy" />
      <DO name="Ind219" type="SPS_7_Proxy" />
      <DO name="Ind220" type="SPS_7_Proxy" />
      <DO name="Ind221" type="SPS_7_Proxy" />
      <DO name="Ind222" type="SPS_7_Proxy" />
      <DO name="Ind223" type="SPS_7_Proxy" />
      <DO name="Ind224" type="SPS_7_Proxy" />
      <DO name="Ind225" type="SPS_7_Proxy" />
      <DO name="Ind226" type="SPS_7_Proxy" />
      <DO name="Ind227" type="SPS_7_Proxy" />
      <DO name="Ind228" type="SPS_7_Proxy" />
      <DO name="Ind229" type="SPS_7_Proxy" />
      <DO name="Ind230" type="SPS_7_Proxy" />
      <DO name="Ind231" type="SPS_7_Proxy" />
      <DO name="Ind232" type="SPS_7_Proxy" />
      <DO name="Ind233" type="SPS_7_Proxy" />
      <DO name="Ind234" type="SPS_7_Proxy" />
      <DO name="Ind235" type="SPS_7_Proxy" />
      <DO name="Ind236" type="SPS_7_Proxy" />
      <DO name="Ind237" type="SPS_7_Proxy" />
      <DO name="Ind238" type="SPS_7_Proxy" />
      <DO name="Ind239" type="SPS_7_Proxy" />
      <DO name="Ind240" type="SPS_7_Proxy" />
      <DO name="Ind241" type="SPS_7_Proxy" />
      <DO name="Ind242" type="SPS_7_Proxy" />
      <DO name="Ind243" type="SPS_7_Proxy" />
      <DO name="Ind244" type="SPS_7_Proxy" />
      <DO name="Ind245" type="SPS_7_Proxy" />
      <DO name="Ind246" type="SPS_7_Proxy" />
      <DO name="Ind247" type="SPS_7_Proxy" />
      <DO name="Ind248" type="SPS_7_Proxy" />
      <DO name="Ind249" type="SPS_7_Proxy" />
      <DO name="Ind250" type="SPS_7_Proxy" />
      <DO name="Ind251" type="SPS_7_Proxy" />
      <DO name="Ind252" type="SPS_7_Proxy" />
      <DO name="Ind253" type="SPS_7_Proxy" />
      <DO name="Ind254" type="SPS_7_Proxy" />
      <DO name="Ind255" type="SPS_7_Proxy" />
      <DO name="Ind256" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="GGIO_AS016" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO_AS64" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn01" type="MV_3_AnIn01" />
      <DO name="AnIn02" type="MV_1_AccAbr" />
      <DO name="AnIn03" type="MV_1_AccAbr" />
      <DO name="AnIn04" type="MV_1_AccAbr" />
      <DO name="AnIn05" type="MV_1_AccAbr" />
      <DO name="AnIn06" type="MV_1_AccAbr" />
      <DO name="AnIn07" type="MV_1_AccAbr" />
      <DO name="AnIn08" type="MV_1_AccAbr" />
      <DO name="AnIn09" type="MV_1_AccAbr" />
      <DO name="AnIn10" type="MV_1_AccAbr" />
      <DO name="AnIn11" type="MV_1_AccAbr" />
      <DO name="AnIn12" type="MV_1_AccAbr" />
      <DO name="AnIn13" type="MV_1_AccAbr" />
      <DO name="AnIn14" type="MV_1_AccAbr" />
      <DO name="AnIn15" type="MV_1_AccAbr" />
      <DO name="AnIn16" type="MV_1_AccAbr" />
      <DO name="AnIn17" type="MV_1_AccAbr" />
      <DO name="AnIn18" type="MV_1_AccAbr" />
      <DO name="AnIn19" type="MV_1_AccAbr" />
      <DO name="AnIn20" type="MV_1_AccAbr" />
      <DO name="AnIn21" type="MV_1_AccAbr" />
      <DO name="AnIn22" type="MV_1_AccAbr" />
      <DO name="AnIn23" type="MV_1_AccAbr" />
      <DO name="AnIn24" type="MV_1_AccAbr" />
      <DO name="AnIn25" type="MV_1_AccAbr" />
      <DO name="AnIn26" type="MV_1_AccAbr" />
      <DO name="AnIn27" type="MV_1_AccAbr" />
      <DO name="AnIn28" type="MV_1_AccAbr" />
      <DO name="AnIn29" type="MV_1_AccAbr" />
      <DO name="AnIn30" type="MV_1_AccAbr" />
      <DO name="AnIn31" type="MV_1_AccAbr" />
      <DO name="AnIn32" type="MV_1_AccAbr" />
      <DO name="AnIn33" type="MV_1_AccAbr" />
      <DO name="AnIn34" type="MV_1_AccAbr" />
      <DO name="AnIn35" type="MV_1_AccAbr" />
      <DO name="AnIn36" type="MV_1_AccAbr" />
      <DO name="AnIn37" type="MV_1_AccAbr" />
      <DO name="AnIn38" type="MV_1_AccAbr" />
      <DO name="AnIn39" type="MV_1_AccAbr" />
      <DO name="AnIn40" type="MV_1_AccAbr" />
      <DO name="AnIn41" type="MV_1_AccAbr" />
      <DO name="AnIn42" type="MV_1_AccAbr" />
      <DO name="AnIn43" type="MV_1_AccAbr" />
      <DO name="AnIn44" type="MV_1_AccAbr" />
      <DO name="AnIn45" type="MV_1_AccAbr" />
      <DO name="AnIn46" type="MV_1_AccAbr" />
      <DO name="AnIn47" type="MV_1_AccAbr" />
      <DO name="AnIn48" type="MV_1_AccAbr" />
      <DO name="AnIn49" type="MV_1_AccAbr" />
      <DO name="AnIn50" type="MV_1_AccAbr" />
      <DO name="AnIn51" type="MV_1_AccAbr" />
      <DO name="AnIn52" type="MV_1_AccAbr" />
      <DO name="AnIn53" type="MV_1_AccAbr" />
      <DO name="AnIn54" type="MV_1_AccAbr" />
      <DO name="AnIn55" type="MV_1_AccAbr" />
      <DO name="AnIn56" type="MV_1_AccAbr" />
      <DO name="AnIn57" type="MV_1_AccAbr" />
      <DO name="AnIn58" type="MV_1_AccAbr" />
      <DO name="AnIn59" type="MV_1_AccAbr" />
      <DO name="AnIn60" type="MV_1_AccAbr" />
      <DO name="AnIn61" type="MV_1_AccAbr" />
      <DO name="AnIn62" type="MV_1_AccAbr" />
      <DO name="AnIn63" type="MV_1_AccAbr" />
      <DO name="AnIn64" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO_AS001_064" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
      <DO name="AnIn017" type="MV_1_AccAbr" />
      <DO name="AnIn018" type="MV_1_AccAbr" />
      <DO name="AnIn019" type="MV_1_AccAbr" />
      <DO name="AnIn020" type="MV_1_AccAbr" />
      <DO name="AnIn021" type="MV_1_AccAbr" />
      <DO name="AnIn022" type="MV_1_AccAbr" />
      <DO name="AnIn023" type="MV_1_AccAbr" />
      <DO name="AnIn024" type="MV_1_AccAbr" />
      <DO name="AnIn025" type="MV_1_AccAbr" />
      <DO name="AnIn026" type="MV_1_AccAbr" />
      <DO name="AnIn027" type="MV_1_AccAbr" />
      <DO name="AnIn028" type="MV_1_AccAbr" />
      <DO name="AnIn029" type="MV_1_AccAbr" />
      <DO name="AnIn030" type="MV_1_AccAbr" />
      <DO name="AnIn031" type="MV_1_AccAbr" />
      <DO name="AnIn032" type="MV_1_AccAbr" />
      <DO name="AnIn033" type="MV_1_AccAbr" />
      <DO name="AnIn034" type="MV_1_AccAbr" />
      <DO name="AnIn035" type="MV_1_AccAbr" />
      <DO name="AnIn036" type="MV_1_AccAbr" />
      <DO name="AnIn037" type="MV_1_AccAbr" />
      <DO name="AnIn038" type="MV_1_AccAbr" />
      <DO name="AnIn039" type="MV_1_AccAbr" />
      <DO name="AnIn040" type="MV_1_AccAbr" />
      <DO name="AnIn041" type="MV_1_AccAbr" />
      <DO name="AnIn042" type="MV_1_AccAbr" />
      <DO name="AnIn043" type="MV_1_AccAbr" />
      <DO name="AnIn044" type="MV_1_AccAbr" />
      <DO name="AnIn045" type="MV_1_AccAbr" />
      <DO name="AnIn046" type="MV_1_AccAbr" />
      <DO name="AnIn047" type="MV_1_AccAbr" />
      <DO name="AnIn048" type="MV_1_AccAbr" />
      <DO name="AnIn049" type="MV_1_AccAbr" />
      <DO name="AnIn050" type="MV_1_AccAbr" />
      <DO name="AnIn051" type="MV_1_AccAbr" />
      <DO name="AnIn052" type="MV_1_AccAbr" />
      <DO name="AnIn053" type="MV_1_AccAbr" />
      <DO name="AnIn054" type="MV_1_AccAbr" />
      <DO name="AnIn055" type="MV_1_AccAbr" />
      <DO name="AnIn056" type="MV_1_AccAbr" />
      <DO name="AnIn057" type="MV_1_AccAbr" />
      <DO name="AnIn058" type="MV_1_AccAbr" />
      <DO name="AnIn059" type="MV_1_AccAbr" />
      <DO name="AnIn060" type="MV_1_AccAbr" />
      <DO name="AnIn061" type="MV_1_AccAbr" />
      <DO name="AnIn062" type="MV_1_AccAbr" />
      <DO name="AnIn063" type="MV_1_AccAbr" />
      <DO name="AnIn064" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO_AS065_128" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn065" type="MV_1_AccAbr" />
      <DO name="AnIn066" type="MV_1_AccAbr" />
      <DO name="AnIn067" type="MV_1_AccAbr" />
      <DO name="AnIn068" type="MV_1_AccAbr" />
      <DO name="AnIn069" type="MV_1_AccAbr" />
      <DO name="AnIn070" type="MV_1_AccAbr" />
      <DO name="AnIn071" type="MV_1_AccAbr" />
      <DO name="AnIn072" type="MV_1_AccAbr" />
      <DO name="AnIn073" type="MV_1_AccAbr" />
      <DO name="AnIn074" type="MV_1_AccAbr" />
      <DO name="AnIn075" type="MV_1_AccAbr" />
      <DO name="AnIn076" type="MV_1_AccAbr" />
      <DO name="AnIn077" type="MV_1_AccAbr" />
      <DO name="AnIn078" type="MV_1_AccAbr" />
      <DO name="AnIn079" type="MV_1_AccAbr" />
      <DO name="AnIn080" type="MV_1_AccAbr" />
      <DO name="AnIn081" type="MV_1_AccAbr" />
      <DO name="AnIn082" type="MV_1_AccAbr" />
      <DO name="AnIn083" type="MV_1_AccAbr" />
      <DO name="AnIn084" type="MV_1_AccAbr" />
      <DO name="AnIn085" type="MV_1_AccAbr" />
      <DO name="AnIn086" type="MV_1_AccAbr" />
      <DO name="AnIn087" type="MV_1_AccAbr" />
      <DO name="AnIn088" type="MV_1_AccAbr" />
      <DO name="AnIn089" type="MV_1_AccAbr" />
      <DO name="AnIn090" type="MV_1_AccAbr" />
      <DO name="AnIn091" type="MV_1_AccAbr" />
      <DO name="AnIn092" type="MV_1_AccAbr" />
      <DO name="AnIn093" type="MV_1_AccAbr" />
      <DO name="AnIn094" type="MV_1_AccAbr" />
      <DO name="AnIn095" type="MV_1_AccAbr" />
      <DO name="AnIn096" type="MV_1_AccAbr" />
      <DO name="AnIn097" type="MV_1_AccAbr" />
      <DO name="AnIn098" type="MV_1_AccAbr" />
      <DO name="AnIn099" type="MV_1_AccAbr" />
      <DO name="AnIn100" type="MV_1_AccAbr" />
      <DO name="AnIn101" type="MV_1_AccAbr" />
      <DO name="AnIn102" type="MV_1_AccAbr" />
      <DO name="AnIn103" type="MV_1_AccAbr" />
      <DO name="AnIn104" type="MV_1_AccAbr" />
      <DO name="AnIn105" type="MV_1_AccAbr" />
      <DO name="AnIn106" type="MV_1_AccAbr" />
      <DO name="AnIn107" type="MV_1_AccAbr" />
      <DO name="AnIn108" type="MV_1_AccAbr" />
      <DO name="AnIn109" type="MV_1_AccAbr" />
      <DO name="AnIn110" type="MV_1_AccAbr" />
      <DO name="AnIn111" type="MV_1_AccAbr" />
      <DO name="AnIn112" type="MV_1_AccAbr" />
      <DO name="AnIn113" type="MV_1_AccAbr" />
      <DO name="AnIn114" type="MV_1_AccAbr" />
      <DO name="AnIn115" type="MV_1_AccAbr" />
      <DO name="AnIn116" type="MV_1_AccAbr" />
      <DO name="AnIn117" type="MV_1_AccAbr" />
      <DO name="AnIn118" type="MV_1_AccAbr" />
      <DO name="AnIn119" type="MV_1_AccAbr" />
      <DO name="AnIn120" type="MV_1_AccAbr" />
      <DO name="AnIn121" type="MV_1_AccAbr" />
      <DO name="AnIn122" type="MV_1_AccAbr" />
      <DO name="AnIn123" type="MV_1_AccAbr" />
      <DO name="AnIn124" type="MV_1_AccAbr" />
      <DO name="AnIn125" type="MV_1_AccAbr" />
      <DO name="AnIn126" type="MV_1_AccAbr" />
      <DO name="AnIn127" type="MV_1_AccAbr" />
      <DO name="AnIn128" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO_AR001_032" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra001" type="MV_1_Amp01" />
      <DO name="Ra002" type="MV_1_Amp01" />
      <DO name="Ra003" type="MV_1_Amp01" />
      <DO name="Ra004" type="MV_1_Amp01" />
      <DO name="Ra005" type="MV_1_Amp01" />
      <DO name="Ra006" type="MV_1_Amp01" />
      <DO name="Ra007" type="MV_1_Amp01" />
      <DO name="Ra008" type="MV_1_Amp01" />
      <DO name="Ra009" type="MV_1_Amp01" />
      <DO name="Ra010" type="MV_1_Amp01" />
      <DO name="Ra011" type="MV_1_Amp01" />
      <DO name="Ra012" type="MV_1_Amp01" />
      <DO name="Ra013" type="MV_1_Amp01" />
      <DO name="Ra014" type="MV_1_Amp01" />
      <DO name="Ra015" type="MV_1_Amp01" />
      <DO name="Ra016" type="MV_1_Amp01" />
      <DO name="Ra017" type="MV_1_Amp01" />
      <DO name="Ra018" type="MV_1_Amp01" />
      <DO name="Ra019" type="MV_1_Amp01" />
      <DO name="Ra020" type="MV_1_Amp01" />
      <DO name="Ra021" type="MV_1_Amp01" />
      <DO name="Ra022" type="MV_1_Amp01" />
      <DO name="Ra023" type="MV_1_Amp01" />
      <DO name="Ra024" type="MV_1_Amp01" />
      <DO name="Ra025" type="MV_1_Amp01" />
      <DO name="Ra026" type="MV_1_Amp01" />
      <DO name="Ra027" type="MV_1_Amp01" />
      <DO name="Ra028" type="MV_1_Amp01" />
      <DO name="Ra029" type="MV_1_Amp01" />
      <DO name="Ra030" type="MV_1_Amp01" />
      <DO name="Ra031" type="MV_1_Amp01" />
      <DO name="Ra032" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_AR033_064" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra033" type="MV_1_Amp01" />
      <DO name="Ra034" type="MV_1_Amp01" />
      <DO name="Ra035" type="MV_1_Amp01" />
      <DO name="Ra036" type="MV_1_Amp01" />
      <DO name="Ra037" type="MV_1_Amp01" />
      <DO name="Ra038" type="MV_1_Amp01" />
      <DO name="Ra039" type="MV_1_Amp01" />
      <DO name="Ra040" type="MV_1_Amp01" />
      <DO name="Ra041" type="MV_1_Amp01" />
      <DO name="Ra042" type="MV_1_Amp01" />
      <DO name="Ra043" type="MV_1_Amp01" />
      <DO name="Ra044" type="MV_1_Amp01" />
      <DO name="Ra045" type="MV_1_Amp01" />
      <DO name="Ra046" type="MV_1_Amp01" />
      <DO name="Ra047" type="MV_1_Amp01" />
      <DO name="Ra048" type="MV_1_Amp01" />
      <DO name="Ra049" type="MV_1_Amp01" />
      <DO name="Ra050" type="MV_1_Amp01" />
      <DO name="Ra051" type="MV_1_Amp01" />
      <DO name="Ra052" type="MV_1_Amp01" />
      <DO name="Ra053" type="MV_1_Amp01" />
      <DO name="Ra054" type="MV_1_Amp01" />
      <DO name="Ra055" type="MV_1_Amp01" />
      <DO name="Ra056" type="MV_1_Amp01" />
      <DO name="Ra057" type="MV_1_Amp01" />
      <DO name="Ra058" type="MV_1_Amp01" />
      <DO name="Ra059" type="MV_1_Amp01" />
      <DO name="Ra060" type="MV_1_Amp01" />
      <DO name="Ra061" type="MV_1_Amp01" />
      <DO name="Ra062" type="MV_1_Amp01" />
      <DO name="Ra063" type="MV_1_Amp01" />
      <DO name="Ra064" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_AR065_096" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra065" type="MV_1_Amp01" />
      <DO name="Ra066" type="MV_1_Amp01" />
      <DO name="Ra067" type="MV_1_Amp01" />
      <DO name="Ra068" type="MV_1_Amp01" />
      <DO name="Ra069" type="MV_1_Amp01" />
      <DO name="Ra070" type="MV_1_Amp01" />
      <DO name="Ra071" type="MV_1_Amp01" />
      <DO name="Ra072" type="MV_1_Amp01" />
      <DO name="Ra073" type="MV_1_Amp01" />
      <DO name="Ra074" type="MV_1_Amp01" />
      <DO name="Ra075" type="MV_1_Amp01" />
      <DO name="Ra076" type="MV_1_Amp01" />
      <DO name="Ra077" type="MV_1_Amp01" />
      <DO name="Ra078" type="MV_1_Amp01" />
      <DO name="Ra079" type="MV_1_Amp01" />
      <DO name="Ra080" type="MV_1_Amp01" />
      <DO name="Ra081" type="MV_1_Amp01" />
      <DO name="Ra082" type="MV_1_Amp01" />
      <DO name="Ra083" type="MV_1_Amp01" />
      <DO name="Ra084" type="MV_1_Amp01" />
      <DO name="Ra085" type="MV_1_Amp01" />
      <DO name="Ra086" type="MV_1_Amp01" />
      <DO name="Ra087" type="MV_1_Amp01" />
      <DO name="Ra088" type="MV_1_Amp01" />
      <DO name="Ra089" type="MV_1_Amp01" />
      <DO name="Ra090" type="MV_1_Amp01" />
      <DO name="Ra091" type="MV_1_Amp01" />
      <DO name="Ra092" type="MV_1_Amp01" />
      <DO name="Ra093" type="MV_1_Amp01" />
      <DO name="Ra094" type="MV_1_Amp01" />
      <DO name="Ra095" type="MV_1_Amp01" />
      <DO name="Ra096" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_AR097_128" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra097" type="MV_1_Amp01" />
      <DO name="Ra098" type="MV_1_Amp01" />
      <DO name="Ra099" type="MV_1_Amp01" />
      <DO name="Ra100" type="MV_1_Amp01" />
      <DO name="Ra101" type="MV_1_Amp01" />
      <DO name="Ra102" type="MV_1_Amp01" />
      <DO name="Ra103" type="MV_1_Amp01" />
      <DO name="Ra104" type="MV_1_Amp01" />
      <DO name="Ra105" type="MV_1_Amp01" />
      <DO name="Ra106" type="MV_1_Amp01" />
      <DO name="Ra107" type="MV_1_Amp01" />
      <DO name="Ra108" type="MV_1_Amp01" />
      <DO name="Ra109" type="MV_1_Amp01" />
      <DO name="Ra110" type="MV_1_Amp01" />
      <DO name="Ra111" type="MV_1_Amp01" />
      <DO name="Ra112" type="MV_1_Amp01" />
      <DO name="Ra113" type="MV_1_Amp01" />
      <DO name="Ra114" type="MV_1_Amp01" />
      <DO name="Ra115" type="MV_1_Amp01" />
      <DO name="Ra116" type="MV_1_Amp01" />
      <DO name="Ra117" type="MV_1_Amp01" />
      <DO name="Ra118" type="MV_1_Amp01" />
      <DO name="Ra119" type="MV_1_Amp01" />
      <DO name="Ra120" type="MV_1_Amp01" />
      <DO name="Ra121" type="MV_1_Amp01" />
      <DO name="Ra122" type="MV_1_Amp01" />
      <DO name="Ra123" type="MV_1_Amp01" />
      <DO name="Ra124" type="MV_1_Amp01" />
      <DO name="Ra125" type="MV_1_Amp01" />
      <DO name="Ra126" type="MV_1_Amp01" />
      <DO name="Ra127" type="MV_1_Amp01" />
      <DO name="Ra128" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_AR129_160" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra129" type="MV_1_Amp01" />
      <DO name="Ra130" type="MV_1_Amp01" />
      <DO name="Ra131" type="MV_1_Amp01" />
      <DO name="Ra132" type="MV_1_Amp01" />
      <DO name="Ra133" type="MV_1_Amp01" />
      <DO name="Ra134" type="MV_1_Amp01" />
      <DO name="Ra135" type="MV_1_Amp01" />
      <DO name="Ra136" type="MV_1_Amp01" />
      <DO name="Ra137" type="MV_1_Amp01" />
      <DO name="Ra138" type="MV_1_Amp01" />
      <DO name="Ra139" type="MV_1_Amp01" />
      <DO name="Ra140" type="MV_1_Amp01" />
      <DO name="Ra141" type="MV_1_Amp01" />
      <DO name="Ra142" type="MV_1_Amp01" />
      <DO name="Ra143" type="MV_1_Amp01" />
      <DO name="Ra144" type="MV_1_Amp01" />
      <DO name="Ra145" type="MV_1_Amp01" />
      <DO name="Ra146" type="MV_1_Amp01" />
      <DO name="Ra147" type="MV_1_Amp01" />
      <DO name="Ra148" type="MV_1_Amp01" />
      <DO name="Ra149" type="MV_1_Amp01" />
      <DO name="Ra150" type="MV_1_Amp01" />
      <DO name="Ra151" type="MV_1_Amp01" />
      <DO name="Ra152" type="MV_1_Amp01" />
      <DO name="Ra153" type="MV_1_Amp01" />
      <DO name="Ra154" type="MV_1_Amp01" />
      <DO name="Ra155" type="MV_1_Amp01" />
      <DO name="Ra156" type="MV_1_Amp01" />
      <DO name="Ra157" type="MV_1_Amp01" />
      <DO name="Ra158" type="MV_1_Amp01" />
      <DO name="Ra159" type="MV_1_Amp01" />
      <DO name="Ra160" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_AR161_192" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra161" type="MV_1_Amp01" />
      <DO name="Ra162" type="MV_1_Amp01" />
      <DO name="Ra163" type="MV_1_Amp01" />
      <DO name="Ra164" type="MV_1_Amp01" />
      <DO name="Ra165" type="MV_1_Amp01" />
      <DO name="Ra166" type="MV_1_Amp01" />
      <DO name="Ra167" type="MV_1_Amp01" />
      <DO name="Ra168" type="MV_1_Amp01" />
      <DO name="Ra169" type="MV_1_Amp01" />
      <DO name="Ra170" type="MV_1_Amp01" />
      <DO name="Ra171" type="MV_1_Amp01" />
      <DO name="Ra172" type="MV_1_Amp01" />
      <DO name="Ra173" type="MV_1_Amp01" />
      <DO name="Ra174" type="MV_1_Amp01" />
      <DO name="Ra175" type="MV_1_Amp01" />
      <DO name="Ra176" type="MV_1_Amp01" />
      <DO name="Ra177" type="MV_1_Amp01" />
      <DO name="Ra178" type="MV_1_Amp01" />
      <DO name="Ra179" type="MV_1_Amp01" />
      <DO name="Ra180" type="MV_1_Amp01" />
      <DO name="Ra181" type="MV_1_Amp01" />
      <DO name="Ra182" type="MV_1_Amp01" />
      <DO name="Ra183" type="MV_1_Amp01" />
      <DO name="Ra184" type="MV_1_Amp01" />
      <DO name="Ra185" type="MV_1_Amp01" />
      <DO name="Ra186" type="MV_1_Amp01" />
      <DO name="Ra187" type="MV_1_Amp01" />
      <DO name="Ra188" type="MV_1_Amp01" />
      <DO name="Ra189" type="MV_1_Amp01" />
      <DO name="Ra190" type="MV_1_Amp01" />
      <DO name="Ra191" type="MV_1_Amp01" />
      <DO name="Ra192" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_AR193_224" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra193" type="MV_1_Amp01" />
      <DO name="Ra194" type="MV_1_Amp01" />
      <DO name="Ra195" type="MV_1_Amp01" />
      <DO name="Ra196" type="MV_1_Amp01" />
      <DO name="Ra197" type="MV_1_Amp01" />
      <DO name="Ra198" type="MV_1_Amp01" />
      <DO name="Ra199" type="MV_1_Amp01" />
      <DO name="Ra200" type="MV_1_Amp01" />
      <DO name="Ra201" type="MV_1_Amp01" />
      <DO name="Ra202" type="MV_1_Amp01" />
      <DO name="Ra203" type="MV_1_Amp01" />
      <DO name="Ra204" type="MV_1_Amp01" />
      <DO name="Ra205" type="MV_1_Amp01" />
      <DO name="Ra206" type="MV_1_Amp01" />
      <DO name="Ra207" type="MV_1_Amp01" />
      <DO name="Ra208" type="MV_1_Amp01" />
      <DO name="Ra209" type="MV_1_Amp01" />
      <DO name="Ra210" type="MV_1_Amp01" />
      <DO name="Ra211" type="MV_1_Amp01" />
      <DO name="Ra212" type="MV_1_Amp01" />
      <DO name="Ra213" type="MV_1_Amp01" />
      <DO name="Ra214" type="MV_1_Amp01" />
      <DO name="Ra215" type="MV_1_Amp01" />
      <DO name="Ra216" type="MV_1_Amp01" />
      <DO name="Ra217" type="MV_1_Amp01" />
      <DO name="Ra218" type="MV_1_Amp01" />
      <DO name="Ra219" type="MV_1_Amp01" />
      <DO name="Ra220" type="MV_1_Amp01" />
      <DO name="Ra221" type="MV_1_Amp01" />
      <DO name="Ra222" type="MV_1_Amp01" />
      <DO name="Ra223" type="MV_1_Amp01" />
      <DO name="Ra224" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_AR225_256" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra225" type="MV_1_Amp01" />
      <DO name="Ra226" type="MV_1_Amp01" />
      <DO name="Ra227" type="MV_1_Amp01" />
      <DO name="Ra228" type="MV_1_Amp01" />
      <DO name="Ra229" type="MV_1_Amp01" />
      <DO name="Ra230" type="MV_1_Amp01" />
      <DO name="Ra231" type="MV_1_Amp01" />
      <DO name="Ra232" type="MV_1_Amp01" />
      <DO name="Ra233" type="MV_1_Amp01" />
      <DO name="Ra234" type="MV_1_Amp01" />
      <DO name="Ra235" type="MV_1_Amp01" />
      <DO name="Ra236" type="MV_1_Amp01" />
      <DO name="Ra237" type="MV_1_Amp01" />
      <DO name="Ra238" type="MV_1_Amp01" />
      <DO name="Ra239" type="MV_1_Amp01" />
      <DO name="Ra240" type="MV_1_Amp01" />
      <DO name="Ra241" type="MV_1_Amp01" />
      <DO name="Ra242" type="MV_1_Amp01" />
      <DO name="Ra243" type="MV_1_Amp01" />
      <DO name="Ra244" type="MV_1_Amp01" />
      <DO name="Ra245" type="MV_1_Amp01" />
      <DO name="Ra246" type="MV_1_Amp01" />
      <DO name="Ra247" type="MV_1_Amp01" />
      <DO name="Ra248" type="MV_1_Amp01" />
      <DO name="Ra249" type="MV_1_Amp01" />
      <DO name="Ra250" type="MV_1_Amp01" />
      <DO name="Ra251" type="MV_1_Amp01" />
      <DO name="Ra252" type="MV_1_Amp01" />
      <DO name="Ra253" type="MV_1_Amp01" />
      <DO name="Ra254" type="MV_1_Amp01" />
      <DO name="Ra255" type="MV_1_Amp01" />
      <DO name="Ra256" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_ARO01_32" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao01" type="MV_1_Amp01" />
      <DO name="Rao02" type="MV_1_Amp01" />
      <DO name="Rao03" type="MV_1_Amp01" />
      <DO name="Rao04" type="MV_1_Amp01" />
      <DO name="Rao05" type="MV_1_Amp01" />
      <DO name="Rao06" type="MV_1_Amp01" />
      <DO name="Rao07" type="MV_1_Amp01" />
      <DO name="Rao08" type="MV_1_Amp01" />
      <DO name="Rao09" type="MV_1_Amp01" />
      <DO name="Rao10" type="MV_1_Amp01" />
      <DO name="Rao11" type="MV_1_Amp01" />
      <DO name="Rao12" type="MV_1_Amp01" />
      <DO name="Rao13" type="MV_1_Amp01" />
      <DO name="Rao14" type="MV_1_Amp01" />
      <DO name="Rao15" type="MV_1_Amp01" />
      <DO name="Rao16" type="MV_1_Amp01" />
      <DO name="Rao17" type="MV_1_Amp01" />
      <DO name="Rao18" type="MV_1_Amp01" />
      <DO name="Rao19" type="MV_1_Amp01" />
      <DO name="Rao20" type="MV_1_Amp01" />
      <DO name="Rao21" type="MV_1_Amp01" />
      <DO name="Rao22" type="MV_1_Amp01" />
      <DO name="Rao23" type="MV_1_Amp01" />
      <DO name="Rao24" type="MV_1_Amp01" />
      <DO name="Rao25" type="MV_1_Amp01" />
      <DO name="Rao26" type="MV_1_Amp01" />
      <DO name="Rao27" type="MV_1_Amp01" />
      <DO name="Rao28" type="MV_1_Amp01" />
      <DO name="Rao29" type="MV_1_Amp01" />
      <DO name="Rao30" type="MV_1_Amp01" />
      <DO name="Rao31" type="MV_1_Amp01" />
      <DO name="Rao32" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_ARO33_64" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao33" type="MV_1_Amp01" />
      <DO name="Rao34" type="MV_1_Amp01" />
      <DO name="Rao35" type="MV_1_Amp01" />
      <DO name="Rao36" type="MV_1_Amp01" />
      <DO name="Rao37" type="MV_1_Amp01" />
      <DO name="Rao38" type="MV_1_Amp01" />
      <DO name="Rao39" type="MV_1_Amp01" />
      <DO name="Rao40" type="MV_1_Amp01" />
      <DO name="Rao41" type="MV_1_Amp01" />
      <DO name="Rao42" type="MV_1_Amp01" />
      <DO name="Rao43" type="MV_1_Amp01" />
      <DO name="Rao44" type="MV_1_Amp01" />
      <DO name="Rao45" type="MV_1_Amp01" />
      <DO name="Rao46" type="MV_1_Amp01" />
      <DO name="Rao47" type="MV_1_Amp01" />
      <DO name="Rao48" type="MV_1_Amp01" />
      <DO name="Rao49" type="MV_1_Amp01" />
      <DO name="Rao50" type="MV_1_Amp01" />
      <DO name="Rao51" type="MV_1_Amp01" />
      <DO name="Rao52" type="MV_1_Amp01" />
      <DO name="Rao53" type="MV_1_Amp01" />
      <DO name="Rao54" type="MV_1_Amp01" />
      <DO name="Rao55" type="MV_1_Amp01" />
      <DO name="Rao56" type="MV_1_Amp01" />
      <DO name="Rao57" type="MV_1_Amp01" />
      <DO name="Rao58" type="MV_1_Amp01" />
      <DO name="Rao59" type="MV_1_Amp01" />
      <DO name="Rao60" type="MV_1_Amp01" />
      <DO name="Rao61" type="MV_1_Amp01" />
      <DO name="Rao62" type="MV_1_Amp01" />
      <DO name="Rao63" type="MV_1_Amp01" />
      <DO name="Rao64" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="LLN05" lnClass="LLN0">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_3_NamPlt" />
      <DO name="GrRef" type="ORG_3_GrRef" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="Str" type="ACD_4_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" lnClass="YPTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="Str" type="ACD_2_Str" />
    </LNodeType>
    <LNodeType id="MMXU3" lnClass="MMXU">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PPV" type="DEL_8_PPV" />
      <DO name="PhV" type="WYE_8_PhV" />
      <DO name="A" type="WYE_8_PhV" />
      <DO name="ClcMth" type="ENG_3_ClcMth" />
    </LNodeType>
    <LNodeType id="MMXN2" lnClass="MMXN">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ClcMth" type="ENG_3_ClcMth" />
    </LNodeType>
    <LNodeType id="MSQI3" lnClass="MSQI">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="SeqA" type="SEQ_5_SeqA" />
      <DO name="SeqV" type="SEQ_5_SeqA" />
      <DO name="ClcMth" type="ENG_3_ClcMth" />
    </LNodeType>
    <LNodeType id="MMXU4" lnClass="MMXU">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PPV" type="DEL_9_PPV" />
      <DO name="PhV" type="WYE_9_PhV" />
      <DO name="A" type="WYE_9_PhV" />
      <DO name="ClcMth" type="ENG_3_ClcMth" />
    </LNodeType>
    <LNodeType id="MMXN3" lnClass="MMXN">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ClcMth" type="ENG_3_ClcMth" />
    </LNodeType>
    <LNodeType id="MMXU5" lnClass="MMXU">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="TotW" type="MV_5_TotW" />
      <DO name="TotVAr" type="MV_1_TotW" />
      <DO name="TotVA" type="MV_1_TotW" />
      <DO name="TotPF" type="MV_1_TotW" />
      <DO name="Hz" type="MV_1_TotW" />
      <DO name="W" type="WYE_5_W" />
      <DO name="VAr" type="WYE_5_W" />
      <DO name="VA" type="WYE_5_W" />
      <DO name="ClcMth" type="ENG_3_ClcMth" />
    </LNodeType>
    <LNodeType id="LLN06" lnClass="LLN0">
      <DO name="Mod" type="ENC_21_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_3_NamPlt" />
      <DO name="LEDRs" type="SPC_4_LEDRs" />
      <DO name="LocKey" type="SPS_1_LocKey" />
      <DO name="LocSta" type="SPC_4_LocSta" />
      <DO name="MltLev" type="SPG_1_MltLev" />
      <DO name="ResCmpFmt" type="ENG_1_ResCmpFmt" />
      <DO name="EnaAuthID" type="SPG_1_MltLev" />
      <DO name="AuthIDLev" type="ENG_1_AuthIDLev" />
      <DO name="NumAuthID" type="ING_1_NumAuthID" />
      <DO name="MltAuthID" type="SPG_1_MltLev" />
      <DO name="SwAuthID1" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID2" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID3" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID4" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID5" type="VSG_1_SwAuthID1" />
      <DO name="EnTestMod" type="SPG_1_EnTestMod" />
      <DO name="RelBoOnTst" type="SPG_1_EnTestMod" />
      <DO name="ResvTms" type="ING_1_NumAuthID" />
    </LNodeType>
    <LNodeType id="LPHD6" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_2_PhyNam" />
      <DO name="PhyHealth" type="ENS_2_Health" />
      <DO name="Proxy" type="SPS_2_Proxy" />
      <DO name="PwrUp" type="SPS_2_Proxy" />
      <DO name="Sim" type="SPC_9_Sim" />
      <DO name="OpTmh" type="INS_3_OpTmh" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PrcModIna" type="SPS_1_PrcModIna" />
    </LNodeType>
    <LNodeType id="LTIM1" lnClass="LTIM">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="TmDT" type="SPS_2_Proxy" />
      <DO name="TmOfsTmm" type="ING_3_TmOfsTmm" />
      <DO name="TmUseDT" type="SPG_1_TmUseDT" />
      <DO name="TmChgDT" type="TSG_3_TmChgDT" />
      <DO name="TmChgST" type="TSG_1_TmChgDT" />
      <DO name="TmOfsDT" type="ASG_1_TmOfsDT" />
      <DO name="DateFormat" type="ENG_1_DateFormat" />
    </LNodeType>
    <LNodeType id="LTMS1" lnClass="LTMS">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="TmSrc" type="VSS_1_TmSrc" />
      <DO name="FltTmSyn" type="ASG_1_TmOfsDT" />
      <DO name="TmSrc1Std" type="ENG_1_TmSrc1Std" />
      <DO name="TmSrc1Port" type="ENG_1_TmSrc1Port" />
      <DO name="TmSrc1Ch" type="ENG_1_TmSrc1Ch" />
      <DO name="TmSrc2Std" type="ENG_1_TmSrc1Std" />
      <DO name="TmSrc2Port" type="ENG_1_TmSrc1Port" />
      <DO name="TmSrc2Ch" type="ENG_1_TmSrc1Ch" />
      <DO name="TmZnTmSrc1" type="ENG_1_TmZnTmSrc1" />
      <DO name="TmZnTmSrc2" type="ENG_1_TmZnTmSrc1" />
    </LNodeType>
    <LNodeType id="GAPC3" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ARtgObj" type="ASG_1_ARtgObj" />
      <DO name="VRtgObj" type="ASG_1_Clip" />
      <DO name="PoleOpenA" type="ASG_1_PoleOpenA" />
      <DO name="OpModeRBRF" type="ENG_1_OpModeRBRF" />
    </LNodeType>
    <LNodeType id="PTRC2" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Tr" type="ACT_1_Tr" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_2_Str" />
      <DO name="ResetTrip" type="ENG_1_ResetTrip" />
    </LNodeType>
    <LNodeType id="XCBR3" lnClass="XCBR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="EEHealth" type="ENS_2_Health" />
      <DO name="OpCnt" type="INS_1_OpCnt" />
      <DO name="Pos" type="DPC_24_Pos" />
      <DO name="BlkOpn" type="SPC_1_BlkOpn" />
      <DO name="BlkCls" type="SPC_1_BlkOpn" />
      <DO name="SumSwARs" type="BCR_2_SumSwARs" />
      <DO name="AnnBrkVal" type="ENG_1_AnnBrkVal" />
    </LNodeType>
    <LNodeType id="GAPC4" lnClass="GAPC">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="ActionTmms" type="ING_1_ProtDlTmms" />
      <DO name="CbOpDrpDel" type="ING_1_ProtDlTmms" />
    </LNodeType>
    <LNodeType id="CSWI3" lnClass="CSWI">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="Pos" type="DPC_25_Pos" />
      <DO name="LocKey" type="SPS_2_Proxy" />
      <DO name="LocSta" type="SPC_5_LocSta" />
      <DO name="SwAuthChk" type="ENG_1_SwAuthChk" />
      <DO name="NomEqActl" type="ENG_1_CTSPInDir" />
      <DO name="DblActBlk" type="ENG_1_CTSPInDir" />
      <DO name="BlkByProt" type="ENG_1_CTSPInDir" />
      <DO name="OwnSwAuth" type="SPG_1_MltLev" />
      <DO name="EnaAuthID" type="SPG_1_MltLev" />
      <DO name="AuthIDLev" type="ENG_1_AuthIDLev" />
      <DO name="NumAuthID" type="ING_1_NumAuthID" />
      <DO name="MltAuthID" type="SPG_1_MltLev" />
      <DO name="SwAuthID1" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID2" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID3" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID4" type="VSG_1_SwAuthID1" />
      <DO name="SwAuthID5" type="VSG_1_SwAuthID1" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_3_Str" />
      <DO name="OpEx" type="ACT_1_Tr" />
      <DO name="OpIn" type="ACT_1_Tr" />
      <DO name="TPTrTmms" type="ING_1_OpDlTmms" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="StrValPh" type="ASG_1_Clip" />
      <DO name="StrValEF" type="ASG_1_Clip" />
      <DO name="CBAuxCrit" type="ENG_1_CBAuxCrit" />
      <DO name="DropOut" type="ENG_1_DropOut" />
      <DO name="StrHldIn" type="ENG_1_CTSPInDir" />
      <DO name="StrHldExt" type="ENG_1_CTSPInDir" />
      <DO name="BIStart" type="ENG_1_BIStart" />
      <DO name="ReTripMod" type="ENG_1_ReTripMod" />
      <DO name="TPFailTmms" type="ING_1_ProtDlTmms" />
      <DO name="SupTimeRel" type="ING_1_ProtDlTmms" />
      <DO name="PCheck3I0" type="ENG_1_PCheck3I0" />
      <DO name="PCheck3I2" type="ENG_1_PCheck3I0" />
      <DO name="StrVal3I0" type="ASG_1_Clip" />
      <DO name="StrVal3I2" type="ASG_1_Clip" />
      <DO name="BIMoniSt" type="ING_1_ProtDlTmms" />
      <DO name="BIMoniRel" type="ING_1_ProtDlTmms" />
      <DO name="IntActDBBP" type="ENG_1_CTSPInDir" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol_1" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol_1" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Tr" type="ACT_1_Tr" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_2_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" lnClass="XCBR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="EEHealth" type="ENS_2_Health" />
      <DO name="OpCnt" type="INS_1_OpCnt" />
      <DO name="Pos" type="DPC_2_Pos" />
      <DO name="BlkOpn" type="SPC_1_BlkOpn" />
      <DO name="BlkCls" type="SPC_1_BlkOpn" />
      <DO name="SumSwARs" type="BCR_1_SumSwARs" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose_1" lnClass="GAPC">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CSWI_1" lnClass="CSWI">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="Pos" type="DPC_3_Pos" />
      <DO name="LocKey" type="SPS_2_Proxy" />
      <DO name="LocSta" type="SPC_2_LocSta" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol_2" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol_2" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Tr" type="ACT_1_Tr" />
      <DO name="Op" type="ACT_1_Tr" />
      <DO name="Str" type="ACD_2_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_2" lnClass="XCBR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="EEHealth" type="ENS_2_Health" />
      <DO name="OpCnt" type="INS_1_OpCnt" />
      <DO name="Pos" type="DPC_2_Pos" />
      <DO name="BlkOpn" type="SPC_1_BlkOpn" />
      <DO name="BlkCls" type="SPC_1_BlkOpn" />
      <DO name="SumSwARs" type="BCR_1_SumSwARs" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose_2" lnClass="GAPC">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CSWI_2" lnClass="CSWI">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="Pos" type="DPC_3_Pos" />
      <DO name="LocKey" type="SPS_2_Proxy" />
      <DO name="LocSta" type="SPC_2_LocSta" />
    </LNodeType>
    <LNodeType id="GAPC5" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="InvertedPh" type="ENG_1_InvertedPh" />
      <DO name="CTConnect" type="ENG_1_CTConnect" />
      <DO name="CTSPInDir" type="ENG_1_CTSPInDir" />
      <DO name="ARtgSec" type="ENG_1_ARtgSec" />
      <DO name="AMeasRange" type="ENG_1_AMeasRange" />
      <DO name="AInternTyp" type="ENG_1_AInternTyp" />
      <DO name="ARtgSecIN" type="ENG_1_ARtgSec" />
      <DO name="AMeasRgIN" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN" type="ENG_1_AInternTyp" />
      <DO name="AMeasRgIN2" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN2" type="ENG_1_AInternTyp" />
      <DO name="KToRtgK" type="ASG_1_KToRtgK" />
      <DO name="ErrKToRtgK" type="ASG_1_Clip" />
      <DO name="ErrRtgK" type="ASG_1_Clip" />
      <DO name="MuIndex" type="ING_2_MuIndex" />
      <DO name="Tracking" type="ENG_1_Tracking" />
    </LNodeType>
    <LNodeType id="TCTR3" lnClass="TCTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ARtg" type="ASG_4_ARtg" />
      <DO name="Rat" type="ASG_4_Rat" />
      <DO name="HzRtg" type="ASG_1_Rat" />
      <DO name="Cor" type="ASG_1_ARtg" />
      <DO name="AmpSv" type="SAV_6_AmpSv" />
      <DO name="Trp" type="ENG_1_Trp" />
      <DO name="ScndTmms" type="ING_1_ScndTmms" />
      <DO name="Clip" type="ASG_1_Clip" />
      <DO name="AccMeas" type="ENG_1_AccMeas" />
      <DO name="AccPro" type="ENG_1_AccPro" />
      <DO name="HoldTmms" type="ING_1_ScndTmms" />
      <DO name="NamAccRtg" type="VSD_1_NamVariant" />
      <DO name="NamARtg" type="VSD_1_NamVariant" />
      <DO name="NamClipRtg" type="VSD_1_NamVariant" />
    </LNodeType>
    <LNodeType id="SBWI2" lnClass="SBWI">
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="BlkMod" type="ENG_1_BlkMod" />
      <DO name="DltAblk" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SSYM3" lnClass="SSYM">
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="BalLimit" type="ASG_1_Clip" />
      <DO name="BalFactor" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SPSQ3" lnClass="SPSQ">
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
    </LNodeType>
    <LNodeType id="SSUM3" lnClass="SSUM">
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="SumAFactor" type="ASG_1_Clip" />
      <DO name="SumAThrld" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SADC2" lnClass="SADC">
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Mode" type="ENG_1_Mode" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_1" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="InvertedPh" type="ENG_1_InvertedPh" />
      <DO name="CTConnect" type="ENG_1_CTConnect" />
      <DO name="CTSPInDir" type="ENG_1_CTSPInDir" />
      <DO name="ARtgSec" type="ENG_1_ARtgSec" />
      <DO name="AMeasRange" type="ENG_1_AMeasRange" />
      <DO name="AInternTyp" type="ENG_1_AInternTyp" />
      <DO name="ARtgSecIN" type="ENG_1_ARtgSec" />
      <DO name="AMeasRgIN" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN" type="ENG_1_AInternTyp" />
      <DO name="AMeasRgIN2" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN2" type="ENG_1_AInternTyp" />
      <DO name="KToRtgK" type="ASG_1_Clip" />
      <DO name="ErrKToRtgK" type="ASG_1_Clip" />
      <DO name="ErrRtgK" type="ASG_1_Clip" />
      <DO name="MuIndex" type="ING_1_MuIndex" />
      <DO name="Tracking" type="ENG_1_Tracking" />
      <DO name="InvPhABCur" type="SPS_1_LocKey" />
      <DO name="InvPhBCCur" type="SPS_1_LocKey" />
      <DO name="InvPhACCur" type="SPS_1_LocKey" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr_1" lnClass="SBWI">
      <DO name="Mod" type="ENC_23_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="ResetBW" type="SPS_1_ResetBW" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="PhABWsus" type="SPS_1_LocKey" />
      <DO name="PhBBWsus" type="SPS_1_LocKey" />
      <DO name="PhCBWsus" type="SPS_1_LocKey" />
      <DO name="PhABW" type="SPS_1_LocKey" />
      <DO name="PhBBW" type="SPS_1_LocKey" />
      <DO name="PhCBW" type="SPS_1_LocKey" />
      <DO name="BWsus" type="SPS_1_LocKey" />
      <DO name="BrokenWire" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="BlkMod" type="ENG_1_BlkMod" />
      <DO name="DltAblk" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV_1" lnClass="SSYM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="BalLimit" type="ASG_1_Clip" />
      <DO name="BalFactor" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV_1" lnClass="SPSQ">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV_1" lnClass="SSUM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="SumAFactor" type="ASG_1_Clip" />
      <DO name="SumAThrld" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV_1" lnClass="SADC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_2" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="InvertedPh" type="ENG_1_InvertedPh" />
      <DO name="CTConnect" type="ENG_1_CTConnect" />
      <DO name="CTSPInDir" type="ENG_1_CTSPInDir" />
      <DO name="ARtgSec" type="ENG_1_ARtgSec" />
      <DO name="AMeasRange" type="ENG_1_AMeasRange" />
      <DO name="AInternTyp" type="ENG_1_AInternTyp" />
      <DO name="ARtgSecIN" type="ENG_1_ARtgSec" />
      <DO name="AMeasRgIN" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN" type="ENG_1_AInternTyp" />
      <DO name="AMeasRgIN2" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN2" type="ENG_1_AInternTyp" />
      <DO name="KToRtgK" type="ASG_1_Clip" />
      <DO name="ErrKToRtgK" type="ASG_1_Clip" />
      <DO name="ErrRtgK" type="ASG_1_Clip" />
      <DO name="MuIndex" type="ING_1_MuIndex" />
      <DO name="Tracking" type="ENG_1_Tracking" />
      <DO name="InvPhABCur" type="SPS_1_LocKey" />
      <DO name="InvPhBCCur" type="SPS_1_LocKey" />
      <DO name="InvPhACCur" type="SPS_1_LocKey" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr_2" lnClass="SBWI">
      <DO name="Mod" type="ENC_23_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="ResetBW" type="SPS_1_ResetBW" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="PhABWsus" type="SPS_1_LocKey" />
      <DO name="PhBBWsus" type="SPS_1_LocKey" />
      <DO name="PhCBWsus" type="SPS_1_LocKey" />
      <DO name="PhABW" type="SPS_1_LocKey" />
      <DO name="PhBBW" type="SPS_1_LocKey" />
      <DO name="PhCBW" type="SPS_1_LocKey" />
      <DO name="BWsus" type="SPS_1_LocKey" />
      <DO name="BrokenWire" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="BlkMod" type="ENG_1_BlkMod" />
      <DO name="DltAblk" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV_2" lnClass="SSYM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="BalLimit" type="ASG_1_Clip" />
      <DO name="BalFactor" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV_2" lnClass="SPSQ">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV_2" lnClass="SSUM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="SumAFactor" type="ASG_1_Clip" />
      <DO name="SumAThrld" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV_2" lnClass="SADC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph_3" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="InvertedPh" type="ENG_1_InvertedPh" />
      <DO name="CTConnect" type="ENG_1_CTConnect" />
      <DO name="CTSPInDir" type="ENG_1_CTSPInDir" />
      <DO name="ARtgSec" type="ENG_1_ARtgSec" />
      <DO name="AMeasRange" type="ENG_1_AMeasRange" />
      <DO name="AInternTyp" type="ENG_1_AInternTyp" />
      <DO name="ARtgSecIN" type="ENG_1_ARtgSec" />
      <DO name="AMeasRgIN" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN" type="ENG_1_AInternTyp" />
      <DO name="AMeasRgIN2" type="ENG_1_AMeasRange" />
      <DO name="AIntTypIN2" type="ENG_1_AInternTyp" />
      <DO name="KToRtgK" type="ASG_1_Clip" />
      <DO name="ErrKToRtgK" type="ASG_1_Clip" />
      <DO name="ErrRtgK" type="ASG_1_Clip" />
      <DO name="MuIndex" type="ING_1_MuIndex" />
      <DO name="Tracking" type="ENG_1_Tracking" />
      <DO name="InvPhABCur" type="SPS_1_LocKey" />
      <DO name="InvPhBCCur" type="SPS_1_LocKey" />
      <DO name="InvPhACCur" type="SPS_1_LocKey" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr_3" lnClass="SBWI">
      <DO name="Mod" type="ENC_23_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="ResetBW" type="SPS_1_ResetBW" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="PhABWsus" type="SPS_1_LocKey" />
      <DO name="PhBBWsus" type="SPS_1_LocKey" />
      <DO name="PhCBWsus" type="SPS_1_LocKey" />
      <DO name="PhABW" type="SPS_1_LocKey" />
      <DO name="PhBBW" type="SPS_1_LocKey" />
      <DO name="PhCBW" type="SPS_1_LocKey" />
      <DO name="BWsus" type="SPS_1_LocKey" />
      <DO name="BrokenWire" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="BlkMod" type="ENG_1_BlkMod" />
      <DO name="DltAblk" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV_3" lnClass="SSYM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="BalLimit" type="ASG_1_Clip" />
      <DO name="BalFactor" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV_3" lnClass="SPSQ">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV_3" lnClass="SSUM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="SumAFactor" type="ASG_1_Clip" />
      <DO name="SumAThrld" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV_3" lnClass="SADC">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
    </LNodeType>
    <LNodeType id="LGOS3" lnClass="LGOS">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="NdsCom" type="SPS_2_Proxy" />
      <DO name="St" type="SPS_2_Proxy" />
      <DO name="SimSt" type="SPS_2_Proxy" />
      <DO name="ConfRevNum" type="INS_1_OpCnt" />
      <DO name="GoCBRef" type="ORG_3_GrRef" />
      <DO name="RxConfRevNum" type="INS_1_OpCnt" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_LSVS" lnClass="CALH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="GrAlm" type="SPS_2_Proxy" />
      <DO name="GrInd" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LSVS" lnClass="LSVS">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="St" type="SPS_2_Proxy" />
      <DO name="SimSt" type="SPS_2_Proxy" />
      <DO name="ConfRevNum" type="INS_1_OpCnt" />
      <DO name="SvCBRef" type="ORG_3_GrRef" />
    </LNodeType>
    <LNodeType id="LCCH1" lnClass="LCCH">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ChLiv" type="SPS_2_Proxy" />
      <DO name="DomainNum" type="ING_1_NumAuthID" />
      <DO name="Slave" type="SPG_1_MltLev" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_TDIFF" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ProtMode" type="ENG_1_ProtMode" />
      <DO name="WithInS1" type="ENG_1_CTSPInDir" />
      <DO name="WithInS2" type="ENG_1_CTSPInDir" />
      <DO name="WithInS3" type="ENG_1_CTSPInDir" />
      <DO name="WithInS4" type="ENG_1_CTSPInDir" />
      <DO name="WithInS5" type="ENG_1_CTSPInDir" />
      <DO name="WthInAutoS" type="ENG_1_WthInAutoS" />
      <DO name="WthInCompS" type="ENG_1_CTSPInDir" />
      <DO name="UsePos" type="ENG_1_CTSPInDir" />
      <DO name="CTRatS1M1" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS1M2" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS1M3" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS1M4" type="ASG_1_CTRatS1M1" />
      <DO name="CTRat1phS1" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M1" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M2" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M3" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M4" type="ASG_1_CTRatS1M1" />
      <DO name="CTRat1phS2" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M1" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M2" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M3" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M4" type="ASG_1_CTRatS1M1" />
      <DO name="CTRat1phS3" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M1" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M2" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M3" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M4" type="ASG_1_CTRatS1M1" />
      <DO name="CTRat1phS4" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M1" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M2" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M3" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M4" type="ASG_1_CTRatS1M1" />
      <DO name="CTRat1phS5" type="ASG_1_CTRatS1M1" />
      <DO name="CTRat1ph" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS1M1N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS1M2N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS1M3N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS1M4N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRa1phS1N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M1N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M2N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M3N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS2M4N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRa1phS2N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M1N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M2N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M3N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS3M4N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRa1phS3N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M1N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M2N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M3N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS4M4N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRa1phS4N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M1N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M2N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M3N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRatS5M4N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRa1phS5N" type="ASG_1_CTRatS1M1" />
      <DO name="CTRat1phN" type="ASG_1_CTRatS1M1" />
      <DO name="MuIdS1M1" type="ING_1_MuIndex" />
      <DO name="MuIdS1M2" type="ING_1_MuIndex" />
      <DO name="MuIdS1M3" type="ING_1_MuIndex" />
      <DO name="MuIdS1M4" type="ING_1_MuIndex" />
      <DO name="MuId1phS1" type="ING_1_MuIndex" />
      <DO name="MuIdS2M1" type="ING_1_MuIndex" />
      <DO name="MuIdS2M2" type="ING_1_MuIndex" />
      <DO name="MuIdS2M3" type="ING_1_MuIndex" />
      <DO name="MuIdS2M4" type="ING_1_MuIndex" />
      <DO name="MuId1phS2" type="ING_1_MuIndex" />
      <DO name="MuIdS3M1" type="ING_1_MuIndex" />
      <DO name="MuIdS3M2" type="ING_1_MuIndex" />
      <DO name="MuIdS3M3" type="ING_1_MuIndex" />
      <DO name="MuIdS3M4" type="ING_1_MuIndex" />
      <DO name="MuId1phS3" type="ING_1_MuIndex" />
      <DO name="MuIdS4M1" type="ING_1_MuIndex" />
      <DO name="MuIdS4M2" type="ING_1_MuIndex" />
      <DO name="MuIdS4M3" type="ING_1_MuIndex" />
      <DO name="MuIdS4M4" type="ING_1_MuIndex" />
      <DO name="MuId1phS4" type="ING_1_MuIndex" />
      <DO name="MuIdS5M1" type="ING_1_MuIndex" />
      <DO name="MuIdS5M2" type="ING_1_MuIndex" />
      <DO name="MuIdS5M3" type="ING_1_MuIndex" />
      <DO name="MuIdS5M4" type="ING_1_MuIndex" />
      <DO name="MuId1phS5" type="ING_1_MuIndex" />
      <DO name="MuId1ph" type="ING_1_MuIndex" />
      <DO name="SideRef" type="ENG_1_SideRef" />
      <DO name="DiffFctMod" type="ENG_1_DiffFctMod" />
      <DO name="SeriesRat" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="StrVal" type="ASG_1_Clip" />
      <DO name="OpDlTmms" type="ING_1_ProtDlTmms" />
      <DO name="BlkOp" type="ENG_1_CTSPInDir" />
      <DO name="SlopeCh1" type="ASG_1_Clip" />
      <DO name="IntSctnCh1" type="ASG_1_Clip" />
      <DO name="SlopeCh2" type="ASG_1_Clip" />
      <DO name="IntSctnCh2" type="ASG_1_Clip" />
      <DO name="IncCharStr" type="ENG_1_CTSPInDir" />
      <DO name="StrValStKl" type="ASG_1_Clip" />
      <DO name="StKlFaktor" type="ASG_1_Clip" />
      <DO name="KlDlTmms" type="ING_1_ProtDlTmms" />
      <DO name="DCKlFaktor" type="ASG_1_Clip" />
